##C 2007.05.01
Generated by Convergence, RTE's network analysis tool (2022.01.28 03:42)
Informations      : 20220128_1630_155_Initial_CSE1.uct
Date of situation : 2022/01/28 16:30
##N
##ZME
0ANDRI51 Andrijevica  0 0        0.34404 0.00000 0.00000 0.00000 
0BAR  51 Bar          0 0        32.9761 3.48043 0.00000 0.00000 
0BERAN51 Berane       0 0        12.5524 1.45717 0.00000 0.00000 
0BREZN51 Brezna       0 0        0.78192 0.00000 0.00000 0.00000 
0BUDVA51 Budva        0 0        36.6667 2.83047 0.00000 0.00000 
0CETIN51 Cetinje      0 0        11.0094 1.45717 0.00000 0.00000 
0DANIL51 Danilovgrad  0 0        10.2692 3.14497 0.00000 0.00000 
0ETREB51 EVP Trebjesi 0 0        1.68070 0.76000 0.00000 0.00000 
0HNOVI51 Herceg Novi  0 0        29.1394 2.54742 0.00000 0.00000 
0HPERU21 HE Perucica  0 0        0.00000 0.00000 0.00000 0.00000 
0HPERU51 HE Perucica  0 2 116.00 0.00000 0.00000 -157.00 10.4447 5.00000 -210.00 12.0000 -75.000 
0HPERU52 HE Perucica  0 2 116.00 0.00000 0.00000 -71.000 6.00000 2.00000 -96.000 6.00000 -39.000 
0HPIVA21 HE Piva      0 2 239.05 0.00000 0.00000 -74.000 4.00000 -70.000 -114.00 4.00000 -37.000 
0HPIVA22 HE Piva      0 2 239.05 0.00000 0.00000 -146.00 8.00000 -140.00 -228.00 8.00000 -74.000 
0KAP  51 KAP          0 0        8.36374 17.4300 0.00000 0.00000 
0KAP  5T KAP T-spoj   0 0        0.00000 0.00000 0.00000 0.00000 
0KOTOR51 Kotor        0 0        17.9528 2.01278 0.00000 0.00000 
0KRNOV51 VE Krnovo    0 2 117.37 0.00000 1.02000 -36.877 0.00000 0.00000 -72.000 0.00000 -34.000 
0LASTV11 Lastva       0 0        0.00000 0.00000 0.00000 0.00000 
0LASTV51 Lastva       0 0        0.62553 0.06290 0.00000 0.00000 
0MOJKO21 Mojkovac     0 0        0.00000 0.00000 0.00000 0.00000 
0MOJKO51 Mojkovac     0 0        5.39002 0.66044 0.00000 0.00000 
0MOZUR51 VE Mozura    0 2 108.00 0.00000 15.0000 -3.3560 0.00000 0.00000 -48.000 0.00000 -15.000 
0NIKS251 Niksic 2 - K 0 0        10.3318 1.89746 0.00000 0.00000 
0NIKSI51 Niksic 1     0 0        27.6486 5.33596 0.00000 0.00000 
0NIKSZ52 Niksic Zelje 0 0        0.42763 0.58000 0.00000 0.00000 
0PLJE211 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000 
0PLJE251 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000 
0PLJEV51 Pljevlja 1   0 0        22.4463 5.56659 0.00000 0.00000 
0PODG121 Podgorica 1  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG151 Podgorica 1  0 0        44.0376 6.16414 0.00000 0.00000 
0PODG211 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG212 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG251 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG252 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG351 Podgorica 3  0 0        38.7622 2.76757 0.00000 0.00000 
0PODG451 Podgorica 4  0 0        53.2747 3.41753 0.00000 0.00000 
0PODG551 Podgorica 5  0 0        32.9552 3.02965 0.00000 0.00000 
0RIBAR11 Ribarevine   0 0        0.00000 0.00000 0.00000 0.00000 
0RIBAR51 Ribarevine   0 0        15.2004 3.26028 0.00000 0.00000 
0ROZAJ51 Rozaje       0 0        0.00000 0.00000 0.00000 0.00000 
0TIVAT51 Tivat        0 0        23.0822 2.06520 0.00000 0.00000 
0TPLJE21 TE Pljevlja  0 2 237.00 1.34257 10.4200 -207.05 10.0000 -160.00 -225.00 10.0000 -109.00 
0ULCIN51 Ulcinj       0 0        15.3464 1.24750 0.00000 0.00000 
0VILUS51 Vilusi       0 0        1.04255 0.39836 0.00000 0.00000 
0VILUS5K Vilusi KT    0 0        0.00000 0.00000 0.00000 0.00000 
0VIRPA51 Virpazar     0 0        4.49342 1.00639 0.00000 0.00000 
0VRANI5K Vranici KT   0 0        0.00000 0.00000 0.00000 0.00000 
##ZAL
AAES  5  AES          0 0        28.9132 0.00000 0.00000 0.00000 
AARSTI5  HPP ARSTI    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 100.000 -100.00 
AASHT15  HPP ASHTA 1  0 2 115.00 0.00000 0.00000 -48.384 -90.425 0.00000 -50.000 5.00000 -100.46 
AASHT25  HPP ASHTA 2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 5.00000 -10.000 
ABABIC2  BABIC        0 0        0.00000 0.00000 0.00000 0.00000 
ABABIC5  BABIC        0 0        10.1196 5.56730 0.00000 0.00000 
ABALSH5  BALSH        0 0        21.6850 2.78365 0.00000 0.00000 
ABANJE5  HPP BANJE    0 2 115.00 1.44566 0.00000 -66.036 -35.853 0.00000 -70.000 5.00000 -37.619 
ABCURR5  B CURRI      0 0        5.78265 2.78365 0.00000 0.00000 
ABELE 5  HPP BELE     0 2 115.00 0.00000 0.00000 -8.3879 0.32075 0.00000 -16.000 5.00000 -10.000 
ABELSH5  BELSH        0 0        12.7992 0.00000 0.00000 0.00000 
ABERAT5  BERAT        0 0        10.4590 0.00000 0.00000 0.00000 
ABISHN5  HPP Bishnice 0 2 115.00 0.00000 0.00000 -3.0804 1.52833 0.00000 -8.0000 5.00000 -10.000 
ABISTR3  BISTRRIC     0 0        0.00000 0.00000 0.00000 0.00000 
ABISTR5  HPP BISTRIC  0 2 115.00 4.33698 0.00000 -21.023 -30.225 0.00000 -27.000 5.00000 -30.225 
ABULQI5  BULQIZ       0 0        2.89132 1.39182 0.00000 0.00000 
ABURRE2  BURREL       0 0        0.00000 0.00000 0.00000 0.00000 
ABURRL5  BURREL       0 0        27.7341 5.56730 0.00000 0.00000 
ABUSHA5  BUSHAT       0 0        2.89138 0.00000 0.00000 0.00000 
ACEMER5  HPP Cemerica 0 2 115.00 0.00000 0.00000 -5.0377 14.5512 0.00000 -12.000 14.5512 -10.000 
ACERIK5  CERRIK       0 0        10.3315 1.39182 0.00000 0.00000 
ACERRU5  HPP CERRU    0 2 115.00 0.00000 0.00000 -7.5290 3.70607 0.00000 -70.000 5.00000 -10.000 
ACOROV5  COROVODE     0 0        0.00000 0.00000 0.00000 0.00000 
ADARDA5  HPP DARDHA   0 2 115.00 0.00000 0.00000 -6.1664 -10.685 0.00000 -8.0000 5.00000 -10.885 
ADARSI5  HPP Darsi    0 2 115.00 0.00000 0.00000 -1.3084 -17.706 0.00000 -8.0000 5.00000 -18.582 
ADEGSK5  DEG SK       0 0        0.00000 0.00000 0.00000 0.00000 
ADENAS5  HPP DENAS    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
ADGSHU5  DEG SHU      0 0        0.00000 0.00000 0.00000 0.00000 
ADRAGO5  HPP DRAGBI   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
ADRENO5  DRENOVE      0 0        1.44566 0.00000 0.00000 0.00000 
ADSHK25  DEG SHK      0 0        0.00000 0.00000 0.00000 0.00000 
AEGNAT5  HPP EGNATIA  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
AELBS12  ELBASAN 1    0 0        0.00000 0.00000 0.00000 0.00000 
AELBS15  ELBASAN 1    0 0        7.97767 2.78365 0.00000 0.00000 
AELBS21  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000 
AELBS22  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000 
AELKOM5  ELKOM        0 0        14.4566 6.95912 0.00000 0.00000 
AELKUR2  ELKURUM      0 0        10.1196 0.00000 0.00000 0.00000 
AERSEK5  ERSEK        0 0        13.0076 0.00000 0.00000 0.00000 
AFANG 2  HPP FANG     0 2 225.00 0.00000 0.00000 -60.010 -5.1102 0.00000 -70.000 5.00000 -17.000 
AFARKA5  FARKA        0 0        32.3572 1.39182 0.00000 0.00000 
AFARRZ5  FUSH ARREZ   0 0        4.33698 1.39182 0.00000 0.00000 
AFIBER5  FIBER        0 0        7.22830 6.95912 0.00000 0.00000 
AFIER 2  FIER 220     0 0        36.9947 0.00000 0.00000 0.00000 
AFIER 5  FIER         0 0        46.2612 -59.848 0.00000 0.00000 
AFIERZ2  HPP FIERZA   0 2 225.00 0.00000 0.00000 -355.00 60.8137 0.00000 -500.00 137.968 -240.00 
AFIERZ5  FIERZ        0 0        0.00000 0.00000 0.00000 0.00000 
AFKCIM2  FKRUJE       0 0        18.7936 1.39182 0.00000 0.00000 
AFKRUJ5  FUSH KRUJE   0 0        28.3360 2.78365 0.00000 0.00000 
AFKUQE5  FUSH KUQ     0 0        21.6390 2.78365 0.00000 0.00000 
AFRZVJ5  FIERZ VJ     0 0        0.00000 0.00000 0.00000 0.00000 
AGJADR5  HPP GJADER   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
AGJIRE5  GJIROKASTE   0 0        18.6422 -1.3918 0.00000 0.00000 
AGJIRO5  GJIROKASTER  0 0        13.0109 0.00000 0.00000 0.00000 
AGJORI5  HPP Gjorice  0 2 115.00 0.00000 0.00000 -10.000 2.99354 0.00000 -12.000 5.00000 -10.000 
AGKUQ 5  GUR KUQ      0 0        1.44566 1.39182 0.00000 0.00000 
AGOLEM5  GOLEM        0 0        9.72456 5.56730 0.00000 0.00000 
AGSA  5  GSA          0 0        33.6287 1.39182 0.00000 0.00000 
AHIMAR5  HIMARE       0 0        2.89132 0.00000 0.00000 0.00000 
AIBE  5  IBE          0 0        4.33698 0.00000 0.00000 0.00000 
AKAFAR5  KAFARAJ      0 0        4.33698 1.39182 0.00000 0.00000 
AKAJAN5  KAJAN        0 0        0.00000 0.00000 0.00000 0.00000 
AKALIM5  KALIMASH     0 0        5.78265 2.78365 0.00000 0.00000 
AKASHA51 KASHAR 51    0 0        81.8491 6.95912 0.00000 0.00000 
AKAVAJ5  KAVAJ        0 0        26.8832 2.78365 0.00000 0.00000 
AKELCY5  KELCYR       0 0        2.89132 1.39182 0.00000 0.00000 
AKOLAC2  KOLAC        0 0        8.67397 4.17547 0.00000 0.00000 
AKOMAN1  HPP KOMAN    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 200.000 -320.00 
AKOMAN2  HPP KOMAN    0 2 225.00 0.00000 0.00000 -342.59 200.000 0.00000 -600.00 200.000 -320.00 
AKOMBI5  KOMBINAT     0 0        7.22830 0.00000 0.00000 0.00000 
AKOPLI2  KOPLIK       0 0        0.00000 1.00000 0.00000 0.00000 
AKORCE5  KORCE        0 0        15.9023 6.95912 0.00000 0.00000 
AKOSMC5  KOSMC        0 0        4.03173 0.00000 0.00000 0.00000 
AKRAHS5  KRAHES       0 0        1.44566 0.00000 0.00000 0.00000 
AKRUJE5  KRUJE        0 0        8.22138 0.00000 0.00000 0.00000 
AKUCOV5  KUCOVE       0 0        32.4052 8.35095 0.00000 0.00000 
AKUKES5  KUKES        0 0        7.22830 0.00000 0.00000 0.00000 
AKURBN5  KURBNESH     0 0        0.00000 0.00000 0.00000 0.00000 
ALAC1 5  LAC 1        0 0        11.9297 2.78365 0.00000 0.00000 
ALAC2 5  LAC 2        0 0        4.53442 1.39182 0.00000 0.00000 
ALAJTH5  LAJTHIZE     0 0        0.00000 0.00000 0.00000 0.00000 
ALALEZ5  LALEZ        0 0        1.44566 1.39182 0.00000 0.00000 
ALAPAJ5  HPP LAPAJ    0 2 115.00 0.00000 0.00000 -6.7940 0.87265 0.00000 -12.000 5.00000 -10.000 
ALENGA5  HPP LENGAR   0 2 115.00 0.00000 0.00000 -9.6459 -5.6671 0.00000 -12.000 5.00000 -10.000 
ALEZHA5  LEZHA        0 0        36.4997 11.1346 0.00000 0.00000 
ALIBRZ5  LIBRAZHD     0 2 115.00 12.2631 0.00000 -1.8791 -6.1823 0.00000 -16.000 5.00000 -10.000 
ALUMZI5  HPP Lumezi   0 2 115.00 0.00000 0.00000 -14.138 2.42664 0.00000 -16.000 5.00000 -10.000 
ALURA 5  HPP LURA     0 2 115.00 0.00000 0.00000 -5.0000 -44.060 0.00000 -16.000 5.00000 -44.060 
ALUSHN5  LUSHNJE      0 0        48.6205 -34.796 0.00000 0.00000 
AMALLA5  HPP MALLA    0 2 115.00 0.00000 0.00000 -5.2384 50.0612 0.00000 -11.000 50.0616 -10.000 
AMAMUR5  MAMURAS      0 0        4.33698 1.39182 0.00000 0.00000 
AMARIN5  MARINZ       0 0        27.7204 0.00000 0.00000 0.00000 
AMEMAL5  MEMALIAJ     0 0        1.44566 1.39182 0.00000 0.00000 
AMOGLI2  HPP MOGLICE  0 2 225.00 0.00000 0.00000 -158.99 -176.32 0.00000 -180.00 18.0000 -278.64 
AORIKU5  ORIKUM       0 0        0.00000 0.00000 0.00000 0.00000 
APERME5  PERMET       0 0        4.33698 0.00000 0.00000 0.00000 
APESHK5  PESHKOPI     0 0        5.78265 2.78365 0.00000 0.00000 
APESHQ2  HPP PESHQESH 0 2 225.00 0.00000 0.00000 -28.486 20.5194 0.00000 -34.000 20.5194 -17.000 
APOGRD5  POGRADEC     0 0        21.5029 5.56730 0.00000 0.00000 
APRELL5  HPP PRELL    0 2 115.00 0.00000 0.00000 -14.584 13.5801 0.00000 -70.000 13.6636 -10.000 
APRENJ5  PRENJAS      0 0        6.08557 0.00000 0.00000 0.00000 
APROMA5  PORTO ROMA   0 0        50.4649 2.78365 0.00000 0.00000 
AQENDE5  QENDER       0 0        59.0810 27.8365 0.00000 0.00000 
ARAPU45  HPP RAPUN 4  0 2 115.00 0.00000 0.00000 -1.8791 1.20867 0.00000 -8.0000 5.00000 -10.000 
ARENCI5  RENCI        0 0        2.89132 1.39182 0.00000 0.00000 
AREPSI5  REPSI        0 0        2.89132 1.39182 0.00000 0.00000 
ARRAZB5  RRAZHBULL2   0 0        0.00000 0.00000 0.00000 0.00000 
ARRAZH2  RRASHBULL    0 0        0.00000 0.00000 0.00000 0.00000 
ARRAZH5  RRAZHBULL1   0 0        0.00000 0.00000 0.00000 0.00000 
ARUBIK5  RUBIK        0 0        2.89132 1.39182 0.00000 0.00000 
ASARAN5  SARANDE      0 0        14.4566 6.95912 0.00000 0.00000 
ASELEN5  SELENIC      0 0        5.78265 1.39182 0.00000 0.00000 
ASELIT5  SELIT        0 0        137.839 40.3629 0.00000 0.00000 
ASETA 5  HPP Seta     0 2 115.00 0.00000 0.00000 -18.315 7.33094 0.00000 -70.000 7.46995 -10.000 
ASHARR2  SHARRE       0 0        18.7936 6.95912 0.00000 0.00000 
ASHARR5  SHARRE       0 0        0.00000 0.00000 0.00000 0.00000 
ASHKD15  SHKODER 1    0 0        47.2479 36.1579 0.00000 0.00000 
ASHKD25  SHKODER 2    0 0        37.5565 12.5264 0.00000 0.00000 
ASHKP15  HPP SHK 1    0 2 115.00 0.00000 0.00000 -10.000 -72.108 0.00000 -12.000 5.00000 -73.547 
ASHKP25  HPP SHK 2    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 5.00000 -10.000 
ASHKZT5  SHKOZET      0 0        76.6975 13.9182 0.00000 0.00000 
ASHPEL5  HPP Shpella  0 2 115.00 0.00000 0.00000 -3.0827 1.52996 0.00000 -11.000 5.00000 -10.000 
ASHUPE5  SHUPENZ      0 0        1.44566 0.00000 0.00000 0.00000 
ASHUTR5  SHUTRI       0 0        2.89132 0.00000 0.00000 0.00000 
ASLAB25  HPP Slabinj2 0 2 115.00 0.00000 0.00000 -7.4726 4.62086 0.00000 -16.000 5.00000 -10.000 
ASLABI5  HPP SLABINJ  0 2 115.00 0.00000 0.00000 -9.8120 5.00000 0.00000 -11.000 5.00000 -10.000 
ASUC  5  SUC          0 0        0.00000 0.00000 0.00000 0.00000 
ASUKTH5  SUKT         0 0        28.7389 6.95912 0.00000 0.00000 
ATEPEL5  TEPELENE     0 0        0.00000 0.00000 0.00000 0.00000 
ATERNV5  HPP TERNOV   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -11.000 5.00000 -10.000 
ATIRA21  TIRANA2 400  0 0        0.00000 0.00000 0.00000 0.00000 
ATIRA22  TIRANA2 220  0 0        0.00000 0.00000 0.00000 0.00000 
ATIRA25  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000 
ATIRAN2  TIRANA 220   0 0        103.012 34.7956 0.00000 0.00000 
ATIRAN5  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000 
ATITAN2  TITAN        0 0        8.67397 4.17547 0.00000 0.00000 
ATUNEL5  TUNEL        0 0        1.44566 0.00000 0.00000 0.00000 
AULEZ 5  HPP ULEZ     0 2 115.00 0.00000 0.00000 -18.515 -23.379 0.00000 -25.000 5.00000 -24.201 
AUTRAK5  UZINA TRA    0 0        56.7544 9.74277 0.00000 0.00000 
AUZNOV5  UZNOVE       0 0        4.33698 1.39182 0.00000 0.00000 
AVDEJA2  HPP V DEJES  0 2 225.00 0.00000 0.00000 -180.00 41.1625 0.00000 -250.00 41.1625 -150.00 
AVDEJS5  VDEJES 5     0 0        0.00000 0.00000 0.00000 0.00000 
AVDVJT5  VDEJES VJTR  0 0        4.33698 1.39182 0.00000 0.00000 
AVLOR25  VLORA 2      0 0        22.8354 0.00000 0.00000 0.00000 
AVLORE5  VLORE        0 0        0.00000 0.00000 0.00000 0.00000 
AVLOTP2  TPPVLORA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 18.0000 -67.000 
AVOJNI5  VOJNIK       0 0        1.44566 1.39182 0.00000 0.00000 
AZEMLA1  ZEMLAK       0 0        0.00000 120.000 0.00000 0.00000 
AZEMLA5  ZEMBLAK      0 0        0.00000 0.00000 0.00000 0.00000 
##ZBE
BAALNO31 AALNO150     0 0        0.00000 0.00000 0.00000 0.00000 
BAALNO32 AALNO150     0 0        35.5242 8.13361 0.00000 0.00000 
BAALST31 AALST150     0 0        54.2971 18.4537 0.00000 0.00000 
BAALTR31 AALTR150     0 0        21.6133 2.41838 0.00000 0.00000 
BAALTR32 AALTR150     0 0        21.1852 4.75472 0.00000 0.00000 
BACHEN11 ACHEN380     0 0        54.4494 -1.0507 0.00000 0.00000 
BACHEN12 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BACHES11 ACHES380     0 0        2.72627 -1.8226 0.00000 0.00000 
BAIRLI31 AIRLI150     0 0        17.2084 13.4834 0.00000 0.00000 
BALEGR11 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1000.0 500.000 -500.00 
BALZ  31 ALZ 150      0 0        9.04538 6.17588 0.00000 0.00000 
BALZ  32 ALZ 150      0 0        0.11176 0.99821 0.00000 0.00000 
BALZ  33 ALZ 150      0 0        16.3208 -1.3438 0.00000 0.00000 
BALZ  34 ALZ 150      0 0        29.9294 1.99672 -0.2000 -0.0200 0.00000 -4.6000 0.46000 -1.5180 
BAMERC31 AMERC150     0 0        0.00000 0.00000 0.00000 0.00000 
BAMERC3C AMERC150     0 0        0.00000 0.00000 0.00000 0.00000 
BAMERC3V AMERC 16     0 2 156.31 0.00000 0.00000 -285.79 -3.7112 -96.110 -285.79 66.4700 -156.60 
BAMERC3W AMERC 12     0 2 156.66 0.00000 0.00000 -160.22 -9.0904 
BAMOCO31 AMOCO150     0 0        65.4948 10.9933 -23.361 -2.3360 
BANDUM1R ANDUM380     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM30 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM31 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM32 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM33 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANS  31 ANS 150      0 0        49.7036 -19.338 0.00000 0.00000 
BANS  32 ANS 150      0 0        4.35708 0.04351 0.00000 0.00000 
BANTOI31 ANTOI150     0 0        49.2364 12.4885 0.00000 0.00000 
BATOFI3A ATOFI150     0 0        8.23453 2.60395 0.00000 0.00000 
BATOFI3B ATOFI150     0 0        2.53035 1.24032 0.00000 0.00000 
BAUBAN11 AUBAN380     0 0        0.00000 0.00000 0.00000 0.00000 
BAUBAN21 AUBAN220     0 0        38.2328 153.782 0.00000 0.00000 
BAUBAN22 AUBAN220     0 0        0.19085 137.280 0.00000 0.00000 
BAUBAN23 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000 
BAUVEL32 AUVEL150     0 0        10.6631 -4.5483 0.00000 0.00000 
BAUVEL33 AUVEL150     0 0        17.2380 0.86816 0.00000 0.00000 
BAUVEL3R AUVEL150     0 0        17.0922 1.95334 0.00000 0.00000 
BAVERN31 AVERN150     0 2 156.67 9.13817 -1.6818 -5.0999 5.18903 0.00000 -32.000 6.58000 -27.000 
BAVERN32 AVERN150     0 0        0.13040 81.1656 0.00000 0.00000 
BAVERN3R AVERN150     0 0        0.10901 0.69999 0.00000 0.00000 
BAVERN3S AVERN150     0 0        0.10901 0.69999 0.00000 0.00000 
BAVLGM11 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM12 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM31 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM32 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BAWIRS21 AWIRS220     0 0        71.0568 17.0151 0.00000 0.00000 
BAWIRS31 AWIRS150     0 0        0.00000 0.00000 0.00000 0.00000 
BAWIRS3W AWIRS 15     0 0        0.00000 0.00000 -74.160 -39.382                 5.41394 -71.960 
BBAISY31 BAISY150     0 0        77.5073 -36.995 0.00000 0.00000 
BBALEN31 BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN32 BALE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN3R BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN3_ BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBASCO32 BASCO150     0 0        19.0615 1.70025 0.00000 0.00000 
BBASCO3R BASCO150     0 0        0.01533 0.03151 0.00000 0.00000 
BBASF 31 BASF 150     0 0        71.6395 30.4818 -14.150 -1.4150 
BBASF 32 BASF 150     0 0        57.9139 23.8614 0.00000 0.00000 
BBASF 34 BASF 150     0 0        68.5573 9.17749 0.00000 0.00000 
BBASF 3A BASF 150     0 0        61.4523 26.2965 0.00000 0.00000 
BBASF 3B BASF 150     0 0        76.3926 32.5963 0.00000 0.00000 
BBASF 3W BASF 21      0 2 156.00 0.00000 0.00000 -368.00 -9.4848 -230.00 -368.00 125.045 -241.16 
BBASF 3_ BASF 150     0 0        0.06531 0.48366 0.00000 0.00000 
BBASSW3R BASSW150     0 0        36.1518 34.6489 0.00000 0.00000 
BBASTO2R BASTO220     0 0        0.02130 0.09308 0.00000 0.00000 
BBATTI3R BATTI150     0 0        17.3860 0.61697 0.00000 0.00000 
BBAUDO31 BAUDO150     0 0        0.00000 0.00000 0.00000 0.00000 
BBAUDO32 BAUDO150     0 0        69.2418 -72.498 0.00000 0.00000 
BBAUDO3W BAUDO 24     0 2 152.35 0.00000 0.00000 -353.00 93.0879 -130.00 -353.00 107.668 -317.96 
BBAYMI3R BAYMI150     0 0        0.00000 0.00000 -3.2553 8.48872 
BBEERS3R BEERS150     0 0        83.8719 11.2415 0.00000 0.00000 
BBEERS3S BEERS150     0 0        0.00000 0.00000 0.00000 0.00000 
BBERIN31 BERIN150     0 0        75.8192 16.1108 0.00000 0.00000 
BBERIN32 BERIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBERNE21 BERNE220     0 0        0.23092 0.03394 0.00000 0.00000 
BBERST32 BERST150     0 0        9.37101 0.79879 0.00000 0.00000 
BBERST3R BERST150     0 0        9.35464 0.72260 0.00000 0.00000 
BBIFF+22 BIFF+220     0 0        0.00000 0.00000 0.00000 0.00000 
BBINCH31 BINCH150     0 0        11.8011 0.55920 0.00000 0.00000 
BBLANC31 BLANC150     0 0        9.55136 -1.7007 0.00000 0.00000 
BBLANC32 BLANC150     0 0        0.02670 0.07176 0.00000 0.00000 
BBLTOR31 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000 
BBLTOR32 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000 
BBOLAL32 BOLAL150     0 0        1.98137 -11.114 0.00000 0.00000 
BBOTCC32 BOTCC150     0 0        0.04983 0.37037 0.00000 0.00000 
BBOTCC3R BOTCC150     0 0        23.4495 -3.8458 0.00000 0.00000 
BBO_HF31 BO_HF150     0 0        3.01911 12.2731 0.00000 0.00000 
BBRAIN31 BRAIN150     0 0        25.2748 1.90151 0.00000 0.00000 
BBRESS31 BRESS150     0 0        0.02324 0.09622 0.00000 0.00000 
BBRESS32 BRESS150     0 0        20.9912 5.58366 0.00000 0.00000 
BBRUEG11 BRUEG 36     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG12 BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG1A BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG1S              0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG31 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG32 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG3A BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG3B BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUGG31 BRUGG150     0 0        57.8508 82.2416 0.00000 0.00000 
BBRUGG32 BRUGG150     0 0        37.4922 6.10344 0.00000 0.00000 
BBRUME11 BRUME380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUME12 BRUME380     0 0        26.2626 -14.319 0.00000 0.00000 
BBRUME21 BRUME220     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUMS2R BRUMS220     0 0        0.59380 -0.5966 0.00000 0.00000 
BBRUST3R BRUST150     0 0        55.3710 19.4498 0.00000 0.00000 
BBUGG+12 BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUGG+1R BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUIZI31 BUIZI150     0 0        43.7553 1.72681 0.00000 0.00000 
BBURCH31 BURCH150     0 0        0.00000 0.00000 0.00000 0.00000 
BBURCH32 BURCH150     0 0        18.2405 -2.7052 0.00000 0.00000 
BBVERW32 BVERW150     0 0        10.2812 -3.2336 0.00000 0.00000 
BBVERW3A BVERW150     0 0        13.2023 -1.4172 -0.6455 -1.9568 
BBVERW3R BVERW150     0 0        0.00000 0.00000 0.00000 0.00000 
BBVREN31 BVREN150     0 0        12.1561 1.27785 0.00000 0.00000 
BBVREN32 BVREN150     0 0        23.1106 3.30117 0.00000 0.00000 
BBWTON31 BWTON150     0 0        36.9338 12.7676 0.00000 0.00000 
BCAMOC31 CAMOC150     0 0        0.01612 0.00777 0.00000 0.00000 
BCARAL3R CARAL150     0 0        1.15279 1.19449 0.00000 0.00000 
BCBR3A32 CBR3A150     0 0        14.0494 4.17473 0.00000 0.00000 
BCBR3A33 CBR3A150     0 0        0.05310 0.33601 0.00000 0.00000 
BCFINF37 CFINF150     0 0        0.00000 0.00000 -43.752 -5.2197 
BCFINF38 CFINF150     0 0        0.00000 0.00000 -87.149 -4.7803 
BCHACO31 CHACO150     0 0        5.21248 -3.1447 0.00000 0.00000 
BCHAMP11 CHAMP380     0 0        60.7711 -13.360 0.00000 0.00000 
BCHAMP12 CHAMP380     0 0        59.0489 20.6116 0.00000 0.00000 
BCHARL3R CHARL150     0 0        0.01698 0.00497 0.00000 0.00000 
BCHARL3S CHARL150     0 0        20.4461 3.60285 0.00000 0.00000 
BCHER+3R CHER+150     0 0        0.00000 0.00000 0.00000 0.00000 
BCHERA34 CHERA150     0 0        2.97145 0.70677 0.00000 0.00000 
BCHERA3R CHERA150     0 0        12.3345 0.61104 0.00000 0.00000 
BCHIEV31 CHIEV150     0 0        8.71092 2.37140 0.00000 0.00000 
BCHIEV32 CHIEV150     0 0        0.00000 0.00000 0.00000 0.00000 
BCKNIP31 CKNIP150     0 0        0.00000 0.00000 0.00000 0.00000 
BCKNIP3W CKNIP 16     0 2 155.80 0.00000 0.00000 -258.40 16.1509 -251.10 -300.00 81.9975 -313.25 
BCLABE31 CLABE150     0 0        10.3634 2.84729 0.00000 0.00000 
BCLABE3R CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLABE3S CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLANG31 CLANG150     0 0        45.8710 8.04698 0.00000 0.00000 
BCLANG32 CLANG150     0 0        46.1399 8.12217 0.00000 0.00000 
BCLANG33 CLANG150     0 0        11.2962 1.63653 0.00000 0.00000 
BCMARE31 CMARE150     0 0        0.01691 0.01485 0.00000 0.00000 
BCMARE3W CMARE 20     0 2 150.83 0.01381 0.09992 -391.00 69.9300 -173.00 -391.00 94.9229 -217.62 
BCOO  11 COO 380      0 0        0.00000 0.00000 0.00000 0.00000 
BCOO  12 COO 380      0 0        0.00000 0.00000 0.00000 0.00000 
BCOO  1R COO 20       0 0        0.00000 0.00000 0.00000 0.00000 145.000 -145.00 39.9800 -97.260 
BCOO  1S COO 20       0 0        0.00000 0.00000 0.00000 0.00000 145.000 -145.00 39.9800 -97.260 
BCOO  1T COO 20       0 0        0.00000 0.00000 0.00000 0.00000 145.000 -145.00 39.9800 -97.260 
BCOO  1U COO 20       0 0        0.00000 0.00000 0.00000 0.00000 200.000 -215.00 65.3700 -136.03 
BCOO  1V COO 20       0 0        0.00000 0.00000 0.00000 0.00000 200.000 -215.00 65.3700 -136.03 
BCOO  1W COO 20       0 0        0.00000 0.00000 0.00000 0.00000 200.000 -215.00 65.3700 -136.03 
BCORBA3R CORBA150     0 0        17.2287 -6.1852 0.00000 0.00000 
BCOURC11 COURC380     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC12 COURC380     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC3R COURC150     0 0        0.00000 0.00000 0.00000 0.00000 
BCQUIN31 CQUIN150     0 0        24.3052 5.18775 0.00000 0.00000 
BCZWIJ31 CZWIJ150     0 0        53.8563 28.8567 0.00000 0.00000 
BCZWIJ32 CZWIJ150     0 0        0.00000 0.00000 0.00000 0.00000 
BCZWIJ3U CZWIJ 11     0 0        0.00000 0.00000 -31.790 -2.6210 -15.570 -37.630 0.76338 -27.356 
BCZWIJ3V CZWIJ 11     0 0        0.00000 0.00000 -31.790 -2.7677 -15.570 -37.630 -0.5291 -33.239 
BCZWIJ3W CZWIJ 11     0 0        0.00000 0.00000 -34.410 -3.9026 -16.850 -40.730 0.45295 -27.715 
BDAMPL31 DAMPL150     0 0        15.0903 1.56970 0.00000 0.00000 
BDAMPL32 DAMPL150     0 0        15.2474 1.58246 0.00000 0.00000 
BDAMPR31 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPR32 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPR3R DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPS35 DAMPS150     0 0        2.96954 -0.7250 0.00000 0.00000 
BDAMPS36 DAMPS150     0 0        2.96921 -0.7249 0.00000 0.00000 
BDEIN+32 DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDEIN+3R DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDEINZ31 DEINZ150     0 0        23.2274 5.06730 0.00000 0.00000 
BDEINZ32 DEINZ150     0 0        16.3813 4.60590 0.00000 0.00000 
BDESG+3R DESG+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDESGM31 DESGM150     0 0        19.1846 3.38713 0.00000 0.00000 
BDHANI3A DHANI150     0 0        27.9362 4.73090 0.00000 0.00000 
BDHANI3B DHANI150     0 0        0.00000 0.00000 0.00000 0.00000 
BDHANI3C DHANI150     0 0        45.4979 1.14459 0.00000 0.00000 
BDIEST3R DIEST150     0 0        64.3263 -8.8569 0.00000 0.00000 
BDILB+31 DILB+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDILBE3R DILBE150     0 0        27.6252 -5.4985 0.00000 0.00000 
BDOEL 11 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 12 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1A DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1B DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1T DOEL 18      0 2 408.23 0.00000 0.00000 -453.10 -70.898 -453.10 -453.10 52.8527 -259.78 
BDOEL 1U DOEL 18      0 2 408.11 0.00000 0.00000 -452.60 -69.242 -452.60 -452.60 52.9004 -259.73 
BDOEL 1V DOEL 24      0 2 408.26 0.00000 0.00000 -1024.0 -123.38 -1024.0 -1024.0 110.350 -560.17 
BDOEL 1W DOEL 24      0 2 404.74 0.00000 0.00000 -1041.0 -121.84 -1041.0 -1041.0 110.770 -575.00 
BDOEL 31 DOEL 150     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 32 DOEL 150     0 0        2.09504 0.40977 0.00000 0.00000 
BDOTT+3R DOTT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDOTTI31 DOTTI150     0 0        8.85220 3.33919 0.00000 0.00000 
BDROGE11 DROGE380     0 0        0.00000 0.00000 0.00000 0.00000 
BDROGE31 DROGE150     0 0        79.1510 38.0484 0.00000 0.00000 
BDROGE33 DROGE150     0 0        57.1571 -12.034 0.00000 0.00000 
BDROGE3U DROGE 15     0 2 151.68 0.00000 0.00000 -112.72 27.1853 -61.950 -154.14 27.1853 -150.75 
BDROGE3V DROGE 15     0 2 151.65 0.00000 0.00000 -112.72 26.8890 -61.950 -154.14 26.8890 -147.99 
BDROGE3W DROGE 15     0 2 155.84 0.00000 0.00000 -120.24 4.36489 -66.080 -164.41 26.5717 -136.77 
BDRONG3R DRONG150     0 0        42.1541 4.92922 0.00000 0.00000 
BEEKLN11 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000 
BEEKLN31 EEKLN150     0 0        10.2911 -0.8125 0.00000 0.00000 
BEEKLN32 EEKLN150     0 0        0.13444 77.2495 -2.9458 -0.3679 
BEEKLO32 EEKLO150     0 0        20.9342 1.56001 0.00000 0.00000 
BEEKLO3R EEKLO150     0 0        21.1067 1.55903 0.00000 0.00000 
BEISDE32 EISDE150     0 0        37.6589 -7.8369 0.00000 0.00000 
BEISDE3A EISDE150     0 0        48.9668 18.4528 0.00000 0.00000 
BEIZE+3R EIZE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BEIZER31 EIZER150     0 0        19.4086 1.01657 0.00000 0.00000 
BEKERE31 EKERE150     0 0        33.6680 -3.0462 0.00000 0.00000 
BESCH 2C ESCH 220     0 0        51.8626 19.5592 0.00000 0.00000 
BESCH 2E ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 31 ESSO 150     0 0        25.5761 16.2260 0.00000 0.00000 
BESSO 32 ESSO 150     0 0        34.1216 17.9353 0.00000 0.00000 
BESSO 3K ESSO 150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 3W ESSO 15      0 0        0.00000 0.00000 -80.000 -4.6192 -80.000 -80.000 5.37955 -69.869 
BESSO+32 ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO+3R ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSOC31 ESSOC150     0 0        17.2383 3.91039 0.00000 0.00000 
BESSOC32 ESSOC150     0 0        20.4151 6.43991 0.00000 0.00000 
BEUPEN32 EUPEN150     0 0        27.1565 7.85582 0.00000 0.00000 
BEUPEN3R EUPEN150     0 0        29.3617 -14.062 0.00000 0.00000 
BFAFER31 FAFER150     0 0        8.80217 7.90763 0.00000 0.00000 
BFAFER3R FAFER150     0 0        58.0950 2.39452 0.00000 0.00000 
BFARCI32 FARCI150     0 0        0.01545 0.03177 0.00000 0.00000 
BFARCI3R FARCI150     0 0        15.8409 1.19084 0.00000 0.00000 
BFELUY3R FELUY150     0 0        6.93735 1.35653 0.00000 0.00000 
BFIBER3R FIBER150     0 0        13.1376 4.51532 0.00000 0.00000 
BFLEUR31 FLEUR150     0 0        3.56079 -0.7801 0.00000 0.00000 
BFLEUR32 FLEUR150     0 0        15.7416 1.23140 0.00000 0.00000 
BFLORA32 FLORA150     0 0        42.2806 3.46015 0.00000 0.00000 
BFLORA3R FLORA150     0 0        42.2809 3.47351 0.00000 0.00000 
BFOC  3R FOC 150      0 0        31.6592 14.9352 0.00000 0.00000 
BFOC+ 3R FOC+ 150     0 0        0.00000 0.00000 0.00000 0.00000 
BFONT+3  FONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BFONTA32 FONTA150     0 0        10.1028 0.11553 0.00000 0.00000 
BFONTA33 FONTA150     0 0        0.01586 0.03260 0.00000 0.00000 
BFONTA3R FONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BFORES3A FORES150     0 0        25.5100 2.84789 0.00000 0.00000 
BFORES3B FORES150     0 0        0.00000 0.00000 0.00000 0.00000 
BGALGE11 GALGE380     0 0        0.00000 0.00000 0.00000 0.00000 
BGASTH3A GASTH150     0 0        63.5190 34.2532 0.00000 0.00000 
BGAURA32 GAURA150     0 0        0.04650 0.20136 0.00000 0.00000 
BGAURA3R GAURA150     0 0        23.3890 10.2506 0.00000 0.00000 
BGENPM31 GENPM150     0 0        8.31494 7.37626 0.00000 0.00000 
BGEZEL11 GEZEL380     0 0        0.20777 129.956 0.00000 0.00000 
BGEZEL12 GEZEL380     0 0        0.20777 129.956 0.00000 0.00000 
BGILLY37 GILLY150     0 0        20.2944 2.52679 0.00000 0.00000 
BGODSH31 GODSH150     0 0        83.1503 12.8089 0.00000 0.00000 
BGOSS+32 GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000 
BGOSS+3R GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000 
BGOSSE31 GOSSE150     0 0        0.03932 0.08383 0.00000 0.00000 
BGOSSE32 GOSSE150     0 0        13.5435 3.25108 0.00000 0.00000 
BGOUY 11 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000 
BGOUY 12 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000 
BGOUY 31 GOUY 150     0 0        15.2710 2.09040 0.00000 0.00000 
BGOUY 32 GOUY 150     0 0        67.1995 -13.582 0.00000 0.00000 
BGRAMM1A GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1B GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1C GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1D GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM3A GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM3B GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRIMB32 GRIMB150     0 0        0.02588 0.05626 0.00000 0.00000 
BGRIMB3R GRIMB150     0 0        22.5462 1.44744 0.00000 0.00000 
BHAM  32 HAM 150      0 0        11.4391 2.86850 -1.3227 -1.1659 
BHAM  3R HAM 150      0 0        31.6561 12.5513 0.00000 0.00000 
BHARE+32 HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARE+3R HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHAREL31 HAREL150     0 0        29.8318 -0.3775 0.00000 0.00000 
BHAREL32 HAREL150     0 0        28.3985 -0.6237 0.00000 0.00000 
BHARMI3R HARMI150     0 0        22.5215 30.0662 0.00000 0.00000 
BHARWI3R HARWI150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARYD31 HARYD150     0 0        21.6344 2.40138 0.00000 0.00000 
BHAVE731 HAVE7150     0 0        11.0887 0.82666 0.00000 0.00000 
BHAVE732 HAVE7150     0 0        13.1180 1.52317 0.00000 0.00000 
BHBRUG31 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG32 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG33 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG3U HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -62.560 -136.50 53.6900 -99.120 
BHBRUG3V HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -62.280 -135.89 53.6900 -98.030 
BHBRUG3W HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -66.540 -145.19 53.6900 -88.290 
BHDPE 31 HDPE 150     0 0        8.23269 2.54477 0.00000 0.00000 
BHDPE 32 HDPE 150     0 0        3.99151 0.82300 0.00000 0.00000 
BHEIM+32 HEIM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO31 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO3R HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO3S HEIMO150     0 0        19.5211 1.63796 0.00000 0.00000 
BHEINS23 HEINS220     0 0        19.4879 -14.903 0.00000 0.00000 
BHEIST31 HEIST150     0 0        17.5956 0.52651 0.00000 0.00000 
BHEIST32 HEIST150     0 0        12.8234 0.36849 0.00000 0.00000 
BHELIA3R HELIA150     0 0        54.5788 21.9533 0.00000 0.00000 
BHERCU32 HERCU150     0 0        19.0720 7.40091 0.00000 0.00000 
BHERCU3R HERCU150     0 0        0.00000 0.00000 0.00000 0.00000 
BHERDE32 HERDE150     0 0        0.02486 0.02274 0.00000 0.00000 
BHERDE3R HERDE150     0 0        10.9634 1.64813 0.00000 0.00000 
BHEULE31 HEULE150     0 0        23.3043 4.05278 0.00000 0.00000 
BHEZE 31 HEZE 150     0 0        77.1724 6.07097 0.00000 0.00000 
BHOEN+32 HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOEN+3R HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOOGS3R HOOGS150     0 0        22.1623 1.34021 -3.9057 -10.756 
BHORTA11 HORTA380     0 0        0.19541 129.084 0.00000 0.00000 
BHORTA12 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUF+2R HOUF+220     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUFF21 HOUFF220     0 0        0.00000 0.00000 -7.2389 0.15492 
BHOUT+3R HOUT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUTH31 HOUTH150     0 0        78.9543 21.8865 0.00000 0.00000 
BHSART3R HSART150     0 0        10.0318 -0.4634 0.00000 0.00000 
BIEPER31 IEPER150     0 0        19.6646 -3.0280 -1.6040 -0.1607 
BIEPNO31 IEPNO150     0 0        18.1617 7.23734 0.00000 0.00000 
BIEPNO3R IEPNO150     0 0        13.1661 3.61759 0.00000 0.00000 
BIXELL30 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL31 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL32 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL33 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL34 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL35 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL36 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL37 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL38 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL39 IXELL150     0 0        43.9153 -0.2506 0.00000 0.00000 
BIXELL3A IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL3B IXELL150     0 0        27.2317 -8.2791 0.00000 0.00000 
BIZGEM12 IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM1R IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM31 IZGEM150     0 0        19.4824 -76.206 0.00000 0.00000 
BIZGEM32 IZGEM150     0 0        10.4328 3.02008 0.00000 0.00000 
BJEMAP3R JEMAP150     0 0        22.5364 4.08736 0.00000 0.00000 
BJUPIL21 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL22 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL32 JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL3R JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000 
BKALLO31 KALLO150     0 0        0.07819 0.61827 0.00000 0.00000 
BKALLO32 KALLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BKEER+3R KEER+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKENNE32 KENNE150     0 0        45.9353 4.88200 0.00000 0.00000 
BKENNE3R KENNE150     0 0        47.1238 3.85020 0.00000 0.00000 
BKETEN31 KETEN150     0 0        27.0429 3.25583 -20.047 6.73025 
BKETEN32 KETEN150     0 0        0.00000 0.00000 -30.493 8.90159 
BKOBB+3R KOBB+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOBBE31 KOBBE150     0 0        17.8635 1.53981 0.00000 0.00000 
BKOKSI31 KOKSI150     0 0        56.1579 7.74629 0.00000 0.00000 
BKOKSI32 KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOKSI3A KOKSI150     0 0        32.1723 3.49053 0.00000 0.00000 
BKRUSS31 KRUSS150     0 2 156.55 80.3897 20.5406 -21.376 0.92156 0.00000 -25.000 49.3300 -49.330 
BKRUSS32 KRUSS150     0 0        70.3160 20.2677 0.00000 0.00000 
BKUUR+3R KUUR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKUURN31 KUURN150     0 0        11.2376 2.29451 0.00000 0.00000 
BLACRO30 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO31 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO32 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO33 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO34 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO35 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO36 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO37 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO38 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO39 LACRO150     0 0        22.4118 2.80730 0.00000 0.00000 
BLACRO3A LACRO150     0 0        0.01534 0.03153 0.00000 0.00000 
BLACRO3B LACRO150     0 0        2.63488 -0.1649 0.00000 0.00000 
BLANAK31 LANAK150     0 0        59.5718 24.2753 -0.8160 -0.0816 0.00000 -1.2000 1.26000 -1.2600 
BLANAK3W LANAK 10     0 2 147.17 22.2893 2.13522 -44.500 -5.9997 -20.000 -44.500 0.72000 -24.000 
BLANDN3R LANDN150     0 0        10.5267 0.41520 0.00000 0.00000 
BLANGE31 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLANGE32 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLANLO31 LANLO150     0 0        37.4309 10.5516 0.00000 0.00000 
BLANLO32 LANLO150     0 0        49.6969 7.31292 0.00000 0.00000 
BLATO+2R LATO+220     0 0        0.00000 0.00000 0.00000 0.00000 
BLATOU21 LATOU220     0 0        7.65366 4.54882 0.00000 0.00000 
BLATRO21 LATRO220     0 0        18.6386 2.87655 0.00000 0.00000 
BLATRO22 LATRO220     0 0        18.6386 2.87655 0.00000 0.00000 
BLEES+32 LEES+150     0 0        0.00000 0.00000 0.00000 0.00000 
BLEES+3R LEES+150     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL21 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL22 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL2U LEVAL 15     0 0        0.00000 0.00000 -156.47 -15.647 -84.250 -156.54 5.74391 -112.16 
BLEVAL2V LEVAL 15     0 0        0.00000 0.00000 -156.47 -15.647 -84.250 -156.54 5.65954 -112.29 
BLEVAL2W LEVAL 15     0 0        0.00000 0.00000 -177.34 -17.734 -95.480 -177.41 3.82775 -114.30 
BLIEF+1R LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIEF+1S LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIER 3R LIER 150     0 0        29.1441 9.76772 0.00000 0.00000 
BLIER 3T LIER 150     0 0        52.2684 -3.1712 0.00000 0.00000 
BLIGNE32 LIGNE150     0 0        16.0428 5.07683 0.00000 0.00000 
BLIGNE3R LIGNE150     0 0        4.22289 2.40215 0.00000 0.00000 
BLILLO11 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO12 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO31 LILLO150     0 0        0.06874 0.45468 -3.6504 6.39533 
BLILLO32 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO33 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINT 31 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINT 32 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINTT12 LINT 380     0 0        0.00000 0.00000 0.00000 0.00000 
BLINTT1R LINT 380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE11 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE12 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE27 LIXHE220     0 0        34.0630 6.12917 0.00000 0.00000 
BLIXHE31 LIXHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE32 LIXHE150     0 0        29.2331 3.43142 0.00000 0.00000 
BLOKER31 LOKER150     0 0        39.4512 3.82187 -4.3574 -2.4401 
BLOMME31 LOMME150     0 0        45.8090 1.66435 0.00000 0.00000 
BMACHE31 MACHE150     0 0        65.0126 -7.9149 0.00000 0.00000 
BMACHE32 MACHE150     0 0        24.4322 2.35722 0.00000 0.00000 
BMAERL11 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL12 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMALDR32 MALDR150     0 0        38.8921 45.4687 0.00000 0.00000 
BMALDR3R MALDR150     0 0        31.8740 -48.325 0.00000 0.00000 
BMALEC31 MALEC150     0 0        7.95407 2.26092 0.00000 0.00000 
BMALEC32 MALEC150     0 0        7.86027 2.23653 0.00000 0.00000 
BMALLE31 MALLE150     0 0        8.52061 -0.7447 0.00000 0.00000 
BMALLE32 MALLE150     0 0        11.5832 -0.1387 0.00000 0.00000 
BMARC+2R MARC+220     0 0        0.00000 0.00000 0.00000 0.00000 
BMARCO21 MARCO220     0 0        20.8694 -4.5729 0.00000 0.00000 
BMARQ+3R MARQ+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMARQU31 MARQU150     0 0        26.8476 3.60781 0.00000 0.00000 
BMASSE11 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE31 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE32 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMCHIN31 MCHIN150     0 0        4.63556 5.62761 0.00000 0.00000 
BMECHL31 MECHL150     0 0        51.1882 37.4314 0.00000 0.00000 
BMECHL32 MECHL150     0 0        60.9370 -12.406 0.00000 0.00000 
BMECHL3R MECHL150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH11 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH12 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH31 MEERH150     0 0        17.1465 0.95657 0.00000 0.00000 
BMEERH32 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEKI+1R MEKI+380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA11 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA12 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA1A MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA1B MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA31 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA32 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCH32 MERCH150     0 0        14.9143 -2.4078 0.00000 0.00000 
BMERCH3R MERCH150     0 0        25.0102 -15.193 0.00000 0.00000 
BMERKS31 MERKS150     0 0        76.2197 -6.8922 0.00000 0.00000 
BMERKS32 MERKS150     0 0        40.8252 17.6258 0.00000 0.00000 
BMEWST31 MEWST150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEWST32 MEWST150     0 0        19.4159 0.44528 0.00000 0.00000 
BMHIN+3R MHIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMIDI 32 MIDI 150     0 0        16.8830 2.27720 0.00000 0.00000 
BMOEN+32 MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOEN+3R MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOL  31 MOL 150      0 0        39.8777 -67.821 0.00000 0.00000 
BMOL  32 MOL 150      0 0        46.9681 -0.0201 0.00000 0.00000 
BMOLEN3A MOLEN150     0 0        26.7932 0.50316 0.00000 0.00000 
BMOLEN3B MOLEN150     0 0        48.2372 -2.3802 0.00000 0.00000 
BMOLEN3C MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE2R MONCE220     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE31 MONCE150     0 0        23.1594 4.44995 0.00000 0.00000 
BMONCE33 MONCE150     0 0        15.9211 -12.632 0.00000 0.00000 
BMONTI31 MONTI150     0 0        29.6087 4.73073 0.00000 0.00000 
BMORTS31 MORTS150     0 0        29.4968 -2.3971 0.00000 0.00000 
BMORTS32 MORTS150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOUSC30 MOUSC 10     0 0        25.7037 9.88663 -25.704 -9.8866 0.00000 -25.704 18.9500 -18.950 
BMOUSC31 MOUSC150     0 0        41.2722 -68.001 0.00000 0.00000 
BMOUSC32 MOUSC150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOUSC33 MOUSC150     0 0        0.00000 0.00000 0.00000 0.00000 
BMZLR+32 MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMZLR+3R MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BNDOKS31 NDOKS150     0 0        8.37615 -10.564 0.00000 0.00000 
BNDOKS32 NDOKS150     0 0        0.07071 0.45394 0.00000 0.00000 
BNEUVI31 NEUVI150     0 0        15.4055 9.63469 0.00000 0.00000 
BNIEUW31 NIEUW150     0 0        25.7308 6.77712 0.00000 0.00000 
BNIEUW32 NIEUW150     0 0        23.0259 -6.0318 0.00000 0.00000 
BNINO+3R NINO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BNINOV31 NINOV150     0 0        77.3170 24.7288 0.00000 0.00000 
BNINOV32 NINOV150     0 0        16.1978 0.69549 0.00000 0.00000 
BNIVEL31 NIVEL150     0 0        0.03765 0.68396 0.00000 0.00000 
BNIVEL32 NIVEL150     0 0        13.4862 1.46333 0.00000 0.00000 
BNORDL31 NORDL150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOU+3R OBOU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOUR31 OBOUR150     0 0        30.7448 9.76261 0.00000 0.00000 
BOBOUR32 OBOUR150     0 0        1.52691 0.76168 0.00000 0.00000 
BOELEG32 OELEG150     0 0        9.12994 -0.0917 0.00000 0.00000 
BOELEG3R OELEG150     0 0        8.61713 -0.1238 0.00000 0.00000 
BOISQU31 OISQU150     0 0        83.5761 18.8911 0.00000 0.00000 
BOOSTR31 OOSTR150     0 0        17.6703 6.09654 0.00000 0.00000 
BOS1ST21 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000 
BOS1ST22 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000 
BOS2ST21 OS2ST220     0 2 227.97 0.00000 0.00000 -88.527 75.0000 -40.000 -307.00 75.0000 -75.000 
BOUDNA31 OUDNA150     0 0        20.6828 4.97584 0.00000 0.00000 
BOUDNA32 OUDNA150     0 0        18.7864 0.88156 0.00000 0.00000 
BOVERP31 OVERP150     0 0        0.00000 -53.141 0.00000 0.00000 
BPACHE31 PACHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BPACHE32 PACHE150     0 0        7.36261 0.95777 0.00000 0.00000 
BPEKK+32 PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEKK+3R PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA+32 PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA+3R PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA231 PEMA2150     0 0        10.1086 51.0491 0.00000 0.00000 
BPEMA232 PEMA2150     0 0        10.1086 46.0491 0.00000 0.00000 
BPEMAR31 PEMAR150     0 0        29.9943 1.43373 0.00000 0.00000 
BPEMAR3B PEMAR150     0 0        42.6541 2.38168 0.00000 0.00000 
BPETRO31 PETRO150     0 0        31.8336 2.91209 0.00000 0.00000 
BPITEM31 PITEM150     0 0        26.1195 7.08856 0.00000 0.00000 
BPITEM32 PITEM150     0 0        12.7677 3.71213 0.00000 0.00000 
BPLATE31 PLATE150     0 0        0.12676 0.81324 0.00000 0.00000 
BPOEDE32 POEDE150     0 0        10.1834 -2.1577 0.00000 0.00000 
BPOEDE3R POEDE150     0 0        10.1440 -0.6899 0.00000 0.00000 
BPONT+3R PONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPOPSA30 POPSA150     0 0        14.5627 -1.9119 0.00000 0.00000 
BPORTF31 PORTF150     0 0        34.8382 -6.5316 0.00000 0.00000 
BPORTP31 PORTP150     0 0        23.1078 -30.641 0.00000 0.00000 
BPORTP32 PORTP150     0 0        26.9922 -8.1027 0.00000 0.00000 
BPP3 131 PP3 150      0 0        8.23269 2.54477 0.00000 0.00000 
BPP3 132 PP3 150      0 0        2.52585 1.20222 0.00000 0.00000 
BPRECH31 PRECH150     0 0        39.6912 4.58263 0.00000 0.00000 
BPRECH32 PRECH150     0 0        30.6140 5.15884 0.00000 0.00000 
BPUTTE31 PUTTE150     0 0        0.02546 0.13986 0.00000 0.00000 
BPUTTE32 PUTTE150     0 0        11.6768 -0.1908 0.00000 0.00000 
BQDEME3R QDEME150     0 0        20.3412 13.1229 0.00000 0.00000 
BQUAR+32 QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BQUAR+3R QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BRELE+3R RELE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BRELEG3R RELEG150     0 0        30.5043 13.5927 0.00000 0.00000 
BRHODE31 RHODE150     0 0        23.4997 22.1745 0.00000 0.00000 
BRIJKE31 RIJKE150     0 0        1.15809 -0.1608 0.00000 0.00000 
BRIJKE32 RIJKE150     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1R RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE21 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE22 RIMIE220     0 0        67.6202 12.1515 0.00000 0.00000 
BRIMIE28 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV31 RINGV150     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV3W RINGV 24     0 2 156.54 0.00000 0.00000 -375.00 0.69663 -145.70 -380.30 0.69663 -206.21 
BRODE+1R RODE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN11 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN31 RODEN150     0 0        0.00000 0.00000 -0.0547 -0.0055 0.00000 -3.4000 0.16300 -0.5379 
BRODEN33 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN3W RODEN 20     0 2 156.33 0.00000 0.00000 -205.00 49.0012 -80.000 -205.00 51.0573 -161.76 
BROEVG31 ROEVG150     0 0        0.07628 0.66984 0.00000 0.00000 
BROMSE21 ROMSE220     0 0        74.0915 -18.287 0.00000 0.00000 
BROMSS21 ROMSS220     0 0        3.27325 -2.0652 0.00000 0.00000 
BROMSS22 ROMSS220     0 0        0.04273 0.22520 0.00000 0.00000 
BROUVR21 ROUVR220     0 0        14.9127 -2.6708 0.00000 0.00000 
BRUIEN32 RUIEN150     0 0        28.1805 -155.28 0.00000 0.00000 
BRUIEN33 RUIEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRUMBE32 RUMBE150     0 0        21.0569 3.68680 0.00000 0.00000 
BRUMBE3R RUMBE150     0 0        21.0626 3.68523 0.00000 0.00000 
BSART 21 SART 220     0 0        36.8533 1.88075 0.00000 0.00000 
BSART+21 SART+220     0 0        0.00000 0.00000 0.00000 0.00000 
BSCARB31 SCARB150     0 0        62.9568 7.69399 0.00000 0.00000 
BSCARB32 SCARB150     0 0        24.1429 15.2022 0.00000 0.00000 
BSCHD+32 SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHD+3R SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHED31 SCHED150     0 0        37.4032 55.2652 0.00000 0.00000 
BSCHED32 SCHED150     0 0        27.1809 -9.6195 0.00000 0.00000 
BSCHEL31 SCHEL150     0 0        32.7494 -45.892 0.00000 0.00000 0.00000 -0.5000 0.53000 -0.5300 
BSCHEL3_ SCHEL150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHIF23 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHIF24 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000 
BSDALE31 SDALE150     0 0        22.7649 7.21957 0.00000 0.00000 
BSEILL31 SEILL150     0 0        23.8837 7.98552 0.00000 0.00000 
BSENO+2R SENO+220     0 0        0.00000 0.00000 0.00000 0.00000 
BSERAI21 SERAI220     0 0        80.9703 30.5849 0.00000 0.00000 
BSERAI22 SERAI220     0 0        14.7413 5.96183 0.00000 0.00000 
BSIDAL31 SIDAL150     0 0        30.7740 3.14875 0.00000 0.00000 
BSIDMA31 SIDMA150     0 0        0.17532 0.76620 0.00000 0.00000 
BSIDMA32 SIDMA150     0 0        240.552 22.4335 0.00000 0.00000 
BSIKE+32 SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKE+3R SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKEL32 SIKEL150     0 0        7.35403 3.41129 0.00000 0.00000 
BSIKEL3R SIKEL150     0 0        5.00260 3.40148 0.00000 0.00000 
BSJOB 31 SJOB 150     0 0        38.8471 -8.8206 0.00000 0.00000 
BSLAAN31 SLAAN150     0 0        29.6562 5.59462 0.00000 0.00000 
BSLAAN32 SLAAN150     0 0        19.8421 3.82085 0.00000 0.00000 
BSLAAN33 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLAAN34 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLYKE31 SLYKE150     0 0        33.8322 -4.7254 0.00000 0.00000 
BSLYKE32 SLYKE150     0 0        0.13175 75.7044 0.00000 0.00000 
BSMARD21 SMARD220     0 0        6.88181 -0.6550 0.00000 0.00000 
BSMARS23 SMARS220     0 0        0.02223 0.14273 0.00000 0.00000 
BSMARS24 SMARS220     0 0        3.51883 -1.3120 0.00000 0.00000 
BSOLAN30 SOLAN150     0 0        187.501 37.5941 0.00000 0.00000 
BSOLAN31 SOLAN150     0 0        0.09212 0.59151 0.00000 0.00000 
BSOLV231 SOLV2150     0 0        0.00000 0.00000 -7.0248 4.53732 
BSOLV33R SOLV3150     0 0        0.00000 0.00000 -10.093 2.04505 
BSTAD+32 STAD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTAD+3R STAD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTALE31 STALE150     0 0        24.6361 2.84403 0.00000 0.00000 
BSTALE32 STALE150     0 0        7.12160 -1.2083 0.00000 0.00000 
BSTAM+1R STAM+380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTBAV31 STBAV150     0 0        76.6748 37.2945 0.00000 0.00000 
BSTEVN11 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN12 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN1A STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN1B STEVN380     0 0        0.20763 129.869 0.00000 0.00000 
BSTEVN21 STEVN220     0 0        0.15315 130.196 0.00000 0.00000 
BSTEVN22 STEVN220     0 0        0.15999 130.196 0.00000 0.00000 
BSTEVN2A STEVN220     0 0        0.15898 130.196 0.00000 0.00000 
BSTEVN2B STEVN220     0 0        0.15526 130.196 0.00000 0.00000 
BSTEVN3R STEVN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN3S STEVN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTGIL32 STGIL150     0 0        4.04796 10.5572 0.00000 0.00000 
BSTGIL3R STGIL150     0 0        18.0765 -0.0593 0.00000 0.00000 
BSTNIK31 STNIK150     0 0        21.4183 3.27365 0.00000 0.00000 
BSTPAU31 STPAU150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTPAU32 STPAU150     0 0        15.1508 0.31304 0.00000 0.00000 
BTERGN11 TERGN380     0 0        0.00000 0.00000 0.00000 0.00000 
BTERGN31 TERGN150     0 0        9.78910 -1.1696 0.00000 0.00000 
BTERGN32 TERGN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERGN3R TERGN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERL+32 TERL+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERL+3R TERL+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERTR3R TERTR150     0 0        25.7143 5.14614 0.00000 0.00000 
BTESSE31 TESSE150     0 0        128.814 78.0371 -11.784 -1.1784 0.00000 -14.500 15.2700 -15.270 
BTESSE32 TESSE150     0 0        0.12086 1.12592 0.00000 0.00000 
BTESSE3W TESSE 19     0 0        0.00000 0.00000 -423.00 -51.112 -240.00 -423.00 56.0111 -171.56 
BTHORN31 THORN150     0 0        0.00066 66.4340 -38.699 3.04131 -30.000 -147.60 18.4361 -62.764 
BTHORN32 THORN150     0 0        0.00067 66.6446 -49.891 3.92088 -49.891 -70.900 21.2669 -76.633 
BTHUIL37 THUIL150     0 0        5.05304 -0.1244 0.00000 0.00000 
BTHYCH3R THYCH150     0 0        10.5006 -12.557 0.00000 0.00000 
BTIBIS11 TIBIS380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIBIS31 TIBIS150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIELT31 TIELT150     0 0        35.0157 9.18203 0.00000 0.00000 
BTIEN+32 TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIEN+3R TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIENE32 TIENE150     0 0        71.3779 26.3848 0.00000 0.00000 
BTIENE3R TIENE150     0 0        24.2389 13.3498 0.00000 0.00000 
BTIHA+3R TIHA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11N TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11S TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11V TIHA1 18     0 2 410.32 0.00000 0.00000 -481.90 -27.164 -481.90 -481.90 52.3900 -279.34 
BTIHA11W TIHA1 18     0 2 410.37 0.00000 0.00000 -486.40 -28.071 -486.40 -486.40 52.3900 -279.34 
BTIHA211 TIHA2380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA21W TIHA2 24     0 2 409.84 0.00000 0.00000 -1011.0 -27.167 -1011.0 -1011.0 103.306 -568.90 
BTIHA311 TIHA3 24     0 2 408.78 0.00000 0.00000 -1002.7 -24.498 -1002.7 -1002.7 103.305 -587.75 
BTIHA31W TIHA3380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHAN31 TIHAN150     0 0        0.34285 0.70564 0.00000 0.00000 
BTIHAN32 TIHAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTRIVI31 TRIVI150     0 0        0.00000 -81.643 0.00000 0.00000 
BTRIVI32 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000 
BUMBAL32 UMBAL150     0 0        0.03685 0.36071 0.00000 0.00000 
BUMBAL33 UMBAL150     0 0        50.1228 25.4661 0.00000 0.00000 
BUMBAL3R UMBAL150     0 0        72.3861 42.6970 0.00000 0.00000 
BUMHOB31 UMHOB150     0 0        23.0643 3.01073 0.00000 0.00000 
BUMHOB32 UMHOB150     0 0        0.02809 0.02255 0.00000 0.00000 
BUMOVE32 UMOVE150     0 0        8.21506 1.76100 0.00000 0.00000 
BUMOVE3R UMOVE150     0 0        0.00000 0.00000 0.00000 0.00000 
BVALE+3R VALE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK15 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK16 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK17 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK18 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR30 VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -121.00 15.0000 -105.00 
BVERBR32 VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3A VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3B VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3C VERBR150     0 0        0.06406 -0.2560 0.00000 0.00000 
BVERBR3W VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 -100.00 -255.00 27.1900 -137.96 
BVERBT11 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBT12 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN31 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN33 VHAIN150     0 0        13.0292 76.1272 0.00000 0.00000 
BVHAIN34 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN3Z VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+32 VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+3R VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVILLE21 VILLE220     0 0        18.9681 -8.9320 0.00000 0.00000 
BVILLE22 VILLE220     0 0        21.6847 -16.335 0.00000 0.00000 
BWALGO32 WALGO150     0 0        0.00000 0.00000 0.00000 0.00000 
BWALGO3R WALGO150     0 0        27.6278 8.93838 0.00000 0.00000 
BWATER3R WATER150     0 0        15.0099 1.48556 0.00000 0.00000 
BWATT+32 WATT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWATT+3R WATT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWESPL31 WESPL150     0 0        10.0938 1.07475 0.00000 0.00000 
BWESPL32 WESPL150     0 0        11.1663 0.46793 0.00000 0.00000 
BWESTR31 WESTR150     0 0        20.1276 1.12858 0.00000 0.00000 
BWESTR32 WESTR150     0 0        18.5546 6.67121 0.00000 0.00000 
BWIJGM31 WIJGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BWILSE31 WILSE150     0 0        87.0885 -14.316 0.00000 0.00000 
BWINK+32 WINK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWINK+3R WINK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWINKS31 WINKS150     0 0        0.14783 0.03683 0.00000 0.00000 
BWINKS32 WINKS150     0 0        0.27796 0.07014 0.00000 0.00000 
BWIRTZ31 WIRTZ150     0 0        29.2351 7.43887 0.00000 0.00000 
BWIRTZ3R WIRTZ150     0 0        0.02011 0.01502 0.00000 0.00000 
BWOLUW31 WOLUW150     0 0        61.4484 -18.791 0.00000 0.00000 
BWOMM+32 WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMM+3R WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMME31 WOMME150     0 0        10.1808 -0.6951 0.00000 0.00000 
BWOMME32 WOMME150     0 0        18.5110 1.80940 0.00000 0.00000 
BWORTG31 WORTG150     0 0        22.9735 5.30420 0.00000 0.00000 
BWORTG32 WORTG150     0 0        51.3282 29.4135 0.00000 0.00000 
BWORTG33 WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWORTG3R WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWP1OS21 WP1OS220     0 0        0.00000 0.00000 -123.72 12.3000 0.00000 -252.00 12.3000 -55.350 
BWP2OS21 WP2OS220     0 0        0.00000 0.00000 -114.81 -11.481 0.00000 -240.20 26.6000 -119.70 
BWP2ST22 WP2ST220     0 2 224.88 0.00000 0.00000 -111.23 95.9500 0.00000 -370.00 95.9500 -95.950 
BWP3OS21 WP3OS220     0 0        0.00000 0.00000 -91.902 53.9584 0.00000 -219.10 61.4100 -61.410 
BWVLGM31 WVLGM150     0 0        26.6859 3.15091 0.00000 0.00000 
BZANDV11 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV13 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV14 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV15 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV16 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV17 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV18 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1A ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV30 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV31 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV32 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZAVEN3R ZAVEN150     0 0        42.8800 27.1131 0.00000 0.00000 
BZBINT32 ZBINT150     0 0        0.00000 0.00000 0.00000 0.00000 
BZBINT3R ZBINT150     0 0        0.33363 -2.7403 0.00000 0.00000 
BZEDEL32 ZEDEL150     0 0        42.0523 2.74117 0.00000 0.00000 
BZEDEL3R ZEDEL150     0 0        43.3478 2.76995 0.00000 0.00000 
BZEEBR30 ZEEBR 36     0 0        56.5559 -14.451 -29.898 6.49759 -16.800 -29.898 5.00000 -11.000 
BZEEBR31 ZEEBR150     0 0        0.00000 0.00000 -57.166 0.00000 0.00000 -165.00 16.0237 -73.887 
BZEEBR32 ZEEBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BZELEI32 ZELEI150     0 0        33.1141 -1.2554 0.00000 0.00000 
BZELEI3R ZELEI150     0 0        34.5716 1.76808 0.00000 0.00000 
BZELI+3R ZELI+150     0 0        0.00000 0.00000 0.00000 0.00000 
BZNAAM21 ZNAAM220     0 0        0.00000 0.00000 -184.66 132.546 
BZOGLI31 ZOGLI150     0 0        18.5236 -4.4916 0.00000 0.00000 
BZUREN31 ZUREN150     0 0        25.3982 3.24308 0.00000 0.00000 
BZUREN32 ZUREN150     0 0        39.6946 -8.7586 0.00000 0.00000 
BZUTE+1R ZUTE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BZWEVG31 ZWEVG150     0 0        10.8108 1.54468 0.00000 0.00000 
BZWEVG32 ZWEVG150     0 0        10.3988 1.51229 0.00000 0.00000 
BZWIJN31 ZWIJN150     0 0        26.1246 15.5222 0.00000 0.00000 
BZWIJN32 ZWIJN150     0 0        23.9969 14.2128 0.00000 0.00000 
##ZCZ
CAD___51 CAD___51     0 0        1.69817 -0.7000 0.00000 0.00000 
CALB__1A CALB__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1B CALB__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1C CALB__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1D CALB__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__50 CALB__50     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__51 CALB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__52 CALB__52     0 2 117.70 16.7479 -0.9000 0.00000 -6.1270 0.00000 -40.000 
CALB__53 CALB__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CALB__54 CALB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__55 CALB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__56 CALB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__58 CALB__58     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__59 CALB__59     0 0        0.00000 0.00000 0.00000 0.00000 
CAS01_51 CAS01_51     0 0        0.00000 0.00000 0.00000 0.00000 
CAS01_52 CAS01_52     0 2 117.60 13.7074 1.01000 -1.0540 1.30438 0.00000 -106.70 2.67000 -3.2000 
CAZB__53 CAZB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CAZB__54 CAZB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CAZB__55 CAZB__55     0 2 117.00 37.3802 12.1600 -51.597 -40.000 0.00000 -88.000 20.0000 -40.000 
CAZB__56 CAZB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__11 CBAB__11     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__12 CBAB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__15 CBAB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__51 CBAB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__52 CBAB__52     0 0        2.71504 -8.8800 0.00000 0.00000 
CBAB__53 CBAB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__54 CBAB__54     0 0        4.07765 -9.0800 0.00000 0.00000 
CBAB__55 CBAB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__56 CBAB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAR__53 CBAR__53     0 2 117.90 38.4174 9.81000 -23.086 -8.3983 0.00000 -50.000 18.8000 -37.600 
CBAR__54 CBAR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__51 CBED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__52 CBED__52     0 0        4.02681 -0.2300 0.00000 0.00000 
CBEE__51 CBEE__51     0 2 117.90 24.0287 -1.5800 0.00000 -0.7282 0.00000 -5.0000 
CBEE__52 CBEE__52     0 2 117.90 18.4155 -2.7600 0.00000 -0.7282 0.00000 -10.000 
CBEJ__51 CBEJ__51     0 2 118.70 33.7906 -0.1000 -0.5460 0.64000 0.00000 -86.400 0.64000 -0.7700 
CBEJ__52 CBEJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEJ__53 CBEJ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBELA_51 CBELA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBELA_52 CBELA_52     0 2 117.00 13.0464 0.54000 -0.0980 1.89726 0.00000 -40.000 
CBEN__51 CBEN__51     0 2 116.90 47.1014 -0.6400 -0.0040 5.66722 0.00000 -80.000 
CBEN__52 CBEN__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBEP__51 CBEP__51     0 0        15.7818 2.96000 0.00000 0.00000 
CBERE_51 CBERE_51     0 0        3.09129 0.39000 0.00000 0.00000 
CBER__51 CBER__51     0 2 116.90 55.6228 -1.2900 9.96700 6.70278 9.96700 -120.00 
CBER__52 CBER__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.1200 1.56000 -2.0800 
CBEX__51 CBEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBEX__52 CBEX__52     0 2 117.60 20.5510 -0.2900 -0.0110 2.74902 0.00000 -80.000 
CBEZ__11 CBEZ__11     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__12 CBEZ__12     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__15 CBEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__21 CBEZ__21     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__51 CBEZ__51     0 0        1.14906 -6.1700 0.00000 0.00000 
CBEZ__52 CBEZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__53 CBEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__54 CBEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__55 CBEZ__55     0 0        1.72868 -8.0400 0.00000 0.00000 
CBEZ__56 CBEZ__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__57 CBEZ__57     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__58 CBEZ__58     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__51 CBHN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__52 CBHN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__53 CBHN__53     0 2 117.90 19.7171 -1.3500 0.00000 1.87805 0.00000 -80.000 
CBIDO_51 CBIDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_52 CBIDO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_53 CBIDO_53     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_54 CBIDO_54     0 0        45.8100 10.8700 0.00000 0.00000 
CBIOC_51 CBIOC_51     0 0        0.53894 -1.3800 0.00000 0.00000 
CBIOC_52 CBIOC_52     0 0        3.05061 -0.6600 0.00000 0.00000 
CBKD__51 CBKD__51     0 0        -0.0098 -0.2900 0.00000 0.00000 
CBKD__52 CBKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBK___51 CBK___51     0 2 119.30 24.2829 0.01000 -0.3320 -0.0330 0.00000 -83.600 0.36000 -0.4300 
CBNC__51 CBNC__51     0 0        10.7382 1.59000 0.00000 0.00000 
CBNC__52 CBNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNO__51 CBNO__51     0 0        16.9309 -1.2200 0.00000 0.00000 
CBNO__52 CBNO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__51 CBNP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__52 CBNP__52     0 0        33.3534 -1.0800 0.00000 0.00000 
CBNT__51 CBNT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__52 CBNT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__53 CBNT__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBNT__54 CBNT__54     0 2 120.10 14.3785 -5.9600 0.00000 9.01722 0.00000 -120.00 
CBOB__51 CBOB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOB__52 CBOB__52     0 0        19.6866 -4.2200 0.00000 0.00000 
CBOHA_51 CBOHA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHA_52 CBOHA_52     0 2 118.10 21.7204 -0.4500 -0.0210 2.64530 0.00000 -80.000 
CBOHP_51 CBOHP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHP_52 CBOHP_52     0 2 117.10 16.5445 0.81000 0.00000 -0.5029 0.00000 -80.000 
CBOHP_53 CBOHP_53     0 0        0.00000 0.00000 0.00000 0.00000 
CBOR__51 CBOR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOR__52 CBOR__52     0 0        8.31800 1.00000 0.00000 0.00000 
CBO___51 CBO___51     0 0        0.00000 0.00000 0.00000 0.00000 
CBO___52 CBO___52     0 2 119.10 29.6723 -1.2900 0.00000 4.38791 0.00000 -80.000 
CBRD__51 CBRD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRD__52 CBRD__52     0 0        0.78299 0.53000 0.00000 0.00000 
CBRID_51 CBRID_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRID_52 CBRID_52     0 2 117.90 15.8733 4.60000 -0.1900 -0.0940 0.00000 -81.700 0.17000 -0.1900 
CBRUN_51 CBRUN_51     0 0        18.7206 -0.4700 0.00000 0.00000 
CBRUN_52 CBRUN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBR___51 CBR___51     0 2 116.80 30.3739 -0.6000 0.00000 1.10028 0.00000 -80.000 
CBR___52 CBR___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBU___51 CBU___51     0 2 116.60 14.0023 0.41000 0.00000 -0.6195 0.00000 -80.000 
CBU___52 CBU___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__51 CBVE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__52 CBVE__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CBYP__51 CBYP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBYP__52 CBYP__52     0 2 119.50 4.56575 -4.0500 0.00000 0.83160 0.00000 -40.000 
CBYP__53 CBYP__53     0 2 119.50 9.05015 -2.1400 0.00000 0.83160 0.00000 -40.000 
CBZK__51 CBZK__51     0 0        -0.0983 -0.3400 0.00000 0.00000 
CCAS__51 CCAS__51     0 2 119.60 24.3439 0.68000 -0.0070 3.27137 0.00000 -80.000 
CCAS__52 CCAS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__51 CCBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__52 CCBR__52     0 2 118.70 16.7885 0.38000 -0.0360 3.24068 0.00000 -40.000 
CCBR__53 CCBR__53     0 2 118.70 32.4687 0.70000 -0.0360 3.24068 0.00000 -40.000 
CCEB__11 CCEB__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__12 CCEB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__15 CCEB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__51 CCEB__51     0 2 119.60 13.4532 -6.4000 0.00000 0.63194 0.00000 -40.000 
CCEB__52 CCEB__52     0 2 119.20 27.8928 2.63000 0.00000 -12.579 0.00000 -40.000 
CCEB__53 CCEB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__54 CCEB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCEKO_51 CCEKO_51     0 2 118.40 21.0187 0.12000 0.00100 2.84495 0.00100 -80.000 
CCEKO_52 CCEKO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_51 CCERN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_52 CCERN_52     0 2 116.70 13.0668 0.09000 -0.0010 0.41440 0.00000 -80.000 
CCERV_51 CCERV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERV_52 CCERV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCERV_53 CCERV_53     0 2 117.80 31.7467 2.35000 0.00300 -0.7476 0.00300 -120.00 
CCEVE_51 CCEVE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCEVE_52 CCEVE_52     0 2 116.80 25.8590 0.95000 -0.7660 0.66000 0.00000 -86.600 0.66000 -0.7900 
CCHD__11 CCHD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__12 CCHD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__13 CCHD__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__14 CCHD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__51 CCHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__52 CCHD__52     0 2 117.60 25.5235 -5.8900 0.00000 7.20718 0.00000 -10.000 
CCHD__53 CCHD__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__54 CCHD__54     0 2 117.60 26.0726 -28.160 0.00000 7.20718 0.00000 -5.0000 
CCHD__55 CCHD__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__56 CCHD__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__57 CCHD__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__58 CCHD__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHES_51 CCHES_51     0 0        -0.9635 -0.8000 0.00000 0.00000 
CCHES_52 CCHES_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHLU_51 CCHLU_51     0 2 119.00 10.4128 1.97000 0.00000 1.00000 0.00000 -2.0000 1.00000 -1.4000 
CCHMP_51 CCHMP_51     0 2 115.50 50.1622 17.4100 -27.987 7.73380 0.00000 -60.000 26.0000 -41.000 
CCHMP_52 CCHMP_52     0 0        5.13520 16.3300 0.00000 0.00000 
CCHMP_53 CCHMP_53     0 0        28.6554 3.01000 0.00000 0.00000 
CCHMP_54 CCHMP_54     0 2 115.50 46.1151 13.5100 -24.911 7.73380 0.00000 -25.000 10.0000 -16.000 
CCHOC_51 CCHOC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOC_52 CCHOC_52     0 2 118.00 33.7194 1.33000 0.00600 2.96613 0.00600 -80.000 
CCHOT_51 CCHOT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOT_52 CCHOT_52     0 0        13.3617 -2.0500 0.00000 0.00000 
CCHRO_51 CCHRO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHRO_52 CCHRO_52     0 0        5.91819 0.12000 0.00000 0.00000 
CCHR__11 CCHR__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__12 CCHR__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__15 CCHR__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__51 CCHR__51     0 2 117.00 19.9002 -5.3200 -0.0330 17.2171 0.00000 -40.000 
CCHR__52 CCHR__52     0 0        -0.1770 -7.9300 0.00000 0.00000 
CCHR__53 CCHR__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__54 CCHR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__55 CCHR__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__56 CCHR__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__57 CCHR__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__58 CCHR__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__11 CCHT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__12 CCHT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__13 CCHT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__14 CCHT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__21 CCHT__21     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__22 CCHT__22     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__51 CCHT__51     0 0        -1.3665 -6.7400 0.00000 0.00000 
CCHT__52 CCHT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__53 CCHT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__54 CCHT__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__55 CCHT__55     0 2 116.50 14.9582 -7.6400 0.02700 -6.5993 0.02700 -120.00 
CCHT__56 CCHT__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHUD_51 CCHUD_51     0 0        15.6395 3.31000 0.00000 0.00000 
CCHUD_52 CCHUD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__51 CCHY__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__52 CCHY__52     0 2 118.10 22.0254 -3.3800 0.00000 -1.8600 0.00000 -10.000 
CCIZK_51 CCIZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCIZK_52 CCIZK_52     0 0        0.57962 0.15000 0.00000 0.00000 
CCIZ__51 CCIZ__51     0 2 116.10 10.8602 0.66000 -0.0010 0.52119 0.00000 -80.000 
CCIZ__52 CCIZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_51 CCKAM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_52 CCKAM_52     0 2 116.60 10.9517 -2.3000 0.01000 -3.7878 0.01000 -80.000 
CCKD__51 CCKD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCKD__52 CCKD__52     0 0        -4.1980 -1.9800 0.00000 0.00000 
CCLDU_51 CCLDU_51     0 2 118.40 52.4604 -0.6900 0.02000 -1.5419 0.02000 -120.00 
CCLDU_52 CCLDU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCLOU_51 CCLOU_51     0 0        22.8084 -4.6300 0.00000 0.00000 
CCLOU_52 CCLOU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCLSE_51 CCLSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCLSE_52 CCLSE_52     0 0        7.04691 -2.1700 0.00000 0.00000 
CCML__53 CCML__53     0 2 120.20 0.00000 0.00000 -20.740 -5.7555 0.00000 -24.000 9.00000 -18.000 
CCML__54 CCML__54     0 2 120.20 0.00000 0.00000 -61.512 -5.7555 0.00000 -72.000 26.5000 -53.000 
CCRD__51 CCRD__51     0 0        0.97620 -0.5800 0.00000 0.00000 
CCREN_51 CCREN_51     0 0        0.03051 0.00000 0.00000 0.00000 
CCRON_51 CCRON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCRON_52 CCRON_52     0 0        2.44049 0.51000 0.00000 0.00000 
CCSAR_51 CCSAR_51     0 0        -9.9984 -2.2900 0.00000 0.00000 
CCSAR_52 CCSAR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__11 CCST__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__12 CCST__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__15 CCST__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__22 CCST__22     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__23 CCST__23     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__25 CCST__25     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__51 CCST__51     0 0        0.20337 -3.7700 0.00000 0.00000 
CCST__52 CCST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__53 CCST__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__54 CCST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__55 CCST__55     0 0        0.39658 -7.5500 0.00000 0.00000 
CCST__56 CCST__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCTRE_51 CCTRE_51     0 2 118.80 17.2970 -1.1800 0.00100 -1.5978 0.00100 -120.00 
CCTRE_52 CCTRE_52     0 2 118.80 6.03004 0.99000 -0.6220 -1.1400 0.00000 -89.600 0.96000 -1.1400 
CCVJI_51 CCVJI_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.250 0.23000 -0.2700 
CCVJI_52 CCVJI_52     0 2 119.60 16.2699 -4.8500 0.00000 -0.2700 0.00000 -42.250 0.23000 -0.2700 
CCVR__51 CCVR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__52 CCVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__53 CCVR__53     0 2 117.30 45.1897 -7.6000 0.00000 0.60591 0.00000 -10.000 
CCVR__54 CCVR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCZM__51 CCZM__51     0 0        6.36561 1.08000 0.00000 0.00000 
CCZM__52 CCZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__51 CDAC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__52 CDAC__52     0 2 117.30 11.4296 1.40000 -0.0040 0.17584 0.00000 -80.000 
CDAS__11 CDAS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__12 CDAS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__13 CDAS__13     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__14 CDAS__14     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__15 CDAS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__51 CDAS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__52 CDAS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__53 CDAS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__54 CDAS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__55 CDAS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__56 CDAS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__57 CDAS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__58 CDAS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_51 CDCAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_52 CDCAL_52     0 0        11.2263 3.08000 0.00000 0.00000 
CDCSM_51 CDCSM_51     0 0        21.0391 11.5200 0.00000 0.00000 
CDCSM_52 CDCSM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_51 CDCVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_52 CDCVY_52     0 0        2.84724 0.46000 0.00000 0.00000 
CDCZE_51 CDCZE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCZE_52 CDCZE_52     0 2 115.40 30.3841 -0.4800 0.00600 2.22198 0.00600 -120.00 
CDDA1_51 CDDA1_51     0 0        3.99630 -7.8600 0.00000 0.00000 
CDDA1_52 CDDA1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA1_53 CDDA1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_51 CDDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_52 CDDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDJ__51 CDDJ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDJ__52 CDDJ__52     0 0        0.16270 0.01000 0.00000 0.00000 
CDDKL_51 CDDKL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDKL_52 CDDKL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDEZA_51 CDEZA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDEZA_52 CDEZA_52     0 0        4.02681 0.48000 0.00000 0.00000 
CDK1__51 CDK1__51     0 0        0.04067 -2.2200 0.00000 0.00000 
CDK1__52 CDK1__52     0 0        0.00000 -0.1000 0.00000 0.00000 
CDK2__51 CDK2__51     0 0        0.14236 -0.2600 0.00000 0.00000 
CDK2__52 CDK2__52     0 0        0.11186 -2.3200 0.00000 0.00000 
CDLUH_51 CDLUH_51     0 2 117.40 25.6048 -6.0500 -12.045 -1.7949 0.00000 -161.00 3.00000 -38.000 
CDLUH_52 CDLUH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDLUH_53 CDLUH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_51 CDLZY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_52 CDLZY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOBE_51 CDOBE_51     0 2 117.80 10.9822 0.30000 -0.2430 0.21000 0.00000 -42.100 0.21000 -0.2500 
CDOBE_52 CDOBE_52     0 2 117.80 11.7449 0.21000 -0.2420 0.21000 0.00000 -42.100 0.21000 -0.2500 
CDOBR_51 CDOBR_51     0 2 118.00 26.6115 1.05000 -0.0220 0.04000 0.00000 -80.400 0.04000 -0.0500 
CDOBR_52 CDOBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOB__51 CDOB__51     0 0        0.33557 -1.9800 0.00000 0.00000 
CDOB__52 CDOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOMA_51 CDOMA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOMA_52 CDOMA_52     0 2 117.60 36.5057 3.45000 -0.0820 3.01579 0.00000 -80.000 
CDOM__51 CDOM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOM__52 CDOM__52     0 2 117.00 15.6598 -0.9400 -0.0030 -0.9426 0.00000 -80.000 
CDOUV_51 CDOUV_51     0 0        1.70834 0.62000 0.00000 0.00000 
CDOUV_52 CDOUV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_53 CDOUV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_54 CDOUV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CDRA__51 CDRA__51     0 2 117.00 35.1634 -2.7600 -0.0080 2.28112 0.00000 -80.000 
CDRA__52 CDRA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDRI__51 CDRI__51     0 2 117.30 40.7765 -5.2700 -0.0070 12.3918 0.00000 -120.00 
CDRI__52 CDRI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDRMO_51 CDRMO_51     0 2 117.30 24.2015 1.34000 -0.0320 1.88980 0.00000 -80.000 
CDRMO_52 CDRMO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_51 CDSTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_52 CDSTA_52     0 0        -0.0983 -0.3800 0.00000 0.00000 
CDVR__51 CDVR__51     0 0        4.44372 -0.8100 0.00000 0.00000 
CDVR__52 CDVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CE802_51 CE802_51     0 0        5.54194 0.37000 0.00000 0.00000 
CE802_52 CE802_52     0 0        3.84377 0.65000 0.00000 0.00000 
CE803_51 CE803_51     0 0        9.20268 0.42000 0.00000 0.00000 
CE803_52 CE803_52     0 0        0.00000 0.00000 0.00000 0.00000 
CE804_51 CE804_51     0 0        0.00000 0.00000 0.00000 0.00000 
CE804_52 CE804_52     0 0        6.36561 0.99000 0.00000 0.00000 
CECHV_11 CECHV_11     0 2 418.00 -19.682 -20.000 -410.51 15.1038 0.00000 -440.00 206.000 -340.00 
CECHV_12 CECHV_12     0 2 418.00 -19.712 -20.000 -389.87 13.1842 0.00000 -440.00 206.000 -340.00 
CECHV_51 CECHV_51     0 0        20.0425 6.99000 0.00000 0.00000 
CECHV_52 CECHV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CECHV_53 CECHV_53     0 0        0.42709 -0.1400 0.00000 0.00000 
CECHV_54 CECHV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__51 CECK__51     0 0        8.90779 1.52000 0.00000 0.00000 
CECK__52 CECK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__53 CECK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__54 CECK__54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__55 CECK__55     0 0        0.78299 0.24000 0.00000 0.00000 
CECK__56 CECK__56     0 0        -0.3048 -0.4300 0.00000 -0.0100 0.00000 -45.000 11.0000 -22.000 
CEDAL_11 CEDAL_11     0 2 416.10 0.49827 -3.7300 -71.823 140.912 256.000 -252.00 192.000 -152.00 
CEDAL_12 CEDAL_12     0 2 416.20 0.81350 -4.0000 -71.810 77.7428 256.000 -252.00 192.000 -152.00 
CEDET_57 CEDET_57     0 0        1.38294 0.71000 0.00000 0.00000 
CEDET_58 CEDET_58     0 2 118.50 1.23041 6.87000 -170.90 -22.965 0.00000 -220.00 103.000 -170.00 
CEDET_59 CEDET_59     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00 
CEDET_5A CEDET_5A     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5B CEDET_5B     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00 
CEDET_5C CEDET_5C     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5D CEDET_5D     0 0        0.00000 0.00000 0.00000 0.00000 
CEDST_11 CEDST_11     0 0        0.00000 0.00000 0.00000 -0.0100 660.000 -650.00 540.000 -520.00 
CEDU1_11 CEDU1_11     0 2 416.40 -26.554 -21.000 -482.13 40.0251 0.00000 -598.00 170.000 -330.00 
CEDU2_11 CEDU2_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -598.00 170.000 -330.00 
CEDU3_11 CEDU3_11     0 2 416.40 -26.554 -21.000 -494.10 32.7207 0.00000 -598.00 170.000 -330.00 
CEDU4_11 CEDU4_11     0 2 416.40 -26.544 -21.000 -500.00 33.4462 0.00000 -598.00 170.000 -330.00 
CEJPS_51 CEJPS_51     0 0        2.12526 0.33000 0.00000 0.00000 
CEKL__51 CEKL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -67.000 17.0000 -34.000 
CEKL__52 CEKL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__53 CEKL__53     0 2 117.20 17.2258 8.91000 -105.50 13.6763 0.00000 -135.00 35.0000 -70.000 
CEKL__58 CEKL__58     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__59 CEKL__59     0 2 117.20 7.65704 6.47000 -100.58 15.9080 0.00000 -135.00 35.0000 -70.000 
CEKL__5A CEKL__5A     0 2 118.30 6.53848 1.44000 -100.59 -3.2823 0.00000 -135.00 35.0000 -70.000 
CEKOM_51 CEKOM_51     0 2 118.80 23.0219 12.7100 -120.90 10.4984 0.00000 -164.00 58.0000 -106.00 
CEKOM_52 CEKOM_52     0 2 118.80 12.7617 6.14000 -46.390 10.4984 0.00000 -111.00 40.5000 -80.500 
CELED_11 CELED_11     0 2 415.90 59.1209 43.5200 -650.08 38.3277 0.00000 -760.00 450.000 -370.00 
CELED_51 CELED_51     0 2 116.30 11.4703 8.10000 -100.11 20.6197 0.00000 -125.00 36.0000 -85.000 
CELED_55 CELED_55     0 0        0.00000 0.00000 0.00000 0.00000 
CELED_56 CELED_56     0 0        0.00000 0.00000 0.00000 0.00000 
CELED_57 CELED_57     0 0        1.65750 0.96000 0.00000 0.00000 
CELI__51 CELI__51     0 2 117.00 -4.1095 -0.0300 -0.0030 0.80970 0.00000 -40.000 
CELI__52 CELI__52     0 2 117.00 5.27756 -0.3300 -0.0030 0.80970 0.00000 -164.00 134.000 -86.000 
CELU3_51 CELU3_51     0 0        0.00000 0.00000 0.00000 0.00000 
CELU3_52 CELU3_52     0 2 117.00 28.2995 18.6200 -50.543 -36.135 0.00000 -195.00 48.5000 -82.700 
CEME1_51 CEME1_51     0 0        14.3989 5.79000 0.00000 0.00000 
CEME1_52 CEME1_52     0 2 115.30 3.87428 1.50000 -35.490 5.05144 0.00000 -64.000 18.0000 -49.000 
CEME1_53 CEME1_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CEME1_54 CEME1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEME1_55 CEME1_55     0 2 116.00 15.1819 11.1900 -70.967 14.0404 0.00000 -128.00 36.0000 -98.000 
CEME2_51 CEME2_51     0 0        -1.1896 1.77000 0.00000 0.00000 
CEME2_52 CEME2_52     0 2 116.70 11.2568 4.10000 -85.358 22.2537 0.00000 -125.00 40.0000 -85.000 
CEME2_53 CEME2_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000 
CEME3_11 CEME3_11     0 0        0.00000 0.00000 0.00000 0.00000 
CEOPA_51 CEOPA_51     0 2 118.30 7.24012 8.50000 -44.309 -3.1948 0.00000 -64.000 18.0000 -49.000 
CEOPA_52 CEOPA_52     0 2 118.80 3.43702 4.30000 -56.460 1.12486 0.00000 -64.000 18.0000 -49.000 
CEOPA_53 CEOPA_53     0 2 118.40 20.2459 20.2800 -112.89 25.3358 0.00000 -128.00 36.0000 -98.000 
CEOPA_54 CEOPA_54     0 2 117.70 1.71851 3.20000 -44.347 2.73586 0.00000 -128.00 36.0000 -98.000 
CEORL_21 CEORL_21     0 0        0.00000 -0.7000 0.00000 -0.0100 0.00000 -182.00 194.000 -120.00 
CEORL_22 CEORL_22     0 0        0.00000 -0.7000 0.00000 -0.0100 0.00000 -182.00 194.000 -120.00 
CEPC2_11 CEPC2_11     0 2 416.60 9.90432 7.32000 -735.07 13.3093 0.00000 -965.00 375.000 -570.00 
CEPOC_11 CEPOC_11     0 2 416.50 23.1033 18.9000 -612.31 25.2099 0.00000 -630.00 333.000 -534.00 
CEPOC_13 CEPOC_13     0 2 416.50 10.8907 8.67000 -405.26 21.4881 0.00000 -420.00 222.000 -356.00 
CEPOC_51 CEPOC_51     0 0        9.97550 3.38000 0.00000 0.00000 
CEPOC_52 CEPOC_52     0 0        8.16547 1.23000 0.00000 0.00000 
CEPOR_51 CEPOR_51     0 2 119.30 3.53871 4.55000 -41.232 4.63277 0.00000 -55.000 14.0000 -28.000 
CEPOR_52 CEPOR_52     0 0        -0.0787 -0.1100 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000 
CEPOR_53 CEPOR_53     0 2 119.30 5.08435 5.54000 -41.224 3.03787 0.00000 -55.000 14.0000 -28.000 
CEPOR_54 CEPOR_54     0 0        3.28449 -1.8700 0.00000 0.00000 
CEPR1_11 CEPR1_11     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_51 CEPR1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_52 CEPR1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_53 CEPR1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_54 CEPR1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR2_11 CEPR2_11     0 2 410.60 -11.866 -10.000 -216.24 82.0000 0.00000 -288.00 82.0000 -155.00 
CEPR2_12 CEPR2_12     0 2 410.20 -23.733 -20.000 -427.57 164.000 0.00000 -576.00 164.000 -310.00 
CEPR2_51 CEPR2_51     0 0        1.81003 -0.2900 0.00000 0.00000 
CEPR2_52 CEPR2_52     0 0        1.82020 -0.2200 0.00000 0.00000 
CEPVR_21 CEPVR_21     0 2 237.40 0.00000 0.00000 -12.000 -2.2036 0.00000 -250.00 98.0000 -190.00 
CEPVR_22 CEPVR_22     0 2 237.40 0.00000 0.00000 -11.000 -2.3611 0.00000 -248.00 97.0000 -186.00 
CETBE_51 CETBE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_52 CETBE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_53 CETBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -93.750 30.0000 -60.000 
CETBE_54 CETBE_54     0 2 118.30 14.3887 8.44000 -53.519 -4.7281 0.00000 -126.75 43.0000 -80.000 
CETBE_55 CETBE_55     0 0        0.00000 0.00000 0.00000 0.00000 
CETEM_11 CETEM_11     0 2 417.30 -49.176 -30.000 -1094.5 167.888 0.00000 -1125.0 470.000 -660.00 
CETEM_12 CETEM_12     0 2 417.30 -49.176 -30.000 -1099.4 162.830 0.00000 -1125.0 470.000 -660.00 
CETEM_51 CETEM_51     0 0        0.53894 -0.0100 0.00000 0.00000 
CETEM_52 CETEM_52     0 0        0.53894 -0.0100 0.00000 0.00000 
CETI1_51 CETI1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETIS_21 CETIS_21     0 2 237.30 8.04345 6.01000 -91.206 10.0464 0.00000 -114.00 40.0000 -77.000 
CETIS_51 CETIS_51     0 2 119.50 0.00000 0.00000 -17.687 -7.5760 0.00000 -64.000 18.0000 -49.000 
CETIS_52 CETIS_52     0 2 119.20 0.00000 0.00000 -17.687 3.35860 0.00000 -64.000 18.0000 -49.000 
CETIS_53 CETIS_53     0 2 119.20 0.00000 0.00000 -17.687 3.35860 0.00000 -64.000 18.0000 -49.000 
CETIS_55 CETIS_55     0 2 119.20 0.00000 0.00000 -3.3830 -2.3013 0.00000 -12.800 8.20000 -11.400 
CETPB_51 CETPB_51     0 0        1.31176 3.40000 0.00000 -0.0100 0.00000 -42.000 14.0000 -25.000 
CETU2_11 CETU2_11     0 2 417.90 -19.672 -20.000 -391.13 41.3373 0.00000 -448.00 155.000 -247.00 
CETU2_12 CETU2_12     0 2 417.90 -19.722 -20.000 -340.95 35.2012 0.00000 -448.00 155.000 -247.00 
CETU2_51 CETU2_51     0 0        1.50497 -0.0400 0.00000 0.00000 
CETU2_52 CETU2_52     0 0        1.50497 0.03000 0.00000 0.00000 
CFA___51 CFA___51     0 0        5.56228 -0.1900 0.00000 0.00000 
CFA___52 CFA___52     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_51 CFRNZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_52 CFRNZ_52     0 2 116.40 16.2089 -1.4800 0.00300 1.81350 0.00300 -80.000 
CFRYD_51 CFRYD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYD_52 CFRYD_52     0 2 117.20 13.9820 0.36000 -3.8060 0.59058 0.00000 -23.950 2.40000 -2.8700 
CFRYO_51 CFRYO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYO_52 CFRYO_52     0 2 117.00 21.6085 -0.6700 0.01200 -0.7442 0.01200 -80.000 
CGJEN_51 CGJEN_51     0 0        0.63046 -0.0900 0.00000 0.00000 
CGJEN_52 CGJEN_52     0 0        3.76242 0.44000 0.00000 0.00000 
CGRCD_51 CGRCD_51     0 0        6.91472 1.15000 0.00000 0.00000 
CGRCD_52 CGRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_51 CHABR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_52 CHABR_52     0 2 118.60 23.8558 1.51000 0.00200 -13.960 0.00200 -80.000 
CHAMR_51 CHAMR_51     0 2 117.20 12.0092 2.08000 0.01500 -2.2669 0.01500 -30.000 
CHAMR_52 CHAMR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHANU_51 CHANU_51     0 2 118.40 7.67737 -0.1200 -0.5210 0.08900 0.00000 -2.3000 0.23000 -0.2800 
CHANU_52 CHANU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.23000 -0.2800 
CHAVB_51 CHAVB_51     0 0        14.9582 -3.9400 0.00000 0.00000 
CHAVB_52 CHAVB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHAVR_51 CHAVR_51     0 0        8.92812 0.15000 0.00000 0.00000 
CHAVR_52 CHAVR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBD__51 CHBD__51     0 0        1.01687 -2.0200 0.00000 0.00000 
CHBD__52 CHBD__52     0 0        1.67784 -2.0500 0.00000 0.00000 
CHBM__11 CHBM__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__12 CHBM__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__13 CHBM__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__14 CHBM__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__15 CHBM__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__16 CHBM__16     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__51 CHBM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__52 CHBM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__53 CHBM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__54 CHBM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__55 CHBM__55     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__56 CHBM__56     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__57 CHBM__57     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__58 CHBM__58     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___51 CHB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___52 CHB___52     0 2 117.50 13.1176 1.02000 0.00000 1.15572 0.00000 -80.000 
CHDLN_51 CHDLN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHDLN_52 CHDLN_52     0 2 117.20 48.0065 8.98000 -31.094 -8.7655 0.00000 -130.44 15.6000 -32.240 
CHDLN_53 CHDLN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CHEO__51 CHEO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHEO__52 CHEO__52     0 0        24.9032 1.97000 0.00000 0.00000 
CHI___51 CHI___51     0 2 116.90 12.4058 2.45000 -0.3630 0.16500 0.00000 -84.000 0.40000 -0.4800 
CHI___52 CHI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CHJ___51 CHJ___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHJ___52 CHJ___52     0 2 117.00 20.7645 0.17000 -0.7500 0.85000 0.00000 -88.500 0.85000 -1.0200 
CHKJI_51 CHKJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_52 CHKJI_52     0 2 118.70 28.4724 -6.6900 0.00200 -1.7620 0.00200 -80.000 
CHKJI_53 CHKJI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_54 CHKJI_54     0 0        0.00000 0.00000 0.00000 0.00000 
CHKSE_51 CHKSE_51     0 2 118.90 24.5066 0.01000 0.00000 -2.6606 0.00000 -40.000 
CHKSE_52 CHKSE_52     0 2 118.90 22.1068 -2.8900 0.00000 -0.5370 0.00000 -40.000 
CHLE__51 CHLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHLE__52 CHLE__52     0 0        7.02658 -1.0100 0.00000 0.00000 
CHLIN_51 CHLIN_51     0 2 118.10 28.8893 -0.3300 0.00200 -4.0219 0.00200 -80.000 
CHLIN_52 CHLIN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHNEV_51 CHNEV_51     0 0        9.24335 -0.6500 0.00000 0.00000 
CHNEV_52 CHNEV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHNE__51 CHNE__51     0 0        0.65080 0.01000 0.00000 -0.0100 0.00000 -9.0000 3.60000 -5.4000 
CHNE__52 CHNE__52     0 2 118.00 0.00000 0.00000 0.52500 0.61603 0.52500 -9.0000 3.60000 -5.4000 
CHOBR_51 CHOBR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOBR_52 CHOBR_52     0 2 117.40 22.6050 2.74000 -8.0440 -0.5134 0.00000 -97.000 5.00000 -10.000 
CHOLS_51 CHOLS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOLS_52 CHOLS_52     0 2 118.30 13.5651 1.11000 -0.0440 1.40444 0.00000 -80.000 
CHOLY_51 CHOLY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHORE_51 CHORE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHORE_52 CHORE_52     0 2 118.20 7.99260 0.33000 -0.0240 0.76743 0.00000 -40.000 
CHOR__51 CHOR__51     0 2 115.30 35.9565 2.88000 -0.0110 1.80538 0.00000 -80.000 
CHOR__52 CHOR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHOSE_51 CHOSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOSE_52 CHOSE_52     0 2 117.80 42.3527 4.56000 -0.2210 0.20000 0.00000 -82.000 0.20000 -0.2400 
CHOST_51 CHOST_51     0 0        1.57615 0.39000 0.00000 0.00000 
CHOST_52 CHOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___51 CHO___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CHO___52 CHO___52     0 2 117.00 19.7781 0.85000 0.00000 -0.5327 0.00000 -120.00 
CHO___55 CHO___55     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___56 CHO___56     0 2 118.00 4.57592 3.80000 -25.486 -2.6269 0.00000 -58.000 7.00000 -34.000 
CHRAD_51 CHRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRAD_52 CHRAD_52     0 2 116.70 20.8052 2.51000 0.00200 3.04808 0.00200 -80.000 
CHRA__11 CHRA__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__12 CHRA__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__13 CHRA__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__14 CHRA__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__15 CHRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__21 CHRA__21     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__22 CHRA__22     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__25 CHRA__25     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__26 CHRA__26     0 0        0.00000 0.00000 0.00000 0.00000 
CHRCE_51 CHRCE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRCE_52 CHRCE_52     0 0        2.91842 -0.2700 0.00000 0.00000 
CHRD_211 CHRD_211     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_212 CHRD_212     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_213 CHRD_213     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_214 CHRD_214     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_215 CHRD_215     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_216 CHRD_216     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__11 CHRD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__12 CHRD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__13 CHRD__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__14 CHRD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__15 CHRD__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRNE_51 CHRNE_51     0 2 118.00 33.9940 -0.2100 -0.1270 -0.2060 0.00000 -81.730 0.17000 -0.2100 
CHRNE_52 CHRNE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.870 0.09000 -0.1000 
CHRNE_53 CHRNE_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_51 CHRZE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_52 CHRZE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CHRZE_53 CHRZE_53     0 2 117.60 4.35221 -1.2600 -0.0330 -2.6657 0.00000 -80.000 
CHSCD_51 CHSCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHSCD_52 CHSCD_52     0 0        2.71504 -0.2700 0.00000 0.00000 
CHSLA_51 CHSLA_51     0 0        6.34527 0.53000 0.00000 0.00000 
CHTRA_51 CHTRA_51     0 2 116.90 7.67737 -3.6400 -0.0050 8.96082 0.00000 -80.000 
CHTRA_52 CHTRA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__51 CHUM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__52 CHUM__52     0 2 119.80 24.9845 -0.8000 -0.0020 7.96933 0.00000 -80.000 
CHUN__51 CHUN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUN__52 CHUN__52     0 2 117.30 30.1095 -0.1200 0.00000 0.05432 0.00000 -80.000 
CHUV__51 CHUV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__52 CHUV__52     0 2 119.40 37.5022 -6.8300 0.00000 3.78956 0.00000 -80.000 
CHUV__53 CHUV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__54 CHUV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CHU___51 CHU___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHU___52 CHU___52     0 2 117.00 17.8359 0.24000 0.00000 -0.6357 0.00000 -80.000 
CHZI__11 CHZI__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__12 CHZI__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__15 CHZI__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__51 CHZI__51     0 0        0.61012 -6.4500 0.00000 0.00000 
CHZI__52 CHZI__52     0 0        -0.2654 -6.2600 0.00000 0.00000 
CHZI__53 CHZI__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__55 CHZI__55     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_51 CJABL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_52 CJABL_52     0 2 119.30 20.8153 -1.4100 0.00000 2.46512 0.00000 -80.000 
CJACD_51 CJACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJACD_52 CJACD_52     0 2 118.70 15.1717 -1.2600 0.00000 -2.2829 0.00000 -80.000 
CJBJI_51 CJBJI_51     0 2 118.00 4.70811 -3.2400 0.00000 -11.000 0.00000 -80.000 
CJBJI_52 CJBJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJBRY_51 CJBRY_51     0 0        6.60966 -0.6800 0.00000 0.00000 
CJBSE_51 CJBSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJBSE_52 CJBSE_52     0 0        17.5308 0.63000 0.00000 0.00000 
CJEHL_51 CJEHL_51     0 0        5.35891 0.11000 0.00000 0.00000 
CJEHL_52 CJEHL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJEHL_53 CJEHL_53     0 0        0.00000 0.00000 0.00000 0.00000 
CJERM_51 CJERM_51     0 2 117.90 16.5750 -1.0500 0.00300 -1.4448 0.00300 -80.000 
CJERM_52 CJERM_52     0 2 117.70 24.1507 2.39000 0.00300 2.78259 0.00300 -40.000 
CJHR__51 CJHR__51     0 2 116.90 14.9378 -0.4600 -0.0100 0.32612 0.00000 -40.000 
CJHR__52 CJHR__52     0 2 116.90 15.4869 0.06000 -0.0100 0.32612 0.00000 -40.000 
CJIL__51 CJIL__51     0 2 117.40 14.5412 0.03000 -0.0020 2.51839 0.00000 -40.000 
CJIND_51 CJIND_51     0 2 117.70 29.8960 -0.4700 -0.1290 0.12600 0.00000 -83.310 0.33000 -0.4000 
CJIND_52 CJIND_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJIP__51 CJIP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIP__52 CJIP__52     0 0        4.78946 -0.4100 0.00000 0.00000 
CJIRI_51 CJIRI_51     0 0        3.43702 -0.2200 0.00000 0.00000 
CJIRI_52 CJIRI_52     0 0        0.27456 -0.3000 0.00000 0.00000 
CJIRK_51 CJIRK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIRK_52 CJIRK_52     0 2 119.40 11.1754 -4.6900 0.00000 2.36654 0.00000 -10.000 
CJIY__51 CJIY__51     0 0        15.9852 -0.4300 0.00000 0.00000 
CJIY__52 CJIY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___51 CJI___51     0 0        11.8567 -0.3000 0.00000 0.00000 
CJI___52 CJI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___53 CJI___53     0 0        13.3108 -2.2600 0.00000 0.00000 
CKACD_51 CKACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKACD_52 CKACD_52     0 0        1.21008 0.22000 0.00000 0.00000 
CKAD__51 CKAD__51     0 0        4.14883 0.71000 0.00000 0.00000 
CKAD__52 CKAD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAM__55 CKAM__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKAM__56 CKAM__56     0 2 117.60 0.00000 0.00000 -4.7690 4.04253 0.00000 -40.000 39.2000 -36.800 
CKAP__51 CKAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKAP__52 CKAP__52     0 2 116.60 20.0324 -0.1800 0.00000 -0.0818 0.00000 -80.000 
CKARA_51 CKARA_51     0 0        -0.2261 -0.1400 0.00000 0.00000 
CKARA_52 CKARA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKARP_51 CKARP_51     0 0        35.8549 0.60000 0.00000 0.00000 
CKARP_52 CKARP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAU__53 CKAU__53     0 2 116.70 148.148 73.4600 -189.91 -89.529 0.00000 -279.00 72.0000 -171.00 
CKAU__55 CKAU__55     0 0        -0.2556 -4.0000 0.00000 0.00000 
CKB___51 CKB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___52 CKB___52     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___53 CKB___53     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___54 CKB___54     0 2 116.50 19.0460 1.58000 0.00000 1.67562 0.00000 -40.000 
CKHO__51 CKHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKHO__52 CKHO__52     0 2 119.70 11.6838 -4.2500 -0.0100 4.34445 0.00000 -120.00 
CKLAT_51 CKLAT_51     0 2 118.60 21.1712 0.72000 -0.0520 2.65172 0.00000 -40.000 
CKLAT_52 CKLAT_52     0 2 118.60 11.5720 1.28000 -0.0490 1.90465 0.00000 -40.000 
CKLT__11 CKLT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__12 CKLT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__15 CKLT__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__51 CKLT__51     0 0        -0.4031 -6.5100 0.00000 -0.0100 0.00000 -40.000 
CKLT__52 CKLT__52     0 2 118.70 8.18581 -7.9900 0.00100 -14.246 0.00100 -40.000 
CKLT__53 CKLT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__55 CKLT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__51 CKLZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__52 CKLZ__52     0 2 118.00 28.7673 -2.0000 -0.0030 2.02856 0.00000 -80.000 
CKNC__51 CKNC__51     0 2 114.00 12.6295 0.76000 -1.1240 1.24000 0.00000 -92.400 1.24000 -1.4900 
CKNC__52 CKNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOB__51 CKOB__51     0 0        1.47446 -1.0600 0.00000 0.00000 
CKOB__52 CKOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_51 CKOCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_52 CKOCS_52     0 0        10.4636 0.66000 0.00000 0.00000 
CKOCS_54 CKOCS_54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__17 CKOC__17     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__19 CKOC__19     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1A CKOC__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1B CKOC__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1C CKOC__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1D CKOC__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1E CKOC__1E     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1F CKOC__1F     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__51 CKOC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__52 CKOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__53 CKOC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__54 CKOC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__55 CKOC__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__56 CKOC__56     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__57 CKOC__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__58 CKOC__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKOJN_51 CKOJN_51     0 2 117.10 5.35891 -0.1000 0.02100 0.98459 0.02100 -20.000 
CKOL__51 CKOL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOL__52 CKOL__52     0 2 119.80 23.9575 -2.6100 -4.0620 3.90065 0.00000 -98.720 6.90000 -14.320 
CKOPR_51 CKOPR_51     0 0        16.7174 3.20000 0.00000 0.00000 
CKOPR_52 CKOPR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOSE_51 CKOSE_51     0 0        14.0837 0.55000 0.00000 0.00000 
CKOSE_52 CKOSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_51 CKOST_51     0 2 115.80 28.7469 0.03000 -13.902 -8.4000 22.2000 -102.20 -8.4000 -16.800 
CKOST_52 CKOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_53 CKOST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_54 CKOST_54     0 2 115.80 16.6767 0.71000 0.00200 13.9201 0.00200 -80.000 
CKOZ__51 CKOZ__51     0 2 119.30 33.4449 -1.7300 -0.0060 4.58477 0.00000 -80.000 
CKOZ__52 CKOZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__51 CKPO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__52 CKPO__52     0 0        2.89808 0.09000 0.00000 0.00000 
CKRAL_51 CKRAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRAL_52 CKRAL_52     0 2 117.60 7.76889 0.05000 -0.0600 0.34087 0.00000 -80.000 
CKRA__11 CKRA__11     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__12 CKRA__12     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__15 CKRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__51 CKRA__51     0 2 119.60 0.00000 0.00000 -1.5510 41.5213 5.00000 -5.0000 60.0000 -108.00 
CKRA__52 CKRA__52     0 2 119.60 -0.3834 -6.8800 -1.5500 41.5213 5.00000 -5.0000 60.0000 -108.00 
CKRA__53 CKRA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__54 CKRA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__55 CKRA__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__56 CKRA__56     0 0        -0.3834 -7.2500 0.00000 0.00000 
CKRA__57 CKRA__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__58 CKRA__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKRBR_51 CKRBR_51     0 0        16.2496 -4.6100 0.00000 0.00000 
CKRBR_52 CKRBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_51 CKRIM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_52 CKRIM_52     0 2 116.80 34.3092 3.24000 -0.1480 10.3878 0.00000 -80.000 
CKRL__51 CKRL__51     0 2 116.60 7.71805 -4.1500 -1.5670 0.78000 0.00000 -41.560 0.78000 -1.0400 
CKRL__52 CKRL__52     0 2 116.60 28.2792 -1.4800 -0.0060 30.8037 0.00000 -80.000 
CKRNV_51 CKRNV_51     0 0        14.4701 0.30000 0.00000 0.00000 
CKRNV_52 CKRNV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__51 CKRT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__52 CKRT__52     0 2 118.00 6.20291 -0.5200 -0.0020 -0.9870 0.00000 -80.000 
CKUNC_51 CKUNC_51     0 2 117.30 25.1167 1.87000 0.00100 3.72584 0.00100 -120.00 
CKUNC_52 CKUNC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKUNC_53 CKUNC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKUN__51 CKUN__51     0 2 118.50 19.0460 0.08000 0.00000 4.13145 0.00000 -80.000 
CKUN__52 CKUN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_51 CKVAS_51     0 0        17.2461 2.62000 0.00000 0.00000 
CKVAS_52 CKVAS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_53 CKVAS_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKV___51 CKV___51     0 0        0.00000 0.00000 0.00000 0.00000 
CKV___52 CKV___52     0 2 117.80 28.8588 0.79000 0.00000 -0.4537 0.00000 -80.000 
CKY___54 CKY___54     0 2 117.50 41.6409 3.41000 0.00000 -2.6000 0.00000 -103.00 -2.6000 -17.350 
CKY___55 CKY___55     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_51 CLANS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_52 CLANS_52     0 2 119.00 21.8627 0.93000 0.00200 2.55539 0.00200 -80.000 
CLBPV_51 CLBPV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBPV_52 CLBPV_52     0 0        12.9041 -0.9900 0.00000 0.00000 
CLBTP_51 CLBTP_51     0 0        11.9584 0.16000 0.00000 0.00000 
CLBTP_52 CLBTP_52     0 0        8.21631 0.15000 0.00000 0.00000 
CLBVY_51 CLBVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBVY_52 CLBVY_52     0 0        14.7446 -1.5500 0.00000 0.00000 
CLBVY_53 CLBVY_53     0 0        0.00000 0.00000 0.00000 0.00000 
CLET__51 CLET__51     0 2 117.80 15.7513 -3.6900 0.00000 -0.2176 0.00000 -5.0000 
CLET__52 CLET__52     0 2 117.80 17.3987 -3.2300 -1.4050 -0.2176 0.00000 -9.9500 2.00000 -3.0000 
CLET__53 CLET__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLET__54 CLET__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__51 CLHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__52 CLHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__53 CLHO__53     0 2 117.70 54.4026 -18.430 0.00000 1.76858 0.00000 -15.000 
CLHO__54 CLHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_51 CLICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_52 CLICD_52     0 0        3.89461 0.78000 0.00000 0.00000 
CLICE_51 CLICE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICE_52 CLICE_52     0 2 115.30 10.0365 -0.4800 0.01000 0.47657 0.01000 -80.000 
CLIPE_51 CLIPE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLIPE_52 CLIPE_52     0 2 119.10 43.4509 4.25000 -0.1800 0.30000 0.00000 -83.000 0.30000 -0.3600 
CLIP__53 CLIP__53     0 2 116.80 27.6894 -0.9900 -0.0110 1.36991 0.00000 -80.000 
CLIP__54 CLIP__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLISN_51 CLISN_51     0 0        10.4026 2.92000 0.00000 0.00000 
CLISN_52 CLISN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__21 CLIS__21     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__22 CLIS__22     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__25 CLIS__25     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__50 CLIS__50     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__51 CLIS__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLIS__52 CLIS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__53 CLIS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__54 CLIS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__55 CLIS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__56 CLIS__56     0 2 118.50 31.0146 -5.4400 0.02200 -0.8819 0.02200 -80.000 
CLIS__57 CLIS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__58 CLIS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__59 CLIS__59     0 0        0.00000 0.00000 0.00000 0.00000 
CLITO_51 CLITO_51     0 0        7.31130 0.71000 0.00000 0.00000 
CLITO_52 CLITO_52     0 0        7.34181 0.70000 0.00000 0.00000 
CLITV_51 CLITV_51     0 2 115.70 16.7682 -3.4000 -2.2150 -0.7763 0.00000 -94.000 1.40000 -1.6800 
CLITV_52 CLITV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIX__51 CLIX__51     0 0        10.9924 -1.1800 0.00000 0.00000 
CLIX__52 CLIX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLI___51 CLI___51     0 2 117.70 23.7846 -4.5900 0.00000 6.17714 0.00000 -40.000 
CLI___52 CLI___52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLOCH_51 CLOCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLOCH_52 CLOCH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOUN_51 CLOUN_51     0 2 118.70 19.8798 -1.0900 0.01900 0.72309 0.01900 -80.000 
CLOUN_52 CLOUN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOX__51 CLOX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CLOX__52 CLOX__52     0 0        0.19321 0.71000 0.00000 0.00000 
CLPCE_51 CLPCE_51     0 0        9.51791 0.89000 0.00000 0.00000 
CLPCE_52 CLPCE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLSN__52 CLSN__52     0 2 117.30 0.00000 0.00000 -0.0540 2.13022 0.00000 -40.000 
CLSY__53 CLSY__53     0 2 117.20 30.2926 0.38000 -0.0080 5.63252 0.00000 -80.000 
CLSY__54 CLSY__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_51 CLTJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_52 CLTJI_52     0 2 115.10 27.8216 -3.9200 0.00300 1.99134 0.00300 -80.000 
CLTSZ_51 CLTSZ_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLTSZ_52 CLTSZ_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLUTN_51 CLUTN_51     0 0        2.63369 -0.5500 0.00000 0.00000 
CLUTN_52 CLUTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMAD__51 CMAD__51     0 2 117.90 22.4220 -3.3400 0.00000 -3.2952 0.00000 -40.000 
CMAD__52 CMAD__52     0 2 117.90 24.0490 -2.5200 0.00000 -3.2952 0.00000 -80.000 
CMALK_51 CMALK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMALK_52 CMALK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__21 CMAL__21     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__22 CMAL__22     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__51 CMAL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CMAL__52 CMAL__52     0 0        1.04738 -7.0800 0.00000 0.00000 
CMAL__53 CMAL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__54 CMAL__54     0 2 117.90 26.9166 -5.2100 -1.6430 -5.0000 0.00000 -27.500 5.00000 -5.0000 
CMAL__55 CMAL__55     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__56 CMAL__56     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_51 CMART_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_52 CMART_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_53 CMART_53     0 0        6.66050 -1.3600 0.00000 0.00000 
CMBO__51 CMBO__51     0 2 116.90 30.3434 -0.2700 -0.0050 16.9613 0.00000 -40.000 
CMBO__52 CMBO__52     0 2 116.90 43.3899 -1.6300 -0.0100 16.9613 0.00000 -80.000 
CMBU__51 CMBU__51     0 2 117.70 12.1313 -1.5500 0.00000 -1.8415 0.00000 -80.000 
CMBU__52 CMBU__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_51 CMCHZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_52 CMCHZ_52     0 0        13.2600 0.30000 0.00000 0.00000 
CMEDE_51 CMEDE_51     0 2 120.30 6.86388 -2.0400 -0.2700 0.01300 0.00000 -1.8000 0.18000 -0.2200 
CMEDV_51 CMEDV_51     0 2 120.30 0.00000 0.00000 -26.174 4.20000 0.00000 -42.000 4.20000 -5.0400 
CMED__51 CMED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMED__52 CMED__52     0 0        7.82990 0.76000 0.00000 0.00000 
CMEM__51 CMEM__51     0 2 115.30 39.7596 0.66000 -0.0080 2.79925 0.00000 -80.000 
CMEM__52 CMEM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__51 CMET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__52 CMET__52     0 0        0.67113 0.12000 0.00000 0.00000 
CMEX__51 CMEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMEX__52 CMEX__52     0 2 117.10 39.6274 -4.5400 0.00000 3.19846 0.00000 -10.000 
CMEY__51 CMEY__51     0 2 120.10 47.9963 -11.390 0.00000 14.8081 0.00000 -80.000 
CMEY__52 CMEY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMHR__51 CMHR__51     0 2 117.50 23.3168 -0.0800 0.00000 1.02113 0.00000 -80.000 
CMHR__52 CMHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__21 CMIL__21     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__22 CMIL__22     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__25 CMIL__25     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__51 CMIL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__52 CMIL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___51 CMI___51     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___52 CMI___52     0 2 116.70 17.4088 -0.9600 0.00000 1.64961 0.00000 -80.000 
CMLA__51 CMLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLA__52 CMLA__52     0 2 117.00 13.6566 -0.7200 -0.0070 0.75341 0.00000 -80.000 
CMLE__51 CMLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLE__52 CMLE__52     0 0        0.98636 -0.3100 0.00000 0.00000 
CMLO__51 CMLO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLO__52 CMLO__52     0 2 117.30 26.3980 -1.9100 -0.0020 1.65413 0.00000 -80.000 
CMNI__51 CMNI__51     0 0        0.61012 -0.1400 0.00000 0.00000 
CMNM__51 CMNM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMNM__52 CMNM__52     0 2 116.80 22.7677 -0.7400 -0.0010 2.55714 0.00000 -80.000 
CMOB__51 CMOB__51     0 2 120.10 18.9443 -1.4700 0.00000 -3.2428 0.00000 -80.000 
CMOB__52 CMOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_51 CMODL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_52 CMODL_52     0 0        14.1447 2.52000 0.00000 0.00000 
CMOHE_51 CMOHE_51     0 2 118.00 19.8697 1.83000 0.00100 1.13447 0.00100 -80.000 
CMOHE_52 CMOHE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMOJI_51 CMOJI_51     0 2 118.80 17.5308 -3.6500 0.00600 0.36406 0.00600 -80.000 
CMOJI_52 CMOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_51 CMORA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_52 CMORA_52     0 0        0.02034 -4.2900 0.00000 0.00000 
CMOSE_51 CMOSE_51     0 2 118.80 9.17217 -1.3500 -0.4720 -0.3510 0.00000 -43.000 0.30000 -0.3600 
CMOSN_51 CMOSN_51     0 2 117.80 22.7474 2.71000 0.00400 9.53926 0.00400 -40.000 
CMOSN_52 CMOSN_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CMOSN_53 CMOSN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CMOSN_54 CMOSN_54     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___52 CMQ___52     0 0        3.39635 0.04000 0.00000 0.00000 
CMQ___53 CMQ___53     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___54 CMQ___54     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__51 CMRC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__52 CMRC__52     0 2 117.80 24.3134 -0.4300 -0.0080 3.35326 0.00000 -80.000 
CMTRE_51 CMTRE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.600 0.26000 -0.3100 
CMTRE_52 CMTRE_52     0 2 119.20 10.2094 1.80000 -0.3160 0.06400 0.00000 -42.600 0.26000 -0.3100 
CMYD__51 CMYD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMYD__52 CMYD__52     0 2 117.40 18.4257 -5.6400 -0.0150 -4.4866 0.00000 -80.000 
CMYTD_51 CMYTD_51     0 0        3.00994 0.39000 0.00000 0.00000 
CMYTD_52 CMYTD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMZR__51 CMZR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMZR__52 CMZR__52     0 2 119.90 29.3164 -2.4400 0.00000 5.53418 0.00000 -80.000 
CNACH_51 CNACH_51     0 2 118.40 15.2429 0.04000 0.00200 -0.8784 0.00200 -40.000 
CNACH_52 CNACH_52     0 2 110.00 23.5400 0.55000 0.00200 0.00000 0.00200 -40.000 
CNAD__51 CNAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNAD__52 CNAD__52     0 0        2.94892 0.69000 0.00000 0.00000 
CNAO__51 CNAO__51     0 2 118.60 4.89115 -0.9700 0.00000 0.57379 0.00000 -40.000 
CNAX__51 CNAX__51     0 0        14.5819 0.12000 0.00000 0.00000 
CNAX__52 CNAX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNBYD_51 CNBYD_51     0 2 116.90 20.9069 0.28000 0.00100 0.53403 0.00100 -40.000 
CNBYD_52 CNBYD_52     0 2 117.00 17.9071 0.26000 0.00100 0.60297 0.00100 -40.000 
CNEL__51 CNEL__51     0 0        -0.2360 -0.1400 0.00000 0.00000 
CNEL__52 CNEL__52     0 0        0.79316 0.02000 0.00000 0.00000 
CNEPM_51 CNEPM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNEPM_52 CNEPM_52     0 2 118.40 12.5685 1.17000 -0.0460 -0.0950 0.00000 -40.800 0.08000 -0.1000 
CNER__51 CNER__51     0 2 115.40 22.5237 -1.8700 -0.0010 1.52083 0.00000 -80.000 
CNER__52 CNER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEXN_51 CNEXN_51     0 0        8.17564 0.53000 0.00000 0.00000 
CNEZV_51 CNEZV_51     0 0        1.87104 -0.3300 0.00000 0.00000 
CNEZV_52 CNEZV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__11 CNEZ__11     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__12 CNEZ__12     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__15 CNEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__51 CNEZ__51     0 0        0.31523 -16.520 0.00000 0.00000 
CNEZ__52 CNEZ__52     0 0        0.31523 0.00000 0.00000 0.00000 
CNEZ__53 CNEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__54 CNEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__55 CNEZ__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH1_51 CNOH1_51     0 0        3.00994 -1.3300 0.00000 0.00000 
CNOH1_52 CNOH1_52     0 0        7.81973 8.46000 0.00000 0.00000 
CNOH2_51 CNOH2_51     0 0        18.5986 3.25000 0.00000 0.00000 
CNOH2_52 CNOH2_52     0 0        31.8687 11.7100 0.00000 0.00000 
CNOH3_51 CNOH3_51     0 0        0.57962 7.85000 0.00000 0.00000 
CNOH3_52 CNOH3_52     0 0        15.0904 13.2400 0.00000 0.00000 
CNOH4_51 CNOH4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_52 CNOH4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_53 CNOH4_53     0 0        4.72845 -28.240 0.00000 0.00000 
CNOH4_54 CNOH4_54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOJI_51 CNOJI_51     0 2 118.60 25.5438 0.88000 0.00700 -3.4140 0.00700 -80.000 
CNOJI_52 CNOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOPA_51 CNOPA_51     0 2 119.00 12.6194 0.94000 0.00100 4.39134 0.00100 -40.000 
CNOPA_52 CNOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CNOSE_51 CNOSE_51     0 0        5.62329 -0.3400 0.00000 0.00000 
CNOS__11 CNOS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__12 CNOS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__15 CNOS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__51 CNOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__52 CNOS__52     0 2 118.00 30.7502 -0.4400 0.00700 -11.332 0.00700 -80.000 
CNOS__53 CNOS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__54 CNOS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__55 CNOS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__56 CNOS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_51 CNOVN_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CNOVN_52 CNOVN_52     0 2 117.10 0.00000 0.00000 -0.1310 2.69136 0.00000 -40.000 
CNOVN_53 CNOVN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_54 CNOVN_54     0 2 118.60 25.6455 -3.6300 0.02500 -2.1703 0.02500 -80.000 
CNYM__51 CNYM__51     0 2 119.00 42.5865 1.20000 -0.0060 4.81084 0.00000 -80.000 
CNYM__52 CNYM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNYRS_51 CNYRS_51     0 0        8.29766 0.43000 0.00000 0.00000 
CNYRS_52 CNYRS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__51 CNZD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__52 CNZD__52     0 0        3.93529 0.06000 0.00000 0.00000 
CODRY_51 CODRY_51     0 2 118.40 13.3007 1.08000 -0.4590 -0.2310 0.00000 -42.000 0.20000 -0.2400 
CODRY_52 CODRY_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.000 0.20000 -0.2400 
COKD__51 COKD__51     0 0        0.76265 -0.8700 0.00000 0.00000 
COKD__52 COKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_51 COLCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_52 COLCH_52     0 2 117.20 21.1814 -3.7700 0.00900 4.15082 0.00900 -80.000 
COLCS_51 COLCS_51     0 2 117.00 16.6462 -4.6500 0.00300 0.91747 0.00300 -40.000 
COLCS_52 COLCS_52     0 2 116.90 21.7204 -4.3800 0.00300 1.29130 0.00300 -40.000 
COLDR_51 COLDR_51     0 2 117.80 10.8093 -3.4100 -0.9260 0.60000 0.00000 -86.000 0.60000 -0.7200 
COLDR_52 COLDR_52     0 0        0.00000 0.00000 0.00000 0.00000 
COLSN_51 COLSN_51     0 0        12.6600 3.75000 0.00000 0.00000 
COLSN_52 COLSN_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPJA_51 COPJA_51     0 2 117.80 28.4520 -1.3000 0.01400 7.28767 0.01400 -80.000 
COPJA_52 COPJA_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__21 COPO__21     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__22 COPO__22     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__25 COPO__25     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__51 COPO__51     0 2 117.80 52.3892 -2.4600 0.00400 4.54393 0.00400 -120.00 
COPO__52 COPO__52     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__53 COPO__53     0 0        2.98960 -9.2600 0.00000 0.00000 
COPO__54 COPO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CORLU_51 CORLU_51     0 2 117.20 14.5311 -1.6100 0.00000 4.28752 0.00000 -80.000 
CORLU_52 CORLU_52     0 0        0.00000 0.00000 0.00000 0.00000 
COSTA_51 COSTA_51     0 2 116.90 46.0337 2.40000 0.00500 0.10008 0.00500 -80.000 
COSTA_52 COSTA_52     0 0        0.00000 0.00000 0.00000 0.00000 
COSTR_51 COSTR_51     0 2 118.00 9.05015 0.31000 -0.0330 -0.1060 0.00000 -40.890 0.09000 -0.1100 
COSTR_52 COSTR_52     0 2 118.00 14.2667 0.42000 -0.0330 -0.1060 0.00000 -40.890 0.09000 -0.1100 
COS___51 COS___51     0 2 118.60 31.9196 0.72000 -0.3550 0.60000 0.00000 -126.00 0.60000 -0.7200 
COS___52 COS___52     0 0        0.00000 0.00000 0.00000 0.00000 
COS___53 COS___53     0 0        0.00000 0.00000 0.00000 0.00000 
COTM__51 COTM__51     0 0        9.54842 1.64000 0.00000 0.00000 
COTR__11 COTR__11     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__12 COTR__12     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__15 COTR__15     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__51 COTR__51     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__52 COTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__53 COTR__53     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__54 COTR__54     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__55 COTR__55     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__56 COTR__56     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__57 COTR__57     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__58 COTR__58     0 0        0.00000 0.00000 0.00000 0.00000 
COVC__51 COVC__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
COVC__52 COVC__52     0 2 119.60 12.7516 0.23000 0.00000 2.37476 0.00000 -10.000 
COVD__51 COVD__51     0 0        2.94892 0.50000 0.00000 0.00000 
COVD__52 COVD__52     0 0        1.30159 0.14000 0.00000 0.00000 
COVET_51 COVET_51     0 2 118.30 7.85024 -0.6000 0.00100 -2.5849 0.00100 -160.00 
COVET_52 COVET_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_51 COVFI_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_52 COVFI_52     0 0        14.8056 -3.4600 0.00000 0.00000 
COVHB_51 COVHB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVHB_52 COVHB_52     0 0        29.3571 3.35000 0.00000 0.00000 
COVPO_51 COVPO_51     0 0        8.97897 -1.7300 0.00000 0.00000 
COVPO_52 COVPO_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_51 COVRU_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_52 COVRU_52     0 2 118.00 18.0291 -4.1400 0.00000 2.13338 0.00000 -80.000 
COVTB_51 COVTB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_52 COVTB_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_53 COVTB_53     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_54 COVTB_54     0 2 118.00 37.0751 -1.6100 0.00100 5.85873 0.00100 -80.000 
CPAC__51 CPAC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPAC__52 CPAC__52     0 2 118.10 18.0495 1.77000 -0.0020 1.21419 0.00000 -80.000 
CPASE_51 CPASE_51     0 2 118.10 42.3527 -6.7100 0.00100 2.15782 0.00100 -80.000 
CPASE_52 CPASE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPASK_51 CPASK_51     0 0        0.89485 -1.8300 0.00000 0.00000 
CPASK_52 CPASK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCKA_51 CPCKA_51     0 2 117.90 17.8156 -1.3100 0.00000 3.44409 0.00000 -10.000 
CPCKA_52 CPCKA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCM__51 CPCM__51     0 2 117.80 34.9295 -8.6700 0.00000 4.69925 0.00000 -20.000 
CPCM__52 CPCM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__51 CPEC__51     0 0        2.02357 -0.0500 0.00000 0.00000 
CPEC__52 CPEC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__53 CPEC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__54 CPEC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPEL__51 CPEL__51     0 2 119.00 31.0349 0.98000 -0.0010 -0.3622 0.00000 -80.000 
CPEL__52 CPEL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__51 CPHE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__52 CPHE__52     0 2 117.40 16.3818 0.65000 0.00000 -0.5447 0.00000 -80.000 
CPHO__51 CPHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__52 CPHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__53 CPHO__53     0 2 116.80 83.5868 -12.790 0.00000 7.64512 0.00000 -20.000 
CPHO__54 CPHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__51 CPIS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__52 CPIS__52     0 2 116.30 26.2149 -2.4400 -0.0060 0.97033 0.00000 -80.000 
CPJH__51 CPJH__51     0 2 117.30 40.9901 -0.4700 0.00000 6.04905 0.00000 -5.0000 
CPJH__52 CPJH__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPJH__53 CPJH__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__54 CPJH__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__56 CPJH__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__57 CPJH__57     0 2 117.30 38.7631 -0.4900 0.00000 6.04905 0.00000 -5.0000 
CPJH__58 CPJH__58     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__51 CPJI__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__52 CPJI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__53 CPJI__53     0 2 118.30 55.1449 -14.410 0.00000 -6.6389 0.00000 -15.000 
CPJI__54 CPJI__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__51 CPKA__51     0 2 117.80 12.3957 -2.7300 16.8500 -0.9289 16.8500 -10.000 
CPKA__52 CPKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__53 CPKA__53     0 2 117.80 29.9468 -0.5600 0.00000 -0.9289 0.00000 -5.0000 
CPKA__54 CPKA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__51 CPKN__51     0 2 117.80 15.9852 -0.3900 0.00000 1.16219 0.00000 -5.0000 
CPKN__52 CPKN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__53 CPKN__53     0 2 117.80 5.09452 0.02000 -2.4220 1.16219 5.67000 -10.670 2.00000 -3.0000 
CPKN__54 CPKN__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPKV__51 CPKV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__52 CPKV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__53 CPKV__53     0 2 118.20 25.9505 0.75000 0.00000 -5.6512 0.00000 -10.000 
CPKV__54 CPKV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPLAD_51 CPLAD_51     0 0        0.45759 -0.2700 0.00000 0.00000 
CPLAD_52 CPLAD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__51 CPLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__52 CPLA__52     0 2 118.90 22.1068 1.37000 -38.895 18.5791 0.00000 -208.00 56.0000 -70.000 
CPLZJ_51 CPLZJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZJ_52 CPLZJ_52     0 2 116.80 22.2390 -1.8500 -0.0320 0.87223 0.00000 -80.000 
CPLZM_51 CPLZM_51     0 0        35.3871 -1.6300 0.00000 0.00000 
CPLZM_52 CPLZM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_51 CPLZS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_52 CPLZS_52     0 2 116.90 8.54171 -1.8800 -0.0130 -2.4785 0.00000 -80.000 
CPMK__51 CPMK__51     0 2 119.50 18.7918 0.49000 -0.0020 3.43752 0.00000 -80.000 
CPMK__52 CPMK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__51 CPNV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__52 CPNV__52     0 2 118.00 13.3718 -1.2700 0.00000 0.50797 0.00000 -80.000 
CPOC__51 CPOC__51     0 2 119.30 12.9244 0.20000 -0.0010 -0.6899 0.00000 -80.000 
CPOC__52 CPOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_51 CPODB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_52 CPODB_52     0 2 119.20 20.9170 0.48000 0.00000 0.47103 0.00000 -80.000 
CPODB_53 CPODB_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPODH_51 CPODH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODH_52 CPODH_52     0 2 115.30 21.2119 -0.5300 0.00600 -1.8581 0.00600 -20.000 
CPODH_53 CPODH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_51 CPOLI_51     0 2 110.00 23.9300 -0.2100 0.00100 0.00000 0.00100 -80.000 
CPOLI_52 CPOLI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_53 CPOLI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_51 CPORI_51     0 2 110.00 44.9900 -3.6700 -0.4410 -6.4260 0.00000 -127.20 0.72000 -6.4260 
CPORI_52 CPORI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_53 CPORI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__51 CPPA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__52 CPPA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__53 CPPA__53     0 2 118.20 21.9339 -0.7400 0.00000 0.13328 0.00000 -5.0000 
CPPA__54 CPPA__54     0 2 118.20 19.4629 -0.0100 0.00000 0.13328 0.00000 -5.0000 
CPRAH_51 CPRAH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRAH_52 CPRAH_52     0 0        12.8736 1.87000 0.00000 0.00000 
CPRA__51 CPRA__51     0 2 117.00 9.65010 -1.6800 -0.0040 -0.2006 0.00000 -40.000 
CPRA__52 CPRA__52     0 2 117.00 8.88745 -1.2900 -0.0040 -0.2006 0.00000 -40.000 
CPRB__53 CPRB__53     0 2 118.00 21.8322 -2.4700 0.00000 -2.6419 0.00000 -80.000 
CPRB__54 CPRB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__11 CPRE__11     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__12 CPRE__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__15 CPRE__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__21 CPRE__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__51 CPRE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__52 CPRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__56 CPRE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__57 CPRE__57     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__58 CPRE__58     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__59 CPRE__59     0 2 119.20 20.3171 -13.730 -0.0910 19.1454 0.00000 -80.000 
CPRIR_51 CPRIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRIR_52 CPRIR_52     0 2 118.00 14.5209 -1.1800 0.00300 -11.693 0.00300 -80.000 
CPRIR_53 CPRIR_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPRM__51 CPRM__51     0 2 117.90 29.1435 -2.9900 -0.0130 7.08257 0.00000 -80.000 
CPRM__52 CPRM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__11 CPRN__11     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__12 CPRN__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__13 CPRN__13     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__14 CPRN__14     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__15 CPRN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__16 CPRN__16     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__17 CPRN__17     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__21 CPRN__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__22 CPRN__22     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__25 CPRN__25     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__51 CPRN__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CPRN__52 CPRN__52     0 2 117.50 3.34550 -2.4700 0.00200 5.56613 0.00200 -40.000 
CPRN__55 CPRN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_51 CPRST_51     0 0        9.46707 0.85000 0.00000 0.00000 
CPRST_52 CPRST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_53 CPRST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPRT__51 CPRT__51     0 2 114.60 62.6901 1.60000 0.00000 4.45370 0.00000 -80.000 
CPRT__52 CPRT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__51 CPSE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__52 CPSE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__53 CPSE__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__54 CPSE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__55 CPSE__55     0 2 116.90 34.4922 -5.7100 -3.4440 -3.0000 0.00000 -15.400 2.00000 -3.0000 
CPSE__56 CPSE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__51 CPSM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__52 CPSM__52     0 2 118.20 22.5949 1.28000 0.00000 3.96907 0.00000 -5.0000 
CPSM__53 CPSM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__54 CPSM__54     0 2 118.20 18.4562 4.80000 0.00000 3.96907 0.00000 -5.0000 
CPST__51 CPST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__52 CPST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__53 CPST__53     0 2 117.30 86.3120 8.83000 0.00000 -1.5321 0.00000 -15.000 
CPST__54 CPST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__55 CPST__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__56 CPST__56     0 2 117.80 23.4084 -0.8100 0.00000 18.2446 0.00000 -5.0000 
CPTA__51 CPTA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPTA__52 CPTA__52     0 2 118.40 7.97227 -1.4600 0.00000 2.75004 0.00000 -40.000 
CPUH__51 CPUH__51     0 2 117.40 14.0735 -0.4300 0.00000 1.35677 0.00000 -10.000 
CPUH__52 CPUH__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPVY__51 CPVY__51     0 2 117.90 3.87428 -0.1500 0.00000 -1.0818 0.00000 -5.0000 
CPVY__52 CPVY__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPZA__51 CPZA__51     0 2 117.50 67.8456 -10.860 0.00000 9.10763 0.00000 -15.000 
CPZA__52 CPZA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZA__53 CPZA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPZA__54 CPZA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__51 CPZL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__52 CPZL__52     0 2 117.80 27.1504 -2.4700 0.00000 -0.7632 0.00000 -10.000 
CPZM__51 CPZM__51     0 0        3.57938 1.45000 0.00000 0.00000 
CPZM__52 CPZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__53 CPZM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__54 CPZM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_51 CRAJK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_52 CRAJK_52     0 2 118.70 22.5237 2.34000 -0.1430 -0.0940 0.00000 -40.830 0.08000 -0.1000 
CRAJK_53 CRAJK_53     0 2 118.70 11.9991 0.53000 -0.1420 0.08300 0.00000 -81.670 0.17000 -0.1900 
CRAK__53 CRAK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRAK__54 CRAK__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CREP__11 CREP__11     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__12 CREP__12     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__13 CREP__13     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__14 CREP__14     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__15 CREP__15     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__16 CREP__16     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__51 CREP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__52 CREP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__53 CREP__53     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__54 CREP__54     0 2 118.10 12.5075 -6.6000 -0.0040 -2.7990 0.00000 -40.000 
CREP__55 CREP__55     0 2 118.10 12.7516 -5.4400 -0.0040 -2.7990 0.00000 -40.000 
CREP__56 CREP__56     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__57 CREP__57     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__58 CREP__58     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_51 CRICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_52 CRICD_52     0 0        4.80980 1.00000 0.00000 0.00000 
CRIC__51 CRIC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIC__52 CRIC__52     0 2 117.30 35.4481 -3.5300 -0.0020 2.88688 0.00000 -80.000 
CRIM__51 CRIM__51     0 2 117.70 33.2415 -1.3100 -0.0070 5.23347 0.00000 -80.000 
CRIM__52 CRIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CRIP__51 CRIP__51     0 2 118.40 17.4597 0.71000 0.00000 -1.9836 0.00000 -80.000 
CRIP__52 CRIP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CRIVI_51 CRIVI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIVI_52 CRIVI_52     0 2 117.90 13.1380 -2.6800 0.00200 0.08884 0.00200 -80.000 
CROKC_51 CROKC_51     0 2 116.50 34.9295 2.29000 -0.1080 3.69031 0.00000 -40.000 
CROKC_52 CROKC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROKC_54 CROKC_54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CROKC_55 CROKC_55     0 0        0.00000 0.00000 0.00000 0.00000 
CROKY_51 CROKY_51     0 2 119.30 8.29766 -3.3400 0.00000 1.08636 0.00000 -40.000 
CROKY_52 CROKY_52     0 2 119.50 12.6295 -7.2900 0.00000 0.42009 0.00000 -40.000 
CRON__51 CRON__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRON__52 CRON__52     0 2 119.50 4.01664 0.04000 0.00000 0.57414 0.00000 -80.000 
CROPC_51 CROPC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_52 CROPC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_53 CROPC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_54 CROPC_54     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_55 CROPC_55     0 2 117.10 35.6922 -1.4600 0.00000 4.92335 0.00000 -80.000 
CROPC_56 CROPC_56     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_57 CROPC_57     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CROPC_58 CROPC_58     0 0        0.00000 0.00000 0.00000 0.00000 
CROS__51 CROS__51     0 0        3.58955 0.48000 0.00000 0.00000 
CROS__52 CROS__52     0 0        -0.0983 -0.1800 0.00000 0.00000 
CROTA_51 CROTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROTA_52 CROTA_52     0 2 118.10 17.9173 2.34000 -0.9370 0.83807 0.00000 -105.02 2.50000 -3.0100 
CROUD_51 CROUD_51     0 2 115.10 22.1169 -3.0100 0.01700 1.44820 0.01700 -80.000 
CROUD_52 CROUD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROZ__51 CROZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CROZ__52 CROZ__52     0 0        1.45412 -0.5400 0.00000 0.00000 
CRUDO_51 CRUDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRUDO_52 CRUDO_52     0 0        1.82020 -1.0200 0.00000 0.00000 
CRYBI_51 CRYBI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRYBI_52 CRYBI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CRYCH_51 CRYCH_51     0 2 118.40 30.0180 0.44000 0.00100 7.59900 0.00100 -40.000 
CRYCH_52 CRYCH_52     0 2 118.10 19.7781 0.30000 0.00100 1.54880 0.00100 -80.000 
CRYC__51 CRYC__51     0 2 118.00 10.9212 -1.7500 0.00000 -1.2674 0.00000 -40.000 
CRYC__52 CRYC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CRYC__53 CRYC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_51 CRZNV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_52 CRZNV_52     0 2 116.10 43.8068 1.89000 0.01400 2.21965 0.01400 -80.000 
CRZNV_53 CRZNV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__51 CSAZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__52 CSAZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__53 CSAZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__54 CSAZ__54     0 0        24.9540 2.37000 0.00000 0.00000 
CSDCD_51 CSDCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSDCD_52 CSDCD_52     0 0        -0.4719 -1.7000 0.00000 0.00000 
CSED__51 CSED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSED__52 CSED__52     0 2 117.20 23.7236 -0.9000 -0.0010 0.04241 0.00000 -80.000 
CSEMI_51 CSEMI_51     0 2 118.10 14.3887 -0.6500 0.00000 -1.2852 0.00000 -40.000 
CSEMI_52 CSEMI_52     0 2 119.30 15.3141 0.23000 0.00000 1.19874 0.00000 -80.000 
CSEMT_51 CSEMT_51     0 0        -5.7316 -0.9200 0.00000 0.00000 
CSEMT_52 CSEMT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSEV__51 CSEV__51     0 2 117.10 24.7913 -2.3100 -0.0010 -0.0068 0.00000 -80.000 
CSEV__52 CSEV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSHH__51 CSHH__51     0 0        7.17911 2.81000 0.00000 0.00000 
CSKNH_52 CSKNH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKNH_53 CSKNH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSKO__51 CSKO__51     0 2 117.30 23.5914 -3.9000 -0.0080 -2.9085 0.00000 -80.000 
CSKO__52 CSKO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_51 CSKVM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_52 CSKVM_52     0 0        4.32170 0.54000 0.00000 0.00000 
CSLAP_51 CSLAP_51     0 0        2.58285 -0.2600 0.00000 0.00000 
CSLAP_52 CSLAP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLA__54 CSLA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSLA__55 CSLA__55     0 2 117.40 23.5100 3.84000 -0.0040 -7.3808 0.00000 -224.00 171.000 -132.00 
CSLB__51 CSLB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLB__52 CSLB__52     0 2 117.90 18.4867 -0.1000 0.00000 -2.1032 0.00000 -80.000 
CSLM__51 CSLM__51     0 2 116.10 27.3538 3.60000 0.00000 1.97598 0.00000 -80.000 
CSLM__52 CSLM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLU__51 CSLU__51     0 2 117.40 28.9096 2.28000 0.00000 0.81822 0.00000 -80.000 
CSLU__52 CSLU__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSLV__1A CSLV__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1B CSLV__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1C CSLV__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1D CSLV__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1E CSLV__1E     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1F CSLV__1F     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1G CSLV__1G     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1H CSLV__1H     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1I CSLV__1I     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1J CSLV__1J     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1K CSLV__1K     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1L CSLV__1L     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1M CSLV__1M     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1N CSLV__1N     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__51 CSLV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__52 CSLV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__53 CSLV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__54 CSLV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__55 CSLV__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__56 CSLV__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__57 CSLV__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__58 CSLV__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSNY__53 CSNY__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSNY__54 CSNY__54     0 2 117.20 24.1507 -1.5800 -0.0060 -0.1078 0.00000 -80.000 
CSOK__11 CSOK__11     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__12 CSOK__12     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__15 CSOK__15     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__21 CSOK__21     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__22 CSOK__22     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__25 CSOK__25     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__51 CSOK__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSOK__52 CSOK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__53 CSOK__53     0 2 118.30 14.8870 -1.3000 0.00000 6.26704 0.00000 -40.000 
CSOK__54 CSOK__54     0 2 118.00 33.0178 -1.8900 0.00000 3.89662 0.00000 -40.000 
CSOK__55 CSOK__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__56 CSOK__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__57 CSOK__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__58 CSOK__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__59 CSOK__59     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__51 CSPN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__52 CSPN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__53 CSPN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__54 CSPN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__55 CSPN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__56 CSPN__56     0 0        18.4562 6.79000 0.00000 0.00000 
CSPO__51 CSPO__51     0 2 116.20 0.00000 0.00000 1.03100 0.78741 1.03100 -40.000 
CSPO__52 CSPO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPO__53 CSPO__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSRCD_51 CSRCD_51     0 2 117.40 3.93529 -0.9500 0.00000 -0.0725 0.00000 -80.000 
CSRCD_52 CSRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__51 CSTB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__52 CSTB__52     0 0        1.75919 0.12000 0.00000 0.00000 
CSTCD_51 CSTCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTCD_52 CSTCD_52     0 2 118.40 14.4904 0.14000 0.00100 3.09696 0.00100 -80.000 
CSTC__51 CSTC__51     0 2 116.70 51.2096 -0.6800 -0.0100 4.21237 0.00000 -80.000 
CSTC__52 CSTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_51 CSTER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_52 CSTER_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_53 CSTER_53     0 2 117.60 18.0800 -1.2200 -11.217 1.80000 0.00000 -98.000 1.80000 -2.1600 
CSTMI_51 CSTMI_51     0 2 116.60 20.9475 1.18000 0.00100 0.79667 0.00100 -40.000 
CSTMI_52 CSTMI_52     0 2 115.80 28.0656 3.10000 0.00100 2.17044 0.00100 -40.000 
CSTON_51 CSTON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTON_52 CSTON_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTPA_51 CSTPA_51     0 0        2.68454 -0.1800 0.00000 0.00000 
CSTPA_52 CSTPA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRA_51 CSTRA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRA_52 CSTRA_52     0 0        -0.4227 0.21000 0.00000 0.00000 
CSTRI_51 CSTRI_51     0 2 117.70 16.1174 -0.7000 -0.1770 2.46566 0.00000 -80.000 
CSTRI_52 CSTRI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRI_53 CSTRI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSTR__51 CSTR__51     0 2 115.90 30.3231 -0.0600 -0.0060 3.40350 0.00000 -80.000 
CSTR__52 CSTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTX__54 CSTX__54     0 2 117.40 0.00000 0.00000 -47.914 11.5067 51.4000 -47.914 51.4000 -39.200 
CSTX__55 CSTX__55     0 2 117.40 0.00000 0.00000 -2.4270 11.5067 0.00000 -22.600 29.0000 -24.400 
CSUM__51 CSUM__51     0 2 118.30 12.6702 -2.4600 0.00100 2.57414 0.00100 -80.000 
CSUM__52 CSUM__52     0 2 118.30 20.6425 0.70000 0.00100 2.57414 0.00100 -40.000 
CSUSI_51 CSUSI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSUSI_52 CSUSI_52     0 2 118.20 14.0023 0.42000 -0.0050 0.27898 0.00000 -80.000 
CSUZ__51 CSUZ__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSUZ__52 CSUZ__52     0 2 117.90 51.3825 -3.7100 0.00000 -15.074 0.00000 -80.000 
CSVCD_51 CSVCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVCD_52 CSVCD_52     0 0        -1.1601 0.50000 0.00000 0.00000 
CSVET_51 CSVET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVET_52 CSVET_52     0 2 118.50 14.6633 0.13000 -0.1140 0.20000 0.00000 -82.000 0.20000 -0.2400 
CSVID_51 CSVID_51     0 0        1.33210 -0.4200 0.00000 0.00000 
CSVID_52 CSVID_52     0 0        -0.4227 -0.4200 0.00000 0.00000 
CSVIT_51 CSVIT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_52 CSVIT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_53 CSVIT_53     0 2 119.10 20.0934 0.48000 -0.2790 0.47000 0.00000 -84.650 0.47000 -0.5600 
CSVI__51 CSVI__51     0 0        -1.8483 -0.8800 0.00000 0.00000 
CSVI__52 CSVI__52     0 0        -0.3933 1.00000 0.00000 0.00000 
CSVT__53 CSVT__53     0 2 117.30 0.00000 0.00000 0.23500 1.31837 0.23500 -40.000 
CTAB__21 CTAB__21     0 0        0.00000 0.00000 0.00000 0.00000 
CTAB__51 CTAB__51     0 2 119.40 8.14513 -6.8200 -0.0130 -7.8050 0.00000 -80.000 
CTAB__52 CTAB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTACH_51 CTACH_51     0 2 116.80 24.3846 1.95000 -0.2700 -0.5390 0.00000 -84.520 0.45000 -0.5400 
CTACH_52 CTACH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_51 CTANV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_52 CTANV_52     0 2 117.70 20.6221 -0.0700 0.00100 0.24230 0.00100 -80.000 
CTANV_53 CTANV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CTD___51 CTD___51     0 0        0.00000 0.00000 0.00000 0.00000 
CTD___52 CTD___52     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_51 CTECD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_52 CTECD_52     0 0        3.16247 0.22000 0.00000 0.00000 
CTEL__51 CTEL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTEL__52 CTEL__52     0 2 117.40 9.97550 -0.5800 -1.0470 -1.3700 0.00000 -91.400 1.14000 -1.3700 
CTEL__53 CTEL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CTKAR_51 CTKAR_51     0 2 117.80 4.79963 5.30000 -26.137 -6.9293 0.00000 -50.000 18.0000 -32.000 
CTKAR_52 CTKAR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.000 6.00000 -11.000 
CTOS__51 CTOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTOS__52 CTOS__52     0 2 118.10 43.7458 -2.1100 0.00000 -5.2354 0.00000 -120.00 
CTOUZ_51 CTOUZ_51     0 2 117.90 9.17217 1.26000 -0.1710 0.46000 0.00000 -84.600 0.46000 -0.5500 
CTOUZ_52 CTOUZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_51 CTPGU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_52 CTPGU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_53 CTPGU_53     0 0        26.0522 3.00000 0.00000 0.00000 
CTPJI_51 CTPJI_51     0 0        12.2635 -3.3200 0.00000 0.00000 
CTPJI_52 CTPJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPLB_51 CTPLB_51     0 2 115.60 18.3952 -0.0800 -0.5750 -0.4680 0.00000 -84.000 0.40000 -0.4800 
CTPLB_52 CTPLB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPPL_51 CTPPL_51     0 2 117.00 2.98960 -2.4600 -28.550 6.20689 0.00000 -70.000 20.0000 -42.000 
CTPPL_52 CTPPL_52     0 2 116.70 6.74185 2.31000 -42.908 10.6744 0.00000 -80.500 24.0000 -43.000 
CTREM_51 CTREM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTREM_52 CTREM_52     0 0        18.2732 0.02000 0.00000 0.00000 
CTRE__51 CTRE__51     0 2 117.70 27.3131 -2.0000 -0.0030 1.73654 0.00000 -5.0000 
CTRE__52 CTRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRE__53 CTRE__53     0 2 117.80 12.6194 -3.2000 -0.0030 -0.9355 0.00000 -5.0000 
CTRE__54 CTRE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CTRME_51 CTRME_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CTRME_52 CTRME_52     0 2 117.50 4.41322 -0.2900 0.00300 4.81633 0.00300 -40.000 
CTRMI_51 CTRMI_51     0 2 115.80 20.0222 17.7000 -43.177 -11.975 0.00000 -138.00 90.0000 -84.000 
CTRMI_52 CTRMI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ2_51 CTRZ2_51     0 0        15.0090 4.42000 0.00000 0.00000 
CTRZ2_52 CTRZ2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ3_51 CTRZ3_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ3_52 CTRZ3_52     0 0        26.3166 9.67000 0.00000 0.00000 
CTRZ4_51 CTRZ4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_52 CTRZ4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_53 CTRZ4_53     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_54 CTRZ4_54     0 0        -9.3397 -9.6000 0.00000 0.00000 
CTTB__51 CTTB__51     0 0        11.6635 5.49000 0.00000 0.00000 
CTTB__52 CTTB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTC__51 CTTC__51     0 0        1.43379 -0.0100 0.00000 0.00000 
CTTC__52 CTTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__51 CTTE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__52 CTTE__52     0 0        2.00324 0.43000 0.00000 0.00000 
CTTL__51 CTTL__51     0 0        1.27109 0.64000 0.00000 0.00000 
CTTS__51 CTTS__51     0 0        1.24058 0.01000 0.00000 0.00000 
CTTS__52 CTTS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__51 CTTX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__52 CTTX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUHN_51 CTUHN_51     0 0        19.3816 -1.2100 0.00000 0.00000 
CTUHN_52 CTUHN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_51 CTUME_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_52 CTUME_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUNE_51 CTUNE_51     0 2 117.60 48.6471 -3.5500 0.00300 4.84472 0.00300 -120.00 
CTUNE_52 CTUNE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTURN_51 CTURN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTURN_52 CTURN_52     0 0        23.9676 0.29000 0.00000 0.00000 
CTUX__54 CTUX__54     0 0        0.00000 0.00000 0.00000 0.00000 
CTUX__55 CTUX__55     0 2 117.90 16.4631 -1.7500 -0.0200 0.60000 0.00000 -86.000 0.60000 -0.7200 
CTYCD_51 CTYCD_51     0 0        0.88468 -0.4300 0.00000 0.00000 
CTYN__11 CTYN__11     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__12 CTYN__12     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__15 CTYN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__51 CTYN__51     0 0        0.00000 -2.1700 0.00000 0.00000 
CTYN__52 CTYN__52     0 0        0.31523 -1.9800 0.00000 0.00000 
CTYN__53 CTYN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__55 CTYN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__51 CUBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__52 CUBR__52     0 2 118.00 35.4990 0.10000 0.00000 3.41689 0.00000 -80.000 
CUHD__51 CUHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CUHD__52 CUHD__52     0 2 117.50 38.1835 -1.1600 0.00000 1.37999 0.00000 -80.000 
CUHJ__51 CUHJ__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CUHJ__52 CUHJ__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CULSE_51 CULSE_51     0 2 115.50 22.5542 -3.4700 -0.3330 0.20000 0.00000 -82.000 0.20000 -0.2400 
CULSE_52 CULSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_51 CULST_51     0 0        6.51814 -3.0100 0.00000 0.00000 
CULST_52 CULST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_53 CULST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_54 CULST_54     0 0        32.5805 2.66000 0.00000 0.00000 
CUNIC_51 CUNIC_51     0 2 117.70 2.65403 1.54000 0.00000 0.94583 0.00000 -40.000 
CUNIC_52 CUNIC_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CUSCD_51 CUSCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUSCD_52 CUSCD_52     0 0        0.08135 0.02000 0.00000 0.00000 
CUSTI_51 CUSTI_51     0 2 118.50 9.46707 -1.3200 0.00200 2.40119 0.00200 -80.000 
CUSTI_52 CUSTI_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CVACV_51 CVACV_51     0 2 116.70 0.00000 0.00000 -16.265 0.39944 0.00000 -26.100 2.61000 -3.1300 
CVAMB_51 CVAMB_51     0 0        8.59256 0.88000 0.00000 0.00000 
CVAMB_52 CVAMB_52     0 0        -0.2949 -0.0800 0.00000 0.00000 
CVARN_51 CVARN_51     0 2 115.50 6.07072 0.09000 0.00200 1.54551 0.00200 -80.000 
CVARN_52 CVARN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVARN_53 CVARN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__51 CVBT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__52 CVBT__52     0 2 118.80 12.5787 1.29000 0.00000 -1.0291 0.00000 -80.000 
CVEC__51 CVEC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVEC__52 CVEC__52     0 2 117.70 22.4118 -1.7900 -0.0010 -0.8387 0.00000 -80.000 
CVER__11 CVER__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__12 CVER__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__15 CVER__15     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__51 CVER__51     0 2 120.10 32.2043 1.91000 -0.9630 -0.9000 0.00000 -87.500 0.75000 -0.9000 
CVER__52 CVER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__55 CVER__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__56 CVER__56     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__57 CVER__57     0 0        0.00000 0.00000 0.00000 0.00000 
CVES__51 CVES__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVES__54 CVES__54     0 2 118.50 29.6418 3.94000 -0.0050 0.83739 0.00000 -80.000 
CVET__51 CVET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVET__52 CVET__52     0 2 117.00 11.6940 -1.9600 -0.0130 -0.6177 0.00000 -80.000 
CVIM__51 CVIM__51     0 2 116.80 18.9240 -0.6200 -0.0070 0.82753 0.00000 -80.000 
CVIM__52 CVIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVITK_51 CVITK_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -43.300 0.33000 -0.4000 
CVITK_52 CVITK_52     0 2 118.40 9.37555 1.42000 -0.7710 -0.2330 0.00000 -43.300 0.33000 -0.4000 
CVIT__11 CVIT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__12 CVIT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__13 CVIT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__14 CVIT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__21 CVIT__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__22 CVIT__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__25 CVIT__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__51 CVIT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__52 CVIT__52     0 2 119.10 5.33857 -3.0900 -0.1430 0.40000 0.00000 -44.000 0.40000 -0.4800 
CVIT__53 CVIT__53     0 2 119.10 14.0532 -2.5700 -0.1500 0.40000 0.00000 -44.000 0.40000 -0.4800 
CVIT__55 CVIT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__51 CVKA__51     0 2 117.90 13.9108 1.23000 0.00000 1.91325 0.00000 -40.000 
CVKA__52 CVKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__53 CVKA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__51 CVLM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__52 CVLM__52     0 2 117.80 19.0663 0.47000 0.00000 3.72711 0.00000 -80.000 
CVLM__53 CVLM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__54 CVLM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVMA__51 CVMA__51     0 0        0.10169 -0.8700 0.00000 0.00000 
CVMA__52 CVMA__52     0 0        0.35590 -0.6500 0.00000 0.00000 
CVMEZ_51 CVMEZ_51     0 2 117.70 29.4079 -0.4000 0.01400 -0.3939 0.01400 -80.000 
CVMEZ_52 CVMEZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVMZ__51 CVMZ__51     0 2 118.30 25.1472 2.00000 0.00000 1.83522 0.00000 -80.000 
CVMZ__52 CVMZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__51 CVOP__51     0 2 119.20 8.01294 -1.4400 0.00100 -2.3336 0.00100 -80.000 
CVOP__52 CVOP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__53 CVOP__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVPR__52 CVPR__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -41.000 15.0000 -31.000 
CVRAD_51 CVRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAD_52 CVRAD_52     0 0        0.08135 0.06000 0.00000 0.00000 
CVRAT_51 CVRAT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_52 CVRAT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_53 CVRAT_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_54 CVRAT_54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_55 CVRAT_55     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_56 CVRAT_56     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_51 CVRBN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_52 CVRBN_52     0 0        10.4534 -0.1100 0.00000 0.00000 
CVRCH_51 CVRCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRCH_52 CVRCH_52     0 0        34.5126 1.55000 0.00000 0.00000 
CVREK_51 CVREK_51     0 0        24.3134 0.63000 0.00000 0.00000 
CVRE__55 CVRE__55     0 2 118.10 11.3890 13.5900 -55.082 2.31065 0.00000 -120.00 38.0000 -58.000 
CVRE__56 CVRE__56     0 2 118.10 21.5373 11.9400 -110.15 2.31065 0.00000 -120.00 38.0000 -58.000 
CVRN__53 CVRN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__54 CVRN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__55 CVRN__55     0 2 117.50 8.67391 -0.5500 -1.9600 -1.4644 0.00000 -13.880 6.00000 -10.500 
CVRV__51 CVRV__51     0 2 117.20 6.70118 -1.0200 -3.0000 7.73872 0.00000 -58.000 9.00000 -9.0000 
CVSEN_51 CVSEN_51     0 2 115.10 9.46707 0.13000 0.00300 0.33759 0.00300 -40.000 
CVSES_51 CVSES_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVSES_52 CVSES_52     0 2 119.00 19.2799 -1.1700 0.00400 9.62141 0.00400 -40.000 
CVSES_53 CVSES_53     0 2 119.00 15.2836 -0.3100 0.00400 9.62141 0.00400 -40.000 
CVSTN_51 CVSTN_51     0 2 117.40 30.1909 1.68000 0.00000 0.10225 0.00000 -80.000 
CVSTN_52 CVSTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVSTN_53 CVSTN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVTRE_51 CVTRE_51     0 2 118.70 0.00000 0.00000 -8.6000 1.38000 0.00000 -13.800 1.38000 -1.6400 
CVTZT_21 CVTZT_21     0 0        0.00000 0.00000 0.00000 0.00000 
CVTZ__21 CVTZ__21     0 2 236.90 6.67067 0.34000 -1.4190 8.35679 0.00000 -80.000 
CVTZ__22 CVTZ__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVTZ__25 CVTZ__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVYDR_51 CVYDR_51     0 0        1.12873 0.15000 0.00000 0.00000 
CVYSC_51 CVYSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSC_52 CVYSC_52     0 0        7.65704 -2.1900 0.00000 0.00000 
CVYSH_11 CVYSH_11     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_12 CVYSH_12     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_13 CVYSH_13     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_14 CVYSH_14     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_15 CVYSH_15     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_16 CVYSH_16     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_17 CVYSH_17     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_18 CVYSH_18     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_19 CVYSH_19     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__11 CVYS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__12 CVYS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__21 CVYS__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__22 CVYS__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__51 CVYS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__52 CVYS__52     0 0        0.03051 -7.7700 0.00000 0.00000 
CVYS__53 CVYS__53     0 2 118.90 10.3009 -8.9100 0.00700 5.16671 0.00700 -40.000 
CVYS__54 CVYS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___51 CVY___51     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___52 CVY___52     0 2 115.70 27.0488 -0.2600 0.00000 0.69652 0.00000 -80.000 
CYAD__51 CYAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBEZ_51 CYBEZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBR__51 CYBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBR__52 CYBR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYBZK_51 CYBZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCD__51 CYCD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCD__52 CYCD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYCHN_51 CYCHN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCKD_51 CYCKD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCKD_52 CYCKD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYCTR_51 CYCTR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA1_51 CYDA1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA2_51 CYDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA2_52 CYDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDCS_51 CYDCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDCS_52 CYDCS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOB_51 CYDOB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOB_52 CYDOB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOE_51 CYDOE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOE_52 CYDOE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDST_51 CYDST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDST_52 CYDST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYEJP_51 CYEJP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYEJP_52 CYEJP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYELU_51 CYELU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYGRC_51 CYGRC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYGRC_52 CYGRC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYHAN_51 CYHAN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYHAN_52 CYHAN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYHO__51 CYHO__51     0 0        1.01687 0.21000 0.00000 0.00000 
CYHSC_51 CYHSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYHSC_52 CYHSC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYJAC_51 CYJAC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYJAC_52 CYJAC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYJIL_51 CYJIL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYJIR_51 CYJIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYKAR_51 CYKAR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYKAR_52 CYKAR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYKHO_51 CYKHO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLE__51 CYLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLOX_51 CYLOX_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLOX_52 CYLOX_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYMED_51 CYMED_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMET_51 CYMET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMOR_51 CYMOR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMOR_52 CYMOR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYNAC_51 CYNAC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYNA__51 CYNA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYNOS_51 CYNOS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLC_51 CYOLC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLC_52 CYOLC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLS_51 CYOLS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLS_52 CYOLS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOPJ_51 CYOPJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOPJ_52 CYOPJ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOS__51 CYOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYPVY_51 CYPVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYPVY_52 CYPVY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIC_51 CYRIC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIC_52 CYRIC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIV_51 CYRIV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIV_52 CYRIV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSDC_51 CYSDC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSDC_52 CYSDC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSKN_51 CYSKN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSKN_52 CYSKN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSTC_51 CYSTC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSTC_52 CYSTC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYST__51 CYST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYST__52 CYST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSVT_51 CYSVT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTRZ_51 CYTRZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTRZ_52 CYTRZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYTUR_51 CYTUR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTYC_52 CYTYC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYUST_51 CYUST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYVER_51 CYVER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYVSE_51 CYVSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAMB_51 CZAMB_51     0 2 118.20 24.1202 0.21000 0.00400 1.43378 0.00400 -80.000 
CZAMB_52 CZAMB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__51 CZAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__52 CZAP__52     0 2 117.30 21.2933 -7.0900 -0.0010 -3.5193 0.00000 -80.000 
CZATC_51 CZATC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_52 CZATC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_53 CZATC_53     0 2 119.10 14.2769 -0.7600 0.00400 0.64536 0.00400 -80.000 
CZATR_51 CZATR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZATR_52 CZATR_52     0 2 118.80 15.2226 1.43000 0.00900 -0.8264 0.00900 -80.000 
CZBB__51 CZBB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBB__52 CZBB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZBIR_51 CZBIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBIR_52 CZBIR_52     0 2 116.20 7.48417 0.23000 -0.0440 -0.2538 0.00000 -80.000 
CZBR__51 CZBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBR__52 CZBR__52     0 2 118.30 27.1199 -2.8600 0.00000 -4.4972 0.00000 -10.000 
CZDA__51 CZDA__51     0 0        4.77929 -0.6200 0.00000 0.00000 
CZDA__52 CZDA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB1_51 CZDB1_51     0 0        7.71805 2.59000 0.00000 0.00000 
CZDB1_52 CZDB1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_51 CZDB2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_52 CZDB2_52     0 0        5.84701 -0.8600 0.00000 0.00000 
CZDI__51 CZDI__51     0 0        -0.2851 -0.6200 0.00000 0.00000 
CZDI__52 CZDI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDO__51 CZDO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CZDO__52 CZDO__52     0 2 116.60 11.7754 -1.6200 0.00000 0.72211 0.00000 -40.000 
CZET__51 CZET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZET__52 CZET__52     0 0        8.24682 1.43000 0.00000 0.00000 
CZLIS_51 CZLIS_51     0 0        12.5177 1.28000 0.00000 0.00000 
CZLIS_52 CZLIS_52     0 0        0.00000 0.00000 0.00000 0.00000 
##ZDE
D1ABS_3  ABILDSKOV    0 0        21.4231 38.7000 0.00000 0.00000 
D1ABS_31 ABILDSKOV    0 0        0.00000 0.00000 0.00000 0.00000 
D1ADL_3  ADALEN       0 0        47.6515 1.00000 0.00000 0.00000 
D1AHA_2  ANHOLT HAVMO 0 0        0.00000 0.00000 -131.50 5.20000 
D1AND_3  ANDST        0 0        34.0368 1.00000 0.00000 0.00000 
D1ASR_1  ASKAER       0 0        0.00000 120.600 0.00000 0.00000 
D1ASR_11 ASKAER       0 0        0.00000 117.200 0.00000 0.00000 
D1ASR_3  ASKAER       0 0        0.00000 0.00000 0.00000 0.00000 
D1BBG_2  HORNS REV 3  0 0        0.00000 122.900 0.00000 0.00000 
D1BBG_3  HORNS REV 2  0 0        0.00000 75.2000 0.00000 0.00000 
D1BBR_3  BREDEBRO     0 0        11.7126 0.40000 0.00000 0.00000 
D1BDK_3  BREDKAER     0 0        0.00000 0.00000 -1.1000 0.50000 
D1BDR_3  BRAMDRUP     0 0        59.2640 1.90000 0.00000 0.00000 
D1BED_3  BEDSTED      0 0        10.9118 83.2000 0.00000 0.00000 
D1BIL_3  BILSTRUP     0 0        36.6396 98.4000 0.00000 0.00000 
D1BJH_3  BJOERNHOLT   0 0        0.00000 87.8000 -46.000 10.8000 
D1BLV_3  HORNS REV 1  0 0        0.00000 75.0000 0.00000 0.00000 
D1BMS_1  BMS          0 0        0.00000 0.00000 0.00000 0.00000 
D1DYB_3  DYBVAD       0 0        8.40908 0.60000 0.00000 0.00000 
D1EDR_1  ENDRUP       0 0        0.00000 52.5000 0.00000 0.00000 
D1EDR_2  ENDRUP       0 0        0.00000 238.400 0.00000 0.00000 
D1EDR_3  ENDRUP       0 0        0.00000 182.800 0.00000 0.00000 
D1ENB_3               0 0        0.00000 59.8000 0.00000 0.00000 
D1EST_3  ESTRUPVEJ    0 0        27.6298 0.70000 0.00000 0.00000 
D1FER_1  FERSLEV      0 0        0.00000 321.500 0.00000 0.00000 
D1FER_3  FERSLEV      0 0        13.6147 0.40000 0.00000 0.00000 
D1FER_31 FERSLEV      0 0        0.00000 0.00000 0.00000 0.00000 
D1FGD_1  FRAUGDE      0 0        0.00000 -101.00 0.00000 0.00000 
D1FGD_3  FRAUGDE      0 0        0.00000 0.00000 -3.6000 0.40000 
D1FGV_3  FGV          0 0        0.10011 0.00000 0.00000 0.00000 
D1FOU_3  FOULUM       0 0        0.40043 0.40000 0.00000 0.00000 
D1FRD_3  FREDENSDAL   0 0        1.10119 0.10000 0.00000 0.00000 
D1FRT_3  FROESTRUP    0 0        2.40259 39.4000 0.00000 0.00000 
D1FVO_1  FYNSVAERKET  0 2 413.90 0.00000 0.00000 -312.90 109.897 0.00000 -352.00 180.000 -250.00 
D1FVO_3  FYNSVAERKET  0 0        62.7678 5.90000 0.00000 0.00000 
D1GAT_1  GAT?         0 0        0.00000 0.00000 0.00000 0.00000 
D1GMO_3               0 0        0.10011 0.10000 0.00000 0.00000 
D1GNK_2               0 0        0.00000 118.200 0.00000 0.00000 
D1GRP_3  GRADERUP     0 0        55.1596 1.70000 0.00000 0.00000 
D1GRP_31 GRADERUP     0 0        0.00000 0.00000 0.00000 0.00000 
D1GST_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1GST_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1HAK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HAL_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HAL_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1HASV3  HASLE        0 0        80.9874 3.90000 0.00000 0.00000 
D1HAT_3  HATTING      0 0        102.411 4.80000 0.00000 0.00000 
D1HER_3  HERNING      0 2 164.80 0.00000 0.00000 -1.1000 11.2396 0.00000 -74.000 20.0000 -28.000 
D1HESV3               0 0        0.00000 47.0000 0.00000 0.00000 
D1HIN_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HIN_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1HJP_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HLA_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1HLA_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1HNB_1  HORNBAEK     0 0        0.00000 97.4000 0.00000 0.00000 
D1HNB_3  HORNBAEK     0 0        22.8246 0.70000 0.00000 0.00000 
D1HOD_3  HOLSTED      0 0        20.6223 1.00000 0.00000 0.00000 
D1HQN_3  HORNING      0 0        35.8387 1.70000 0.00000 0.00000 
D1HRA_3  HORNS REV 1  0 0        0.00000 0.00000 -52.500 4.20000 
D1HRB_3  HORNS REV 2  0 0        0.00000 0.00000 -84.900 6.00000 
D1HRC_2  HORNS REV 3  0 0        0.00000 0.00000 -199.40 11.4000 
D1HSKV3  HOESKOV      0 0        58.3630 3.00000 0.00000 0.00000 
D1HVO_3  HVORUPGAARD  0 0        15.8171 0.40000 0.00000 0.00000 
D1HVV_3  HANDVAERKERV 0 0        19.2208 0.50000 0.00000 0.00000 
D1IDU_1  IDUMLUND     0 0        0.00000 68.2000 0.00000 0.00000 
D1IDU_3  IDUMLUND     0 0        2.00216 2.40000 0.00000 0.00000 
D1IDU_31 IDUMLUND     0 0        0.00000 0.00000 0.00000 0.00000 
D1JLV_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1JLV_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KAE_3  KARLSGARDE   0 0        24.1261 38.5000 0.00000 0.00000 
D1KAG_1  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000 
D1KAG_3  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000 
D1KAS_1  KASSOE       0 2 414.90 0.00000 0.00000 0.00000 -200.05 
D1KAS_3  KASSOE       0 0        0.00000 157.900 0.00000 0.00000 
D1KAU_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KAU_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KBBV3  KAERBYBRO    0 0        15.4166 0.20000 0.00000 0.00000 
D1KIN_1  KINGSTRUP    0 0        0.00000 0.00000 0.00000 0.00000 
D1KIN_3  KINGSTRUP    0 0        0.00000 0.00000 0.00000 0.00000 
D1KKR_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KKR_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KLF_3  KLIM FJORDHO 0 0        0.00000 37.1000 -17.600 0.30000 
D1KLY_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KNA_3  KNABBERUP    0 0        66.5719 2.50000 0.00000 0.00000 
D1KSH_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KSS_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KSS_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KTA_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KTA_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1KTR_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KTR_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1KVK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1LAG_1  LANDERUPGAAR 0 0        0.00000 488.900 0.00000 0.00000 
D1LAG_3  LANDERUPGAAR 0 0        0.00000 0.00000 0.00000 0.00000 
D1LKR_3  LEMKAER      0 0        0.00000 0.00000 -19.500 0.20000 
D1LOL_3  LOLDRUP      0 0        31.0335 1.20000 0.00000 0.00000 
D1LYK_3  LYKKEGARD OG 0 0        6.70724 1.40000 0.00000 0.00000 
D1MAG_3  MAGSTRUP     0 0        23.5254 0.60000 0.00000 0.00000 
D1MAL_1  MALLING      0 0        0.00000 0.00000 0.00000 0.00000 
D1MAL_3  MALLING      0 0        42.9464 1.20000 0.00000 0.00000 
D1MES_3  MESBALLE     0 0        50.9550 1.70000 0.00000 0.00000 
D1MKS_1  STUDSTRUP    0 0        0.00000 0.00000 0.00000 0.00000 
D1MKS_3  STUDSTRUP    0 2 165.00 0.00000 0.00000 -286.10 20.5740 -35.200 -361.80 110.000 -230.00 
D1MLP_3  MOLLERUP     0 0        30.1325 5.70000 0.00000 0.00000 
D1MLU_3  MOSELUND     0 0        6.30681 2.90000 0.00000 0.00000 
D1MOSV3  MOSBAEK      0 0        8.20886 0.30000 0.00000 0.00000 
D1NOR_3  NORS         0 0        0.00000 43.6000 -5.6000 0.30000 
D1NSP_3  NIBSTRUP     0 0        4.70508 40.1000 0.00000 0.00000 
D1NVV_1  VENDSYSSELVA 0 2 413.20 0.00000 0.00000 -1.0000 -1.4331 0.00000 -1.0000 185.000 -290.00 
D1NVV_3  VENDSYSSELVA 0 0        0.00000 74.6000 -1.4000 0.20000 
D1OSQ_3  ODENSE SYDOE 0 0        38.1412 2.00000 0.00000 0.00000 
D1PZR_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1PZR_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1QSG_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1QSG_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1RAK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1RAM_3  RAMME        0 0        0.00000 0.00000 -0.4000 0.00000 
D1REF_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1REF_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1REV_1  REVSING      0 0        0.00000 75.7000 0.00000 0.00000 
D1RIB_3  RIBE         0 0        6.90746 0.30000 0.00000 0.00000 
D1ROV_1  ROV?         0 0        0.00000 0.00000 0.00000 0.00000 
D1RSL_3  ROSLEV       0 0        0.00000 68.3000 -11.100 0.10000 
D1RYT_3  RYTTERGARD   0 0        57.6623 2.40000 0.00000 0.00000 
D1SBA_3  STARBAKKE    0 0        32.1347 1.80000 0.00000 0.00000 
D1SFE_3  SDR FELDING  0 0        3.60389 0.10000 0.00000 0.00000 
D1SHE_3  ENSTEDVAERKE 0 0        68.4739 2.20000 0.00000 0.00000 
D1SIN_3  SINDBJERG    0 0        0.00000 68.3000 -1.9000 0.20000 
D1SKA_3  SKANSEN      0 0        13.0141 0.30000 0.00000 0.00000 
D1SKH_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1SKH_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1SQN_3  SQN3         0 0        41.4448 42.0000 0.00000 0.00000 
D1STR_3  STRUER       0 0        6.90746 78.4000 0.00000 0.00000 
D1STR_31 STRUER       0 0        0.00000 0.00000 0.00000 0.00000 
D1STSV3  STOVSTRUP    0 0        0.00000 85.7000 -1.7000 0.10000 
D1SVB_3  SVENBORG     0 0        38.3414 1.10000 0.00000 0.00000 
D1SVGV3               0 0        0.00000 37.7000 0.00000 0.00000 
D1SVS_1  SKAERBAEKVAE 0 2 413.00 0.00000 0.00000 -52.700 63.9126 -15.700 -84.400 110.000 -330.00 
D1SVS_3  SKAERBAEKVAE 0 0        0.00000 0.00000 -2.1000 0.00000 
D1TAN_3  TANGE        0 0        34.1369 1.40000 0.00000 0.00000 
D1TEB_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1TEB_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1THQ_3  TINGHOEJ     0 0        0.00000 75.5000 -1.5000 0.10000 
D1THY_3  THYREGOD     0 0        13.5146 0.70000 0.00000 0.00000 
D1TJE_1  TJELE        0 0        0.00000 -102.10 0.00000 0.00000 
D1TJE_3  TJELE        0 2 165.20 0.00000 0.00000 0.00000 29.9951                 30.3000 -160.00 
D1TJE_31 TJELE        0 0        0.00000 75.4000 0.00000 0.00000 
D1TNK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1TRI_1  TRIGE        0 0        0.00000 0.00000 0.00000 0.00000 
D1TRI_2  TRIGE        0 0        0.00000 207.000 0.00000 0.00000 
D1TRI_3  TRIGE        0 0        0.00000 94.5000 0.00000 0.00000 
D1TSV_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1TUP_3               0 0        0.10011 0.20000 0.00000 0.00000 
D1UWN_3  UMSPANNW. NO 0 2 165.10 0.00000 0.00000 16.5000 3.75781 16.5000 16.5000 5.00000 -5.0000 
D1VER_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1VER_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1VHA_1  VESTER HASSI 0 0        0.00000 -138.60 0.00000 0.00000 
D1VHA_3  VESTER HASSI 0 2 163.70 0.00000 37.1000 -6.3000 32.9293                 37.5000 -100.00 
D1VID_3  VIDEBAEK     0 0        2.30249 40.8000 0.00000 0.00000 
D1VIL_3  VILSTED      0 0        0.00000 0.00000 -6.9000 0.20000 
D1VIU_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1VIU_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1VKE_3  VESTKRAFT    0 2 165.00 0.00000 0.00000 -168.10 -61.560 -58.400 -371.40 155.000 -245.00 
D1ZBQ_3  ZBQ3         0 0        24.3263 40.4000 0.00000 0.00000 
D1ZSP_3  ZSP3         0 0        24.9269 56.9000 0.00000 0.00000 
D200BI50              0 0        0.00000 0.00000 0.00000 0.00000 
D200C750              0 0        0.00000 0.00000 0.00000 0.00000 
D200FG50              0 0        0.00000 0.00000 0.00000 0.00000 
D200FS50              0 0        0.00000 0.00000 0.00000 0.00000 
D200KP50              0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 21 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 22 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 23 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 51 ALTHEIM      0 0        30.8333 -10.100 0.00000 0.00000 
D2AHM 52 ALTHEIM      0 0        30.8333 -10.100 0.00000 0.00000 
D2AHM 53 ALTHEIM      0 0        30.8333 -10.100 0.00000 0.00000 
D2ALFS11 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS12 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS51 ALFSTEDT     0 0        -13.086 0.00000 0.00000 0.00000 
D2ALFS52 ALFSTEDT     0 0        -13.086 0.00000 0.00000 0.00000 
D2ALGE11 ALGERMISSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2ALGE53 ALGERMISSEN  0 0        40.8441 -17.600 0.00000 0.00000 
D2ALGE54 ALGERMISSEN  0 0        40.8441 -17.600 0.00000 0.00000 
D2AS  11 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000 
D2AS  12 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000 
D2AS  51 ASCHAFFENBUR 0 0        60.8657 -11.200 0.00000 0.00000 
D2AS  52 ASCHAFFENBUR 0 0        60.8657 -11.200 0.00000 0.00000 
D2ASSL11 ASSLAR       0 0        39.9431 7.40000 0.00000 0.00000 
D2ASSL51 ASSLAR       0 0        43.3468 -13.900 0.00000 0.00000 
D2ASSL52 ASSLAR       0 0        43.3468 -13.900 0.00000 0.00000 
D2AUDO23 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDO51 AUDORF       0 0        -2.1976 -0.3000 0.00000 0.00000 
D2AUDO52 AUDORF       0 2 112.80 -2.1976 -0.3000 0.00000 34.1180 0.00000 -83.000 41.0000 -56.900 
D2AUDS11 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS14 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS21 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS22 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS23 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS51 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS59 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2BA-N51 BA-N         0 0        53.6579 -8.6000 0.00000 0.00000 
D2BA-N52 BA-N         0 0        53.6579 -8.6000 0.00000 0.00000 
D2BDOR11 BROKDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D2BDOR21 BROKDORF     0 0        4.30465 -0.9000 0.00000 0.00000 
D2BECH11 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH12 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH13 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH21 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH23 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH51 BECHTERDISS  0 0        47.8517 -14.500 0.00000 0.00000 
D2BEHS11 BERGSHAUSEN  0 0        26.1282 -1.9000 0.00000 0.00000 
D2BEHS12 BERGSHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2BEHS51 BERGSHAUSEN  0 0        24.2262 -11.400 0.00000 0.00000 
D2BEHS52 BERGSHAUSEN  0 0        24.2262 -11.400 0.00000 0.00000 
D2BLOC21 BLOCKLAND    0 0        55.5600 -11.800 0.00000 0.00000 
D2BORK11 BORKEN       0 0        0.00000 0.00000 0.40000 -294.20 
D2BORK12 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2BORK13 BORKEN       0 0        6.10659 2.00000 0.00000 0.00000 
D2BORK51 BORKEN       0 0        67.4729 -12.800 0.00000 0.00000 
D2BORK52 BORKEN       0 0        67.4729 -12.800 0.00000 0.00000 
D2BRAN22 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRAN23 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRAN51 BRAUNSCHWEIG 0 0        18.3198 -0.9000 0.00000 0.00000 
D2BRAN52 BRAUNSCHWEIG 0 0        54.9593 -2.6000 0.00000 0.00000 
D2BRAN54 BRAUNSCHWEIG 0 0        18.3198 -0.9000 0.00000 0.00000 
D2BRAN55 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW11 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW12 BERGRHEIN. W 0 2 409.00 0.00000 0.00000 0.10000 -39.968 5.10000 -3.9000 181.900 -240.20 
D2BRFW13 BERGRHEIN. W 0 0        0.00000 0.00000 0.20000 -297.40 
D2BRFW52 BERGRHEIN. W 0 0        94.3018 12.1000 0.00000 0.00000 
D2BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN13 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN21 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN51 BRUNSBUETTEL 0 0        20.6223 6.30000 0.00000 0.00000 
D2BRUN59 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKD8A BUTTEL_HWIN2 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKD8B BUTTEL_HWIN2 0 2 325.30 0.00000 0.00000 -100.00 69.6237 11.0000 -702.00 420.000 -340.00 
D2BUKE2A BUTTEL_HWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKE2B BUTTEL_HWIN1 0 2 245.60 0.00000 0.00000 -182.00 57.9576 20.0000 -583.00 360.000 -288.80 
D2BUKZ8A BUTTEL_SWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKZ8B BUTTEL_SWIN1 0 2 343.40 0.00000 0.00000 -410.00 25.8296 15.0000 -874.00 500.000 -389.60 
D2BUTL11 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D2BUTL12 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO23 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO24 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO51 CLOPPENBURG  0 0        33.9366 -2.5000 0.00000 0.00000 
D2CLPO52 CLOPPENBURG  0 0        33.9366 -2.5000 0.00000 0.00000 
D2CONN11 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN12 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN21 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN22 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN23 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN24 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN25 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN26 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN52 CONNEFORDE   0 0        42.2456 3.90000 0.00000 0.00000 
D2CONN53 CONNEFORDE   0 0        42.2456 3.90000 0.00000 0.00000 
D2CONN58 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO11 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO13 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO19 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO27 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO28 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO29 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO59 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL11 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL12 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL13 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL15 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL51 DIELE        0 0        10.1109 -0.7000 0.00000 0.00000 
D2DIKE2A BORWIN ALPHA 0 2 209.40 0.00000 0.00000 -132.00 -82.625 22.0000 -400.00 150.000 -200.00 
D2DIKE2F BORWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKZ8A BORWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKZ8B BORWIN BETA  0 2 316.10 0.00000 0.00000 -383.00 -84.388 28.0000 -803.00 500.000 -358.50 
D2DILL11 DILLENBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2DILL51 DILLENBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2DILL52 DILLENBURG   0 0        89.3965 0.20000 0.00000 0.00000 
D2DIPP12 DIPPERZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2DIPP51 DIPPERZ      0 0        57.7624 -19.300 0.00000 0.00000 
D2DIPP52 DIPPERZ      0 0        57.7624 -19.300 0.00000 0.00000 
D2DOEH21 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH22 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH52 DOERNIGHEIM  0 0        33.5362 -15.600 0.00000 0.00000 
D2DOEH53 DOERNIGHEIM  0 0        33.5362 -15.600 0.00000 0.00000 
D2DOEH58 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH59 DOERNIGHEIM  0 0        33.5362 -15.600 0.00000 0.00000 
D2DOEW11 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEW14 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL11 DOLLERN      0 0        0.00000 0.00000 0.50000 -346.50 
D2DOLL12 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL13 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL21 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL22 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL51 DOLLERN      0 0        16.9183 1.30000 0.00000 0.00000 
D2DOLL52 DOLLERN      0 0        16.9183 1.30000 0.00000 0.00000 
D2DORT51              0 0        8.50919 4.50000 0.00000 0.00000 
D2DWKD1A DOLWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKD1B DOLWIN GAMMA 0 2 422.20 0.00000 0.00000 -302.00 -40.080 10.0000 -850.00 291.000 -352.00 
D2DWKE1A DOLWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKE1B DOLWIN ALPHA 0 2 390.90 0.00000 0.00000 -227.00 -53.916 18.0000 -767.00 261.000 -296.00 
D2DWKZ1A DOLWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKZ1B DOLWIN BETA  0 2 403.30 0.00000 0.00000 -283.00 -20.742 12.0000 -878.00 291.000 -352.00 
D2EICK11 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK12 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK13 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK51 EICKUM       0 0        51.6558 -8.4000 0.00000 0.00000 
D2EICK52 EICKUM       0 0        51.6558 -8.4000 0.00000 0.00000 
D2EICK53 EICKUM       0 0        51.6558 -8.4000 0.00000 0.00000 
D2EICK54 EICKUM       0 0        51.6558 -8.4000 0.00000 0.00000 
D2ELSE11 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2ELSE12 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2ELSE51 ELSEN        0 0        22.3241 10.4000 0.00000 0.00000 
D2ELSE52 ELSEN        0 0        44.6482 20.7000 0.00000 0.00000 
D2ELSE54 ELSEN        0 0        22.3241 10.4000 0.00000 0.00000 
D2ELT 11 ELTMANN      0 0        0.00000 0.00000 0.00000 0.00000 
D2ELT 12 ELTMANN      0 0        0.00000 0.00000 0.00000 0.00000 
D2ELT 51 ELTMANN      0 0        50.9550 2.00000 0.00000 0.00000 
D2ELT 52 ELTMANN      0 0        50.9550 2.00000 0.00000 0.00000 
D2ELWE11 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2ELWE12 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2ELWE13 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB21 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB22 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB31 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB51 EMDEN        0 0        -16.282 0.00000 0.00000 0.00000 
D2EMDB52 EMDEN        0 0        -16.282 0.00000 0.00000 0.00000 
D2EMDE21 EMDEN        0 2 238.80 0.00000 0.00000 0.30000 57.1735 0.30000 -469.70 158.700 -317.80 
D2EMOS11 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS15 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS28 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS29 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EOKE8A BORWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000 
D2EOKE8B BORWIN GAMMA 0 2 348.90 0.00000 0.00000 -320.00 45.7097 16.0000 -850.00 291.000 -352.00 
D2ERZH21 ERZHAUSEN    0 0        0.00000 0.00000 -16.300 13.7000 125.400 -124.60 133.800 -82.200 
D2ERZH22 ERZHAUSEN    0 2 237.00 0.00000 0.00000 -54.800 4.29938 125.400 -124.60 106.800 -60.700 
D2ETZ 11 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 12 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 21 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 51 ETZENRICHT   0 0        45.3490 -7.2000 0.00000 0.00000 
D2ETZ 52 ETZENRICHT   0 0        45.3490 -7.2000 0.00000 0.00000 
D2ETZ 53 ETZENRICHT   0 0        45.3490 -7.2000 0.00000 0.00000 
D2ETZ 54 ETZENRICHT   0 0        45.3490 -7.2000 0.00000 0.00000 
D2FARG11 FARGE        0 2 414.10 0.00000 0.00000 0.10000 79.0000 0.10000 -179.90 79.0000 -160.60 
D2FARG12 FARGE        0 0        0.00000 0.00000 0.00000 0.00000 
D2FARG51 FARGE        0 2 113.60 1.80195 -0.1000 0.00000 -21.961 0.10000 -89.900 43.1000 -69.700 
D2FARG52 FARGE        0 0        1.80195 -0.1000 0.00000 0.00000 
D2FARG59 FARGE        0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD11              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD12              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD13              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD21              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD23              0 0        0.00000 0.00000 0.00000 0.00000 
D2FG  12 FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000 
D2FG  13 FOEHRING     0 0        376.206 52.7000 0.00000 0.00000 
D2FG  19 FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM52 FRANKFURT MI 0 0        92.0994 -0.9000 0.00000 0.00000 
D2FRAM53 FRANKFURT MI 0 0        92.0994 -0.9000 0.00000 0.00000 
D2FRAM57 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM58 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM59 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN21 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN22 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN51 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN52 FRANKFURT    0 0        95.5031 -3.3000 0.00000 0.00000 
D2FRSW11 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRSW12 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRSW51 FRANKFURT SW 0 0        131.041 16.3000 0.00000 0.00000 
D2FRSW52 FRANKFURT SW 0 0        131.041 16.3000 0.00000 0.00000 
D2GANK11 GANDERKESEE  0 0        0.00000 0.00000 0.00000 0.00000 
D2GANK12 GANDERKESEE  0 0        0.00000 0.00000 0.20000 118.900 
D2GANK51 GANDERKESEE  0 0        52.1563 -3.1000 0.00000 0.00000 
D2GEB 51 GEBERSDORF   0 0        135.747 -13.900 0.00000 0.00000 
D2GEB 52 GEBERSDORF   0 0        135.747 -13.900 0.00000 0.00000 
D2GEB 5A GEBERSDORF   0 2 113.90 0.00000 0.00000 0.20000 72.7740 7.20000 -394.80 171.800 -251.60 
D2GEB 5B GEBERSDORF   0 2 113.90 0.00000 0.00000 0.20000 72.7740 0.20000 -394.80 171.300 -260.00 
D2GEB 5C GEBERSDORF   0 2 113.90 0.00000 0.00000 0.00000 30.1000 0.00000 -65.000 30.1000 -40.100 
D2GIEN11 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN12 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN13 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN51 GIESSEN NORD 0 0        108.617 -32.800 0.00000 0.00000 
D2GIEN52 GIESSEN NORD 0 0        108.617 -32.800 0.00000 0.00000 
D2GKRO11 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO12 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO13 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO1B GKRO STAU 4  0 2 407.30 0.00000 0.00000 -359.20 318.064 0.80000 -779.20 328.800 -434.10 
D2GKRO1C GKRO STAU 5  0 2 407.80 0.00000 0.00000 -508.90 330.025 1.10000 -685.90 343.800 -340.00 
D2GKRO21 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO22 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO51 GROSSKROTZB  0 0        44.3479 -8.4000 0.00000 0.00000 
D2GKRO52 GROSSKROTZB  0 0        44.3479 -8.4000 0.00000 0.00000 
D2GLEI21 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GLEI22 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GLEI52 GLEIDINGEN   0 0        67.6731 -10.500 0.00000 0.00000 
D2GLEI54 GLEIDINGEN   0 0        33.8365 -5.3000 0.00000 0.00000 
D2GODE21 GODENAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2GODE51 GODENAU      0 0        65.1704 -24.400 0.00000 0.00000 
D2GODE52 GODENAU      0 0        65.1704 -24.400 0.00000 0.00000 
D2GOET21 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GOET22 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GOET51 GOETTINGEN   0 0        41.6450 -18.600 0.00000 0.00000 
D2GOET52 GOETTINGEN   0 0        41.6450 -18.600 0.00000 0.00000 
D2GOEZ22 GOETZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  11 GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  12 GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  1A GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  1B GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH11 GROHNDE      0 0        0.00000 0.00000 0.20000 -239.80 
D2GROH12 GROHNDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH1A GROHNDE      0 2 416.10 0.00000 0.00000 0.90000 -87.690 0.90000 -1586.1 635.900 -1067.8 
D2GROH51 GROHNDE      0 0        82.1887 57.2000 0.00000 0.00000 
D2GROH54 GROHNDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2HALL21 HALLENDORF   0 0        33.3360 16.6000 0.00000 0.00000 
D2HAMN21 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAMN22 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAMN52 HAMBURG NORD 0 0        110.419 -25.100 0.00000 0.00000 
D2HAND11 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND12 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND14 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND15 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND51 FL.HANDEWITT 0 0        -144.64 101.700 0.00000 0.00000 
D2HAND52 FL.HANDEWITT 0 0        -144.64 101.700 0.00000 0.00000 
D2HANW21 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2HANW22 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2HANW51 HANNOVER WES 0 0        50.3544 -24.200 0.00000 0.00000 
D2HANW52 HANNOVER WES 0 0        50.3544 -24.200 0.00000 0.00000 
D2HARD21 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD22 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD24 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD52 HARDEGSEN    0 0        68.4739 -30.500 0.00000 0.00000 
D2HARD55 HARDEGSEN    0 0        34.2370 -15.200 0.00000 0.00000 
D2HATT11 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT12 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT51 HATTORF      0 0        -47.149 -6.5000 0.00000 0.00000 
D2HATT52 HATTORF      0 0        -47.149 -6.5000 0.00000 0.00000 
D2HEIW11 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW12 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW13 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW51 HEIDE WEST   0 0        -68.326 10.4000 0.00000 0.00000 
D2HEIW52 HEIDE WEST   0 0        -68.326 10.4000 0.00000 0.00000 
D2HEIW53 HEIDE WEST   0 0        -68.326 10.4000 0.00000 0.00000 
D2HELM11 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM12 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM19 HELMSTEDT    0 2 408.90 0.00000 0.00000 0.50000 125.500 0.60000 -306.90 125.500 -211.90 
D2HELM52 HELMSTEDT    0 0        8.10876 -0.4000 0.00000 0.00000 
D2HELM53 HELMSTEDT    0 0        8.10876 -0.4000 0.00000 0.00000 
D2HEYD11 HEYDEN       0 2 411.40 0.00000 0.00000 0.50000 14.8257 0.50000 -949.50 372.400 -623.30 
D2HUNT21 HUNTORF      0 2 237.00 0.00000 0.00000 0.20000 14.6998 72.2000 -339.80 137.900 -224.20 
D2HUNT22 HUNTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN11              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN12              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN13              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN51              0 0        -66.428 -0.7000 0.00000 0.00000 
D2HUSN52              0 0        -66.428 -0.7000 0.00000 0.00000 
D2HWBC19 HERRENWYK BC 0 0        0.00000 0.00000 0.20000 -174.40 
D2HWKR1D HERRENWYK BC 0 0        0.00000 0.00000 -615.00 356.500 640.000 -620.00 
D2HWYK11 HERRENWYK    0 0        0.00000 0.00000 0.00000 0.00000 
D2HWYK52 HERRENWYK    0 0        13.7148 3.50000 0.00000 0.00000 
D2IN  21 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  22 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  2A INGOLSTADT   0 2 241.50 0.00000 0.00000 0.00000 -32.402 0.00000 -440.00 195.100 -314.50 
D2IN  2B INGOLSTADT   0 2 241.50 0.00000 0.00000 0.00000 -32.402 0.00000 -470.00 195.100 -314.50 
D2IN  51 INGOLSTADT   0 0        64.3695 -22.400 0.00000 0.00000 
D2IN  52 INGOLSTADT   0 0        64.3695 -22.400 0.00000 0.00000 
D2INHA21 INHAUSEN     0 0        17.3187 7.90000 0.00000 0.00000 
D2IRS 11 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 12 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 1A IRSCHING     0 2 417.70 0.00000 0.00000 0.10000 -35.434 0.10000 -609.90 356.400 -482.40 
D2IRS 1B IRSCHING     0 2 417.70 0.00000 0.00000 -108.10 -35.434 0.00000 -350.00 192.100 -246.30 
D2IRS 1C IRSCHING     0 2 417.70 0.00000 0.00000 -216.20 -35.434 0.00000 -700.00 387.500 -462.30 
D2IRS 1E IRSCHING     0 2 417.70 0.00000 0.00000 0.20000 -35.434 0.20000 -499.80 213.100 -364.70 
D2IRS 29 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 51 IRSCHING     0 0        76.6828 32.8000 0.00000 0.00000 
D2IRS 52 IRSCHING     0 0        76.6828 32.8000 0.00000 0.00000 
D2IS  11 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  13 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  15 ISAR         0 0        0.00000 0.00000 -742.10 107.500 1.50000 -811.00 384.600 -264.00 
D2IS  16 ISAR         0 2 411.20 0.00000 0.00000 -678.30 169.746 2.20000 -678.30 294.500 -39.000 
D2IS  17 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  18 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW21 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW22 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW51 ITZEHOE WEST 0 0        5.60605 -0.2000 0.00000 0.00000 
D2ITZW52 ITZEHOE WEST 0 0        5.60605 -0.2000 0.00000 0.00000 
D2ITZW54 ITZEHOE WEST 0 0        5.60605 -0.2000 0.00000 0.00000 
D2ITZW55 ITZEHOE WEST 0 2 112.30 5.60605 -0.2000 0.00000 9.19153 0.00000 -83.000 41.1000 -56.900 
D2JARD11 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD12 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD13 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD1A JARDELUND    0 0        0.00000 0.00000 -17.000 6.70000 11.0000 -83.000 30.0000 -30.000 
D2JARD51 JARDELUND    0 0        -25.173 0.40000 0.00000 0.00000 
D2JARD52 JARDELUND    0 0        -25.173 0.40000 0.00000 0.00000 
D2KARB11 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB12 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB52 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 25 KUEHTAI      0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 2A KUEHTAI KW1  0 2 236.20 0.00000 0.00000 -133.70 10.3163 125.300 -175.70 148.700 -91.600 
D2KHT 2B KUEHTAI KW2  0 2 236.20 0.00000 0.00000 0.10000 10.3163 125.100 -175.90 129.200 -110.90 
D2KIES21 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIES22 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIES51 KIEL SUED    0 0        20.9226 14.5000 0.00000 0.00000 
D2KIES52 KIEL SUED    0 0        6.90746 4.80000 0.00000 0.00000 
D2KIES53 KIEL SUED    0 0        6.90746 4.80000 0.00000 0.00000 
D2KIEW21 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW22 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW52 KIEL WEST    0 0        36.6396 25.6000 0.00000 0.00000 
D2KILS11 KLEIN ILSEDE 0 0        0.00000 0.00000 0.00000 0.00000 
D2KILS51 KLEIN ILSEDE 0 0        19.1206 8.00000 0.00000 0.00000 
D2KILS52 KLEIN ILSEDE 0 0        19.1206 8.00000 0.00000 0.00000 
D2KILS53 KLEIN ILSEDE 0 0        38.1412 15.9000 0.00000 0.00000 
D2KR  21 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2KR  22 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2KR  51 KRUEN        0 0        24.4264 -10.300 0.00000 0.00000 
D2KRI 11 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 12 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 52 KRIEGENBRUNN 0 0        148.560 -47.400 0.00000 0.00000 
D2KRI 53 KRIEGENBRUNN 0 0        148.560 -47.400 0.00000 0.00000 
D2KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D2KRUE12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D2KRUE52 KRUEMMEL     0 0        75.6817 -21.800 0.00000 0.00000 
D2KUMM11 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D2KUMM12 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D2KUMM51 KUMMERFELD   0 0        58.7635 10.5000 0.00000 0.00000 
D2KUMM53 KUMMERFELD   0 0        58.7635 10.5000 0.00000 0.00000 
D2LAGE21 LAGE         0 0        0.00000 0.00000 0.00000 0.00000 
D2LAGE51 LAGE         0 0        36.1390 17.1000 0.00000 0.00000 
D2LAGE52 LAGE         0 0        36.1390 17.1000 0.00000 0.00000 
D2LAND11 LANDESBERGEN 0 2 411.30 0.00000 0.00000 0.40000 212.700 0.40000 -639.60 212.700 -349.10 
D2LAND12 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND21 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND22 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND62 LANDESBERGEN 0 2 66.400 0.00000 0.00000 0.00000 -15.443 40.0000 -70.000 31.5000 -53.700 
D2LBEC21 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC22 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC51 LUEBECK      0 0        122.132 85.1000 0.00000 0.00000 
D2LEHR21 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR22 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR51 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR52 LEHRTE       0 0        43.7472 10.0000 0.00000 0.00000 
D2LEHR54 LEHRTE       0 0        21.8236 5.00000 0.00000 0.00000 
D2LU  21 LUDERSHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D2LU  51 LUDERSHEIM   0 0        110.920 -4.1000 0.00000 0.00000 
D2LU  52 LUDERSHEIM   0 0        110.920 -4.1000 0.00000 0.00000 
D2LUEN11 LUENEBURG    0 0        0.00000 0.00000 0.00000 0.00000 
D2LUEN52 LUENEBURG    0 0        34.9377 14.1000 0.00000 0.00000 
D2LUEN53 LUENEBURG    0 0        34.9377 14.1000 0.00000 0.00000 
D2MAAD21 MAADE        0 0        0.00000 0.00000 0.00000 0.00000 
D2MAAD22 MAADE        0 0        0.00000 0.00000 0.00000 0.00000 
D2MAKW12 MAADE        0 2 419.80 0.00000 0.00000 0.30000 13.3901 0.30000 -917.70 279.400 -691.90 
D2MBG 28 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D2MBG 29 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D2MBG 51 MARIENBERG   0 0        44.5481 -16.100 0.00000 0.00000 
D2MBG 53 MARIENBERG   0 0        44.5481 -16.100 0.00000 0.00000 
D2MEB 51 MEB          0 0        40.1433 -5.7000 0.00000 0.00000 
D2MEB 52 MEB          0 0        40.1433 -5.7000 0.00000 0.00000 
D2MECK11 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK12 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK13 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK51 MECKLAR      0 0        25.7278 17.9000 0.00000 0.00000 
D2MECK52 MECKLAR      0 0        25.7278 17.9000 0.00000 0.00000 
D2MECK58 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK59 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MEHR21 MEHRUM       0 0        70.7764 14.7000 0.00000 0.00000 
D2MEHR22 MEHRUM       0 0        70.7764 14.7000 0.00000 0.00000 
D2MEHR2A MEHRUM       0 2 233.80 0.00000 0.00000 0.40000 144.487 0.40000 -799.60 330.700 -539.00 
D2MEIS21 MEISSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2MEIS51 MEISSEN      0 0        55.7602 -6.6000 0.00000 0.00000 
D2MEIS52 MEISSEN      0 0        55.7602 -6.6000 0.00000 0.00000 
D2MH  11 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  12 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  51 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  52 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MUEN51 MUEN         0 0        32.4350 -9.3000 0.00000 0.00000 
D2MUEN52 MUEN         0 0        32.4350 -9.3000 0.00000 0.00000 
D2MUEN53 MUEN         0 0        32.4350 -9.3000 0.00000 0.00000 
D2MUEN54 MUEN         0 0        32.4350 -9.3000 0.00000 0.00000 
D2MZ  11 MENZING      0 0        93.9014 27.5000 0.00000 0.00000 
D2MZ  12 MENZING      0 0        187.903 55.1000 0.00000 0.00000 
D2NFI 21 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 22 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 51 NEUFINSING   0 0        119.329 -48.800 0.00000 0.00000 
D2NFI 52 NEUFINSING   0 0        119.329 -48.800 0.00000 0.00000 
D2NLAN11 NIEDERLANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2NLAN52 NIEDERLANGEN 0 0        -11.587 0.50000 0.00000 0.00000 
D2NORG2B INHAUSEN NOR 0 0        0.00000 0.00000 -26.000 -9.2000 4.00000 -111.00 30.0000 -30.000 
D2NVLD11 NIEDERVIELAN 0 0        125.736 3.80000 0.00000 0.00000 
D2NVLD12 NIEDERVIELAN 0 0        62.8679 1.90000 0.00000 0.00000 
D2OBA 11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 13 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 22 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 2G OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 51 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 52 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 54 OBERBACHERN  0 0        103.612 -34.800 0.00000 0.00000 
D2OBA 55 OBERBACHERN  0 0        103.612 -34.800 0.00000 0.00000 
D2OBMZ11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBMZ12 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 21 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 22 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 51 OBERBRUNN    0 0        34.8376 -13.600 0.00000 0.00000 
D2OBR 52 OBERBRUNN    0 0        34.8376 -13.600 0.00000 0.00000 
D2OBR 53 OBERBRUNN    0 0        34.8376 -13.600 0.00000 0.00000 
D2OBR 54 OBERBRUNN    0 0        34.8376 -13.600 0.00000 0.00000 
D2OD  12 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000 
D2OD  51 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  21 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  22 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHFG11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHFG12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS11 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS12 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS51 OHLENSEELEN  0 0        -24.873 17.5000 0.00000 0.00000 
D2OHLS52 OHLENSEELEN  0 0        -24.873 17.5000 0.00000 0.00000 
D2OVEN11 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2OVEN13 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  21 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  22 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  51 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  52 PIRACH       0 0        113.823 23.0000 0.00000 0.00000 
D2PI  53 PIRACH       0 0        113.823 23.0000 0.00000 0.00000 
D2PI  54 PIRACH       0 0        113.823 23.0000 0.00000 0.00000 
D2PLA 11 PLATTLING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PLA 51 PLATTLING    0 0        80.1866 -32.400 0.00000 0.00000 
D2PLA 52 PLATTLING    0 0        80.1866 -32.400 0.00000 0.00000 
D2PT  12 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  13 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  21 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  22 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  59 PLEINTING    0 0        54.9593 -14.700 0.00000 0.00000 
D2PT  5N PLEINTING    0 0        54.9593 -14.700 0.10000 99.1000 
D2RAI 11 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 13 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 1U RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 21 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 23 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 52 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 59 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  21 REGENSBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  51 REGENSBURG   0 0        21.1228 -6.9000 0.00000 0.00000 
D2RE  52 REGENSBURG   0 0        21.1228 -6.9000 0.00000 0.00000 
D2RED 11 REDWITZ      0 0        0.00000 0.00000 0.20000 -351.30 
D2RED 12 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 13 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 14 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 51 REDWITZ      0 0        105.714 -6.6000 0.00000 0.00000 
D2RED 52 REDWITZ      0 0        105.714 -6.6000 0.00000 0.00000 
D2RHED11 RHEDE        0 0        0.00000 0.00000 -17.000 2.80000 1.00000 -92.000 30.0000 -30.000 
D2RIFF3A EMDEN-RIFF   0 0        0.00000 0.00000 0.10000 52.2000 
D2RIFF3B EMDEN-RIFF   0 2 158.30 0.00000 0.00000 -37.000 2.86948 3.00000 -115.00 42.0000 -42.000 
D2SANO11 SANDERS. OST 0 0        38.1412 -1.1000 0.00000 0.00000 
D2SD  11 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2SD  21 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2SD  22 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2SD-N13              0 0        0.00000 0.00000 0.00000 0.00000 
D2SD-N51              0 0        133.444 -38.400 0.00000 0.00000 
D2SD-N52              0 0        133.444 -38.400 0.00000 0.00000 
D2SDON11 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON12 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON13 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON51 SUEDERDONN   0 0        -36.660 6.40000 0.00000 0.00000 
D2SDON52 SUEDERDONN   0 0        -36.660 6.40000 0.00000 0.00000 
D2SDON53 SUEDERDONN   0 0        -36.660 6.40000 0.00000 0.00000 
D2SHUW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW51              0 0        -5.8936 4.10000 0.00000 0.00000 
D2SHUW52              0 0        -5.8936 4.10000 0.00000 0.00000 
D2SI  23 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D2SI  24 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D2SI-N51 SIMBACH NEU  0 0        56.3609 -3.8000 0.00000 0.00000 
D2SI-N52 SIMBACH NEU  0 0        56.3609 -3.8000 0.00000 0.00000 
D2SIEM11 SIEMS        0 0        0.00000 0.00000 0.00000 -245.30 3.00000 0.00000 1000.00 -1000.0 
D2SIEM14 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM21 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM51 SIEMS        0 0        5.10551 -1.3000 0.00000 0.00000 
D2SIEM52 SIEMS        0 0        5.10551 -1.3000 0.00000 0.00000 
D2SIEM53 SIEMS        0 0        5.10551 -1.3000 0.00000 0.00000 
D2SIEM54 SIEMS        0 0        5.10551 -1.3000 0.00000 0.00000 
D2SIT 21 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000 
D2SIT 22 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000 
D2SIT 51 SITTLING     0 0        60.6655 -16.200 0.00000 0.00000 
D2SIT 52 SITTLING     0 0        60.6655 -16.200 0.00000 0.00000 
D2SLZ 21 SILZ         0 0        0.00000 0.00000 0.00000 0.00000 
D2SLZ 23 SILZ         0 0        0.00000 0.00000 0.00000 0.00000 
D2SLZ 2A SILZ         0 2 236.00 0.00000 0.00000 -180.50 84.0000 10.5000 -249.50 84.0000 -225.50 
D2SLZ 2B SILZ         0 2 236.00 0.00000 0.00000 -15.700 138.300 10.3000 -262.70 138.300 -263.20 
D2SOTT11 SOTTRUM      0 0        0.00000 0.00000 0.10000 0.00000 0.10000 0.10000 
D2SOTT12 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT13 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT21 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT22 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT51 SOTTRUM      0 0        6.80735 4.70000 0.00000 0.00000 
D2SOTT52 SOTTRUM      0 0        6.80735 4.70000 0.00000 0.00000 
D2SOTT53 SOTTRUM      0 0        6.80735 4.70000 0.00000 0.00000 
D2STAD11 STADORF      0 0        0.00000 0.00000 0.20000 112.600 
D2STAD14 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD17 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD19 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD51 STADORF      0 0        5.80627 1.50000 0.00000 0.00000 
D2STAD52 STADORF      0 0        5.80627 1.50000 0.00000 0.00000 
D2STAD58 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD59 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW21              0 0        429.764 206.000 0.00000 0.00000 
D2TRE 21 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D2TRE 22 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D2TRE 51 TRENNFELD    0 0        38.7418 -15.300 0.00000 0.00000 
D2TRE 52 TRENNFELD    0 0        77.5838 -30.700 0.00000 0.00000 
D2TRE 54 TRENNFELD    0 0        38.7418 -15.300 0.00000 0.00000 
D2TWIS11 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS12 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS51 TWISTETAL    0 0        2.20238 1.20000 0.00000 0.00000 
D2UWES11 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES12 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES21 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES51 UNTERWESER   0 0        58.0627 -9.5000 0.00000 0.00000 
D2UWES5U UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT21 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT22 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT51 VELTHEIM     0 0        62.1671 -4.5000 0.00000 0.00000 
D2VELT52 VELTHEIM     0 0        62.1671 -4.5000 0.00000 0.00000 
D2VOER12 VOERDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOER51 VOERDEN      0 0        4.80519 1.10000 0.00000 0.00000 
D2VOER52 VOERDEN      0 0        4.80519 1.10000 0.00000 0.00000 
D2VOSL21 VOSLAPP      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOSL22 VOSLAPP      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOSL51 VOSLAPP      0 0        -30.267 -3.6000 0.00000 0.00000 
D2VOSL52 VOSLAPP      0 0        -30.267 -3.6000 0.00000 0.00000 
D2WAHL11 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL12 WAHLE        0 0        0.00000 0.00000 0.20000 114.500 
D2WAHL13 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL21 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL22 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD11 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD12 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD1A WALDECK      0 2 410.70 0.00000 0.00000 -239.40 118.200 270.600 -259.40 118.200 -70.900 
D2WALD1B WALDECK      0 2 410.20 0.00000 0.00000 -239.30 127.100 270.700 -259.30 127.100 -63.600 
D2WECH21 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH22 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH51 WECHOLD      0 0        12.0130 8.40000 0.00000 0.00000 
D2WECH52 WECHOLD      0 0        12.0130 8.40000 0.00000 0.00000 
D2WG  13 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  51 WUERGAU      0 0        13.8149 -3.4000 0.00000 0.00000 
D2WG  52 WUERGAU      0 0        13.8149 -3.4000 0.00000 0.00000 
D2WHAV21 WILHELMSHAVE 0 2 235.30 0.00000 0.00000 0.20000 89.4186 9.20000 -724.80 314.400 -443.60 
D2WILW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW1A              0 0        0.00000 0.00000 -11.000 28.8000 3.00000 -94.000 30.0000 -30.000 
D2WILW51              0 0        -8.4908 1.30000 0.00000 0.00000 
D2WUER11 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER12 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER13 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER21 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER22 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER51 WUERGASSEN   0 0        15.2164 -0.3000 0.00000 0.00000 
D2WUER52 WUERGASSEN   0 0        15.2164 -0.3000 0.00000 0.00000 
D2YALF11 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2YALF12 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOE21 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOE22 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOR51              0 0        0.00000 0.00000 0.00000 0.00000 
D2YEMO21 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000 
D2YEMO22 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000 
D2YERZ23 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2YERZ24 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2YFRS11 Y FRANK.SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D2YHAL21 Y HALLENDORF 0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN21 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN22 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2YKR 21 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2YKR 22 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2YNLA11 Y NIEDERLANG 0 0        0.00000 0.00000 0.00000 0.00000 
D2YPLA11 Y PLATTLING  0 0        0.00000 0.00000 0.00000 0.00000 
D2YRHE11 Y RHEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2YSI 21 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000 
D2YSI 22 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000 
D2YSOT22 Y SOTTRUM    0 0        0.00000 0.00000 0.00000 0.00000 
D2YVOE11 Y VOERDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWAL11 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWAL12 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWEC21 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWEC22 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 21 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 22 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 2A ZOLLING      0 2 240.20 0.00000 0.00000 -457.10 -38.489 0.90000 -469.10 160.300 -205.30 
D2ZOL 51 ZOLLING      0 0        29.3317 -10.900 0.00000 0.00000 
D2ZOL 52 ZOLLING      0 0        58.5632 -21.800 0.00000 0.00000 5.00000 -21.000 20.0000 -16.000 
D2ZOL 55 ZOLLING      0 0        29.3317 -10.900 0.00000 0.00000 
D43BRS11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS12 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS13 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS14 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS21 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS22 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS23 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS26 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS51 BUERS        0 0        75.1812 -1.3000 0.00000 0.00000 
D43BRS52 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS53 BUERS        0 0        7.00757 0.10000 0.00000 0.00000 
D43BRS54 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5A BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5B BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5C BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43B_F11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y11 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y12 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y21 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y22 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43KO421 KOPS-SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D43KO521 KOPS-NORD    0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP21 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP22 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP23 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP24 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP25 KOPS II      0 2 238.00 0.00000 0.00000 -69.300 9.29513 0.00000 -175.00 120.000 -240.00 
D43KOP26 KOPS II      0 2 238.00 0.00000 0.00000 -69.300 9.29513 0.00000 -175.00 120.000 -240.00 
D43KOP27 KOPS II      0 0        0.00000 0.00000 -68.500 22.0000 -68.500 -243.50 142.000 -218.00 
D43KOW21 KOPS I       0 2 237.80 0.00000 0.00000 0.00000 -0.7587 3.00000 -277.00 225.000 -222.00 
D43LU121 LUENERSEEW Y 0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW21 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW22 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW23 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW24 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW25 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW26 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW27 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43OVW21 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000 
D43OVW22 BUERS OVM    0 0        0.00000 0.00000 -179.30 0.00000 0.00000 -180.00 120.000 -240.00 
D43OVW23 BUERS OVM    0 0        0.00000 0.00000 -179.30 100.600 0.00000 -180.00 120.000 -240.00 
D43ROW21 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000 
D43ROW22 RODUNDWERK   0 0        0.00000 0.00000 -87.600 -18.400 1.00000 -295.00 100.000 -190.00 
D43ROW23 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U11 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U12 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U13 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U14 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN21              0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN22              0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN51              0 0        55.7602 -10.800 0.00000 0.00000 
D4ALMN52              0 0        34.8376 -4.6000 0.00000 0.00000 
D4ALTB5I ALTBACH      0 0        60.8657 -25.600 0.00000 0.00000 
D4ALTB5J ALTBACH      0 0        184.699 -2.0000 0.00000 0.00000 
D4BIRK22 BIRKENFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D4BIRK5C BIRKENFELD   0 0        50.6547 -0.1000 0.00000 0.00000 
D4BIRK5D BIRKENFELD   0 0        50.6547 -0.1000 0.00000 0.00000 
D4BR 711              0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK21 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK22 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK2U BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK5A BEUREN       0 0        40.7440 2.90000 0.00000 0.00000 
D4BRNK5B BEUREN       0 0        28.2305 7.30000 0.00000 0.00000 
D4BRU811 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK11 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK12 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK5I BRUCHSAL     0 0        99.2071 -0.2000 0.00000 0.00000 
D4BU4 21 Y BUEHL      0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH21 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH22 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH2U BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH5A BUEHL        0 0        124.234 8.20000 0.00000 0.00000 
D4BZWN11 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN12 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN13 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN14 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN5I BUENZWANGEN  0 0        124.534 7.60000 0.00000 0.00000 
D4DAXL11 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL12 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL1U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL21 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL22 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL23 DAXLANDEN    0 0        9.31005 -7.6000 0.00000 0.00000 
D4DAXL2U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5A DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5I DAXLANDEN    0 0        61.3663 -6.1000 0.00000 0.00000 
D4DE7 11 YDELLMENSING 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL11 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL12 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL13 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL1U DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL5I DELLMENSINGE 0 0        110.619 -11.300 0.00000 0.00000 
D4DELL5J DELLMENSINGE 0 0        110.619 -11.300 0.00000 0.00000 
D4DX4 21 YDAXLANDEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4ED7 11 YENDERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB11 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB12 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB13 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB14 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB5I ENDERSBACH   0 0        25.5276 -4.0000 0.00000 0.00000 
D4EICH11 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH12 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH1U EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH21 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH22 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH23 EICHSTETTEN  0 0        -4.2954 2.40000 0.00000 0.00000 
D4EICH24 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH5A EICHSTETTEN  0 0        61.9669 -11.500 0.00000 0.00000 
D4EICH5B EICHSTETTEN  0 0        51.5557 -14.000 0.00000 0.00000 
D4EICH5C EICHSTETTEN  0 0        51.5557 -14.000 0.00000 0.00000 
D4EICH5I EICHSTETTEN  0 0        61.9669 -11.500 0.00000 0.00000 
D4EN8 11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS12 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS1U ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS5I ENGSTLATT    0 0        148.460 -11.500 0.00000 0.00000 
D4ENGS5J ENGSTLATT    0 0        148.460 -11.500 0.00000 0.00000 
D4GKDB11 GKN2-DB      0 0        143.054 -3.4000 0.00000 0.00000 
D4GKDB12 GKN2-DB      0 0        0.00000 0.00000 0.00000 0.00000 
D4GKM721 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 -25.000 -80.000 50.0000 -78.000 
D4GKM821 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 -3.3000 -25.000 -80.000 54.5000 -83.900 
D4GKM921 GK MANNHEIM  0 0        -0.3996 0.00000 0.00000 0.00000 -40.000 -430.00 118.000 -193.00 
D4GKMA21 GK MANNHEIM  0 2 241.00 0.00000 0.00000 0.00000 0.99598 
D4GKMA22 GK MANNHEIM  0 2 239.90 0.80086 4.10000 0.00000 2.71017 
D4GKMB21 GK MANNHEIM  0 0        31.7343 -4.2000 0.00000 0.00000 
D4GKMB22 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB51 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB52 GK MANNHEIM  0 0        138.149 26.0000 0.00000 0.00000 
D4GKMB53 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB54 GK MANNHEIM  0 0        111.120 17.0000 -270.90 -5.2000 
D4GKMB5A GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB5B GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB74 GK MANNHEIM  0 0        0.00000 0.00000 -246.30 -114.20 0.00000 -950.00 470.000 -950.00 
D4GKMC51 GK MANNHEIM  0 0        94.0015 -33.400 1.00000 0.00000 
D4GKMC52 GK MANNHEIM  0 0        125.335 -9.8000 -153.20 44.7000 
D4GKMC53 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC57 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC58 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC59 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKML21 GK MANNHEIM  0 0        0.00000 0.00000 -271.00 3.40000 300.000 -660.00 200.000 -200.00 
D4GKMM21 GK MANNHEIM  0 0        -0.3996 0.00000 0.00000 0.00000 -40.000 -430.00 118.000 -193.00 
D4GKMN21 GK MANNHEIM  0 0        25.1271 13.3000 -20.100 -82.400 -20.100 -180.00 106.200 -194.20 
D4GKNK11 GK NECKARWES 0 2 410.50 77.3836 75.7000 -1380.8 32.7835 -200.00 -1401.0 
D4GOHF11 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF12 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF13 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF14 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF5I GOLDSHOEFE   0 0        180.094 4.70000 0.00000 0.00000 
D4GR2G11              0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G12              0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G13              0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR11 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR12 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR13 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR14 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR5I GRUENKRAUT   0 0        91.5989 -12.700 0.00000 0.00000 
D4GRKR5J GRUENKRAUT   0 0        91.5989 -12.700 0.00000 0.00000 
D4GROG11 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG12 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG13 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG51 GROSSGARTACH 0 0        34.0368 0.60000 0.00000 0.00000 
D4GROG52 GROSSGARTACH 0 0        44.6482 -1.2000 0.00000 0.00000 
D4GROG5J GROSSGARTACH 0 0        34.0368 0.60000 0.00000 0.00000 
D4GROG5K GROSSGARTACH 0 0        80.4869 -9.7000 0.00000 0.00000 
D4GU4 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT21 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT22 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT29 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -86.000 75.0000 -74.000 
D4GURT2U GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT5A GURTWEIL     0 0        32.3349 -7.1000 0.00000 0.00000 
D4GURT5B GURTWEIL     0 0        32.3349 -7.1000 0.00000 0.00000 
D4HDSU21 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000 
D4HDSU22 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000 
D4HDSU5A HEIDELBERG S 0 0        49.0530 -10.700 0.00000 0.00000 
D4HDSU5B HEIDELBERG S 0 0        49.0530 -10.700 0.00000 0.00000 
D4HKW111 ALTBACH      0 0        0.00000 0.00000 0.00000 -16.600 0.00000 -460.00 100.000 -223.00 
D4HKW211 ALTBACH      0 2 410.90 0.00000 0.00000 -279.00 41.4183 0.00000 -350.00 100.000 -223.00 
D4HLBR11 HEILBRONN    0 2 410.60 25.4275 -35.600 -751.60 72.7499 0.00000 -828.00 
D4HOEP11 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP12 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP1U HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP5I HOEPFINGEN   0 0        28.8311 -9.0000 0.00000 0.00000 
D4HOEP5J HOEPFINGEN   0 0        28.8311 -9.0000 0.00000 0.00000 
D4HR8 11 Y-HERBERTING 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT11 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT12 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT13 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT14 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT5I HERBERTINGEN 0 0        56.7613 -7.4000 0.00000 0.00000 
D4HRBT5J HERBERTINGEN 0 0        56.7613 -7.4000 0.00000 0.00000 
D4HUE711 HUEFFENHDT Y 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF11 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF12 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF13 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF14 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF5I HUEFFENHARDT 0 0        73.1790 -9.8000 0.00000 0.00000 
D4HUEF5J HUEFFENHARDT 0 0        73.1790 -9.8000 0.00000 0.00000 
D4KAOS21 KARLSRUHE O  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAOS51 KARLSRUHE O  0 0        65.0703 -21.200 0.00000 0.00000 
D4KAWS21 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAWS22 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAWS5A KARLSRUHE W  0 0        62.6677 -18.200 0.00000 0.00000 
D4KAWS5B KARLSRUHE W  0 0        62.6677 -18.200 0.00000 0.00000 
D4KKP 11              0 0        10.8117 2.30000 0.00000 0.00000 
D4KKPB11 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB12 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB13 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB14 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KRSX51 KRSXX        0 0        52.2564 0.40000 0.00000 0.00000 
D4KRSX5A KRSXX        0 0        52.2564 0.30000 0.00000 0.00000 
D4KUHM11 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM12 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM13 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM1U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM21 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM23 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM24 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM2U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR21 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR22 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR51 KUPPENHEIM   0 0        35.3382 3.30000 0.00000 0.00000 
D4KUMR5A KUPPENHEIM   0 0        35.3382 3.30000 0.00000 0.00000 
D4KUPZ11 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ12 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ13 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ5I KUPFERZELL   0 0        104.213 -7.9000 0.00000 0.00000 
D4KUPZ5J KUPFERZELL   0 0        104.213 -7.9000 0.00000 0.00000 
D4LAIC11 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC12 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC13 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC14 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC5I LAICHINGEN   0 0        84.6914 -8.3000 0.00000 0.00000 
D4MARB21 MARBACH      0 0        0.20022 2.20000 0.00000 0.00000 0.00000 -262.00 84.0000 -125.00 
D4MEZN11 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4MEZN12 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4MEZN51 METZINGEN    0 0        86.2932 3.50000 0.00000 0.00000 
D4MEZN5I METZINGEN    0 0        86.2932 3.50000 0.00000 0.00000 
D4MULH11 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH12 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH13 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH14 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH5I MUEHLHAUSEN  0 0        75.3814 -3.1000 0.00000 0.00000 
D4MULH5J MUEHLHAUSEN  0 0        107.917 -18.700 0.00000 0.00000 
D4MULH5K MUEHLHAUSEN  0 0        107.216 -18.500 0.00000 0.00000 
D4NEUR11 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR12 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR1U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR21 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR22 NEUROTT      0 0        -6.4930 -1.9000 0.00000 0.00000 
D4NEUR2U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN11 NIEDERSTOTZI 0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN5I NIEDERSTOTZI 0 0        35.0378 -7.5000 0.00000 0.00000 
D4OB7 11 Y-OBERJETTIN 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT11 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT12 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT1U OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT5I OBERJETTINGE 0 0        124.534 -20.500 0.00000 0.00000 
D4OBJT5J OBERJETTINGE 0 0        124.534 -20.500 0.00000 0.00000 
D4OMOW11 OBERMOOWEILE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OMOW12 OBERMOOWEILE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL21 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL22 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL5A OBERWALD     0 0        40.7440 1.00000 0.00000 0.00000 
D4OWAL5B OBERWALD     0 0        74.6806 -6.3000 0.00000 0.00000 
D4PHIL12 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL13 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL17 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL18 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL19 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV11 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV12 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV13 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV1U PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV21 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV51 PULVERDINGEN 0 0        103.512 -30.400 0.00000 0.00000 
D4PULV5I PULVERDINGEN 0 0        72.2780 -4.0000 0.00000 0.00000 
D4PULV5J PULVERDINGEN 0 0        171.485 21.5000 0.00000 0.00000 
D4PULV5K PULVERDINGEN 0 0        67.7732 -38.900 0.00000 0.00000 
D4PULV5L PULVERDINGEN 0 0        72.2780 -4.0000 0.00000 0.00000 
D4RDK421 RDK 4        0 0        0.00000 0.00000 -115.20 0.00000 0.00000 -126.00 54.0000 -41.000 
D4RDK422 RDK 4        0 0        0.00000 0.00000 -223.60 0.00000 0.00000 -227.00 116.000 -134.00 
D4RDK711 RDK 7        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -525.00 150.000 -140.00 
D4RDK811 RDK 8        0 2 410.50 0.30032 0.20000 0.00000 87.0092 0.00000 -900.00 705.000 -940.00 
D4ROLS11 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS12 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS13 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS14 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS5I ROTENSOHL    0 0        151.464 -4.9000 0.00000 0.00000 
D4SAEC21 KW SAECKINGE 0 0        0.00000 0.00000 0.40000 -6.7000 0.40000 -90.000 200.000 -200.00 
D4SAEC22 KW SAECKINGE 0 0        0.00000 0.00000 -10.000 -1.5000 0.00000 -90.000 200.000 -200.00 
D4SAEC23 KW SAECKINGE 0 2 238.40 0.00000 0.00000 -89.700 -17.226 0.00000 -90.000 200.000 -200.00 
D4SAEC24 KW SAECKINGE 0 0        0.00000 0.00000 -89.700 5.70000 0.00000 -90.000 200.000 -200.00 
D4SLDR11 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR12 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR5I STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR5J STALLDORF    0 0        4.30465 -4.7000 0.00000 0.00000 
D4STOC21 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC22 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC5A STOCKACH     0 0        81.6882 -24.000 0.00000 0.00000 
D4STOC5B STOCKACH     0 0        76.3825 -25.300 0.00000 0.00000 
D4SWS 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4SWS 22              0 0        0.00000 0.00000 0.00000 0.00000 
D4SWSD21 SCHWOERSTADT 0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN11 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN12 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN1U TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN5I TROSSINGEN   0 0        106.615 -1.9000 0.00000 0.00000 
D4TRSN5J TROSSINGEN   0 0        106.615 -1.9000 0.00000 0.00000 
D4VILL11 VILLINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4VILL5I VILLINGEN    0 0        106.014 -10.200 0.00000 0.00000 
D4WDLN11 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN12 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN13 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN14 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN22 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN5A WENDLINGEN   0 0        80.6871 -15.200 0.00000 0.00000 
D4WDLN5I WENDLINGEN   0 0        64.3695 3.60000 0.00000 0.00000 
D4WDLN5J WENDLINGEN   0 0        62.1671 -13.000 0.00000 0.00000 
D4WEIE51 WEIER        0 0        124.034 1.00000 0.00000 0.00000 
D4WEIE52 WEIER        0 0        97.3051 11.8000 0.00000 0.00000 
D4WEIE53 WEIER        0 0        97.3051 11.8000 0.00000 0.00000 
D4WEIE54 WEIER        0 0        97.3051 11.8000 0.00000 0.00000 
D4WEIR21              0 0        0.00000 0.00000 0.00000 0.00000 
D4WEIR22              0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRW11 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRW12 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRX11 KW WEHR      0 2 409.80 0.00000 0.00000 0.10000 -49.758 0.10000 -228.00 170.000 -160.00 
D4WHRX12 KW WEHR      0 0        0.00000 0.00000 0.60000 16.4000 0.60000 -228.00 170.000 -160.00 
D4WHRX13 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -228.00 170.000 -160.00 
D4WHRX14 KW WEHR      0 2 410.80 0.00000 0.00000 0.00000 -4.4648 0.00000 -228.00 170.000 -160.00 
D4WIES11 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES21 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES5A WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES5I WIESLOCH     0 0        124.434 -11.800 0.00000 0.00000 
D4WNHE21 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE23 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE24 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE5A WEINHEIM     0 0        66.9723 -9.8000 0.00000 0.00000 
D6BERC21 BERCHEM      0 0        0.00000 0.00000 0.00000 0.00000 
D6BERC22 BERCHEM      0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT21 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT22 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT23 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT61 BERTRANGE    0 0        0.00000 -0.1000 0.00000 0.00000 
D6BERT62 BERTRANGE    0 0        0.10011 -3.8000 0.00000 0.00000 
D6BERT63 BERTRANGE    0 0        0.10011 -3.6000 0.00000 0.00000 
D6BERT64 BERTRANGE    0 0        0.10011 -0.6000 0.00000 0.00000 
D6BLOO21 BLOOREN      0 2 242.60 0.00000 0.00000 0.00000 0.89387 
D6BLOO22 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO23 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO24 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO61 BLOOREN      0 0        0.00000 -6.6000 0.00000 0.00000 
D6BLOO62 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO63 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO64 BLOOREN      0 0        1.50162 -9.7000 0.00000 0.00000 
D6FLEB21 FLEBOUR      0 2 242.10 0.00000 0.00000 0.00000 -35.565 
D6FLEB22 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB61 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB62 FLEBOUR      0 0        0.00000 -2.9000 0.00000 0.00000 
D6FLEB63 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB64 FLEBOUR      0 0        0.10011 -1.3000 0.00000 0.00000 
D6HEIS21 HEISDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D6HEIS22 HEISDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D6HEIS61 HEISDORF     0 0        0.10011 -3.5000 0.00000 0.00000 
D6HEIS62 HEISDORF     0 0        0.10011 -2.8000 0.00000 0.00000 
D6OXYL21 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000 
D6OXYL22 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000 
D6OXYL23 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS21 ROOST        0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS22 ROOST        0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS61 ROOST        0 0        0.00000 -3.3000 0.00000 0.00000 
D6ROOS62 ROOST        0 0        0.00000 -1.8000 0.00000 0.00000 
D6SCHI21 SCHIFFLNGE C 0 0        0.00000 0.00000 0.00000 0.00000 
D6SCHI22 SCHIFFLNGE C 0 0        0.00000 0.00000 0.00000 0.00000 
D6SCHI61 SCHIFFLNGE C 0 0        10.3111 -1.0000 0.00000 0.00000 
D6SCHI62 SCHIFFLNGE C 0 0        0.20022 -5.5000 0.00000 0.00000 
D73YWB2O WERBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D73YWB2W WERBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7A8302A GUD BASF     0 0        103.812 37.3000 0.00000 0.00000 
D7A8302B GUD BASF     0 0        0.00000 0.00000 0.00000 0.00000 
D7A83070 A830 DT 10   0 0        0.00000 0.00000 0.00000 0.00000 -35.000 -87.000 42.4000 -98.100 
D7A83071 A830 GT 11   0 2 26.700 0.00000 0.00000 -214.00 17.7778 -82.000 -214.00 74.2000 -159.70 
D7A83072 A830 GT 12   0 2 26.700 0.00000 0.00000 -212.00 6.33315 -82.000 -212.00 74.5000 -160.00 
D7AKLE2A ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE2C ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE2U ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE5A ALTENKLEUSHE 0 0        74.7807 15.7000 0.00000 0.00000 
D7AKLE5D ALTENKLEUSHE 0 0        74.7807 -12.400 0.00000 0.00000 
D7AMEL2B AMELSBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE1B ARPE         0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE5A ARPE         0 0        108.217 38.3000 0.00000 0.00000 
D7AUEN5C AUENHEIM     0 0        0.30032 18.8000 0.00000 0.00000 
D7BABA11 ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA12 ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA2B ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA5A ST.BARBARA   0 0        37.3403 -6.3000 0.00000 0.00000 
D7BABA5B ST.BARBARA   0 0        165.779 -3.7000 0.00000 -0.4000 
D7BABA61 ST.BARBARA   0 0        -16.582 -12.200 0.00000 0.00000 
D7BACH1A BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH1U BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH51 BACHARACH    0 0        -16.582 4.70000 0.00000 -13.700 
D7BACH52 BACHARACH    0 0        -16.782 4.60000 0.00000 -12.500 
D7BAUL2A BAULER       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAUL2B BAULER       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYX21 BAYER        0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYX5B BAYER        0 0        17.4188 13.9000 0.00000 0.00000 
D7BEEC21 BEECK        0 0        0.00000 0.00000 0.00000 0.00000 
D7BEEC22 BEECK        0 0        0.00000 0.00000 0.00000 0.00000 
D7BEEC5A BEECK        0 0        35.2380 2.60000 0.00000 0.00000 
D7BEEC5C BEECK        0 0        28.3306 -6.3000 0.00000 0.00000 
D7BELL22 BELLENDORF   0 0        61.7667 15.0000 0.00000 0.00000 
D7BELL23 BELLENDORF   0 0        52.6569 21.8000 0.00000 0.00000 
D7BENT21 BENTELER     0 0        72.8787 50.8000 0.00000 0.00000 
D7BERG1A BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7BERG7A BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000 -140.00 -720.00 358.500 -783.10 
D7BEXB1A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D7BEXB7A BEXBACH      0 2 26.400 0.00000 0.00000 -250.00 10.0290 -250.00 -726.00 229.100 -702.80 
D7BGLU2A BERGMANNSGLU 0 0        -41.056 -11.900 0.00000 0.00000 
D7BGLU2C BERGMANNSGLU 0 0        29.6320 -8.0000 0.00000 0.00000 
D7BIBL1A BIBLIS       0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL23 BIBLIS       0 0        15.7170 -6.7000 0.00000 0.00000 
D7BIBL7A BIBLIS A     0 0        0.00000 0.00000 0.00000 0.00000                 325.000 -825.00 
D7BIDI1O BIDING       0 0        54.5589 -3.5000 0.00000 0.00000 
D7BISC1B BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC1C BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC1U BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC5A BISCHOFSHEIM 0 0        -0.3996 -29.400 0.00000 0.00000 
D7BISC5B BISCHOFSHEIM 0 0        -0.3996 -0.4000 0.00000 0.00000 
D7BISC5C BISCHOFSHEIM 0 0        -0.3996 -29.800 0.00000 0.00000 
D7BIXT2A BIXTERHEIDE  0 0        51.1552 6.90000 0.00000 0.00000 
D7BIXT2B BIXTERHEIDE  0 0        51.1552 12.9000 0.00000 0.00000 
D7BOCH2A BOCHUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCH2B BOCHUM       0 0        34.2370 -24.300 0.00000 0.00000 
D7BOCH5A BOCHUM       0 0        57.5622 -3.0000 0.00000 0.00000 
D7BOCH5B BOCHUM       0 0        76.5827 -3.6000 0.00000 0.00000 
D7BOCK2N BOCKLEMUEND  0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCK2S BOCKLEMUEND  0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCK5A BOCKLEMUEND  0 0        29.2316 -25.000 0.00000 0.00000 
D7BOCK5G BOCKLEMUEND  0 0        29.2316 -20.200 0.00000 0.00000 
D7BOLA2A BOLLENACKER  0 0        52.3565 12.0000 0.00000 0.00000 
D7BOLA5B BOLLENACKER  0 0        37.2402 0.00000 0.00000 0.00000 
D7BOLA5D BOLLENACKER  0 0        0.00000 0.00000 0.00000 0.00000 
D7BOLA71 BOLLENACKER  0 0        44.0476 29.0000 0.00000 0.00000 
D7BRAU1C BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU1U BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2A BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2B BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU5A BRAUWEILER   0 0        -7.6917 13.9000 0.00000 0.00000 
D7BRAU5B BRAUWEILER   0 0        53.2575 46.0000 0.00000 0.00000 
D7BUER1A BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER1C BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER1U BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER1V BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2A BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2B BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2C BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER51 BUERSTADT    0 0        2.80303 -1.3000 9.60000 -3.0000 
D7BUER52 BUERSTADT    0 0        84.7915 -1.3000 0.00000 -3.1000 
D7BUER59 BUERSTADT    0 0        91.4988 -1.5000 0.00000 -7.0000 
D7BUES1C BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES1U BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2A BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2D BUESCHERHOF  0 0        260.681 136.200 0.00000 0.00000 
D7BUES5A BUESCHERHOF  0 0        21.3230 -13.400 0.00000 0.00000 
D7BW2121 BASF W 210   0 0        44.6482 19.4000 0.00000 0.00000 
D7BW212B BASF W 210   0 0        105.514 36.1000 0.00000 0.00000 
D7BW212C BASF W 210   0 0        105.814 -0.2000 0.00000 0.00000 
D7DAHL11 DAHLEM       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAHL12 DAHLEM       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAHL5A DAHLEM       0 0        44.2478 -16.500 0.00000 0.00000 
D7DAHL5B DAHLEM       0 0        134.545 -41.400 0.00000 -0.1000 
D7DATT1A DATTELN      0 0        0.00000 0.00000 168.000 -45.700 168.000 -300.00 100.000 -100.00 
D7DATT1B DATTELN      0 0        0.00000 0.00000 170.100 -45.100 170.100 -300.00 100.000 -100.00 
D7DAUR1B DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR1C DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR1U DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2B DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2C DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR5A DAUERSBERG   0 0        112.121 6.50000 0.00000 0.00000 
D7DAUR5C DAUERSBERG   0 0        112.121 6.40000 0.00000 0.00000 
D7DAUR71 DAUERSBERG   0 2 27.000 0.00000 0.00000 0.50000 68.0099                 300.000 -300.00 
D7DETT1A DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT1U DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT5A DETTINGEN    0 0        170.684 -53.200 0.00000 0.00000 
D7DIEF2A DIEFFLEN     0 0        62.0670 29.0000 0.00000 0.00000 
D7DIEF2B DIEFFLEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2A DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2B DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH71 DILLINGER HU 0 0        0.60065 10.4000 0.00000 -0.1000 
D7DILH72 DILLINGER HU 0 0        0.60065 -1.2000 0.00000 -0.2000 
D7DUEL2C DUELKEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEL5B DUELKEN      0 0        60.6655 3.70000 0.00000 0.00000 
D7DUEL5C DUELKEN      0 0        60.6655 4.70000 0.00000 0.00000 
D7DUEN2C DUENNWALD    0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEN5A DUENNWALD    0 0        34.1369 -19.100 0.00000 0.00000 
D7EDEL2A EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL2B EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL71 EDELSTAHL    0 0        15.1163 -3.9000 0.00000 0.00000 
D7EDEL72 EDELSTAHL    0 0        8.50919 1.00000 0.00000 0.00000 
D7EIBE1A EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1C EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1U EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2D EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE5A EIBERG       0 0        84.2910 -11.100 0.00000 0.00000 
D7EIBE5C EIBERG       0 0        52.2564 -22.900 0.00000 0.00000 
D7EISE2A EISERFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7EISE2B EISERFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7EISE5B EISERFELD    0 0        85.1920 4.10000 0.00000 0.00000 
D7ELLE2B ELLER        0 0        0.00000 0.00000 0.00000 0.00000 
D7ELLE5A ELLER        0 0        -70.024 -31.700 0.00000 0.00000 
D7ELLE5B ELLER        0 0        -70.024 -31.700 0.00000 0.00000 
D7ELME2A ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME2B ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME5A ELMENHORST   0 0        25.5276 16.6000 0.00000 0.00000 
D7ELVE2A ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7ELVE2B ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7ELVE5A ELVERLINGSEN 0 0        159.572 4.90000 0.00000 0.60000 
D7ELVE5B ELVERLINGSEN 0 0        136.547 19.6000 0.00000 0.60000 
D7EMSB70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -359.00 146.900 -421.60 
D7EMSC1A KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7EMSC1B KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7EMSC70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -370.00 146.900 -421.60 
D7EMSD70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -245.00 -335.00 210.200 -409.10 
D7EMSD71 KW EMSLAND   0 2 27.000 0.00000 0.00000 -280.00 -53.477 -215.00 -280.00 208.400 -428.80 
D7EMSD72 KW EMSLAND   0 2 27.000 0.00000 0.00000 -98.001 -42.805 -98.000 -280.00 209.100 -428.10 
D7ENNI1S ENNINGER     0 0        0.00000 0.00000 0.00000 0.00000 
D7ENNI5A ENNINGER     0 0        122.132 -5.6000 0.00000 0.00000 
D7ENSD1A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1B ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1U ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2B ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD5B ENSDORF      0 0        51.1552 16.3000 0.00000 0.00000 
D7ENSD5C ENSDORF      0 0        25.5276 -1.3000 0.00000 0.00000 
D7ENSD71 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 87.8000 -128.40 
D7ENSD72 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -304.00 234.200 -342.30 
D7FRIM21 FRIMMERSDORF 0 0        0.00000 0.00000 0.00000 0.00000 
D7FRIM5A FRIMMERSDORF 0 0        130.000 0.00000 0.00000 0.00000 
D7FRIM7P FRIMM P      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 -1.0000 -363.70 
D7FUEH2C FUEHLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7FUEH5A FUEHLINGEN   0 0        43.7472 -27.100 0.00000 0.00000 
D7FUEH5B FUEHLINGEN   0 0        43.7472 -32.100 0.00000 0.00000 
D7FWS 21 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000 
D7FWS 22 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000 
D7FWS 5B FARBWERKE S  0 0        30.7332 -9.8000 0.00000 0.00000 
D7FWS 5C FARBWERKE S  0 0        30.7332 -9.9000 0.00000 0.00000 
D7GARE21 GARENFELD    0 0        0.00000 0.00000 -0.8000 0.00000 
D7GARE2A GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2B GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2C GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2D GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE5A GARENFELD    0 0        3.70400 8.70000 49.6000 2.00000 
D7GARE5B GARENFELD    0 0        76.7829 2.20000 -379.90 -33.200 
D7GEIT1A GEITHE       0 0        0.00000 0.00000 0.00000 0.00000 
D7GEIT1B GEITHE       0 0        0.00000 0.00000 0.00000 0.00000 
D7GEIT71 GEITHE 10    0 0        0.00000 0.00000 0.00000 0.00000 -180.00 -417.00 203.900 -470.00 
D7GEIT72 GEITHE 20    0 0        0.00000 0.00000 0.00000 0.00000 -180.00 -417.00 203.900 -470.00 
D7GELL2B GELLEP       0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL2U GELLEP       0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL5A GELLEP       0 0        63.7689 -2.1000 0.00000 0.00000 
D7GELL5B GELLEP       0 0        63.7689 -2.1000 0.00000 0.00000 
D7GELS21 GELSENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7GELS5B GELSENBERG   0 0        55.1596 0.40000 0.00000 0.00000 
D7GERS11 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1B GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1U GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1Z GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS5A GERSTEINWERK 0 0        44.2478 20.0000 0.00000 -0.6000 
D7GERS5B GERSTEINWERK 0 0        108.217 20.0000 0.00000 -0.6000 
D7GERS5E GERSTEINWERK 0 0        12.0130 20.0000 0.30000 -0.6000 
D7GERS71 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS7F GERSTE F2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 430.400 -1188.3 
D7GERS7G GERSTE G2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70 
D7GERS7I GERSTE I2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70 
D7GOHK2A              0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR2A GOHRPUNKT    0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR5A GOHRPUNKT    0 0        147.000 0.00000 0.00000 0.00000 
D7GREM2B GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM2C GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM5A GREMBERGHOFE 0 0        54.2586 0.00000 0.00000 0.00000 
D7GREM5B GREMBERGHOFE 0 0        54.2586 0.00000 0.00000 0.00000 
D7GREM5D GREMBERGHOFE 0 0        14.1152 -34.000 0.00000 0.00000 
D7GRON1A GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON1B GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON1U GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON22 GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON5A GRONAU       0 0        91.5989 0.40000 0.00000 0.00000 
D7GRON5B GRONAU       0 0        78.5849 -9.8000 0.00000 0.00000 
D7GUET1B GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET1C GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET21 GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET5A GUETERSLOH   0 0        187.903 17.5000 0.00000 0.00000 
D7GUET5C GUETERSLOH   0 0        93.8013 8.70000 0.00000 0.00000 
D7GUND12 GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND13 GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1B GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1C GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1U GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND5A GUNDELFINGEN 0 0        91.1985 8.20000 0.00000 0.00000 
D7HALF1A HALFESHOF    0 0        0.00000 0.00000 0.00000 0.00000 
D7HALF5B HALFESHOF    0 0        106.215 16.8000 0.00000 0.00000 
D7HAMB2A HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HAMB2B HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HAMB5A HAMBORN      0 0        41.2445 3.00000 0.00000 0.00000 
D7HAMB5B HAMBORN      0 0        41.2445 3.00000 0.00000 0.00000 
D7HANE1A HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE1B HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE1C HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE2B HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE5B HANEKENFAEHR 0 0        -3.6960 28.6000 0.00000 0.00000 
D7HANE5C HANEKENFAEHR 0 0        -3.6960 -15.900 0.00000 0.00000 
D7HATT1B HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT2A HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT2B HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT5B HATTINGEN    0 0        35.2380 -7.1000 0.00000 0.00000 
D7HATT5F HATTINGEN    0 0        100.108 -12.900 0.00000 0.00000 
D7HATT5H HATTINGEN    0 0        200.216 -34.200 0.00000 0.00000 
D7HERN24 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7HERN2A HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7HERN73 HERNE 3      0 0        0.30032 -0.9000 0.00000 0.00000 0.00000 -300.00 276.000 -339.40 
D7HERN74 HERNE 4      0 2 25.700 0.00000 0.00000 -380.00 -11.727 -225.00 -460.00 219.900 -482.10 
D7HESS11 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS21 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS29 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS5B HESSELN      0 0        80.8873 2.50000 0.00000 0.10000 
D7HKMG2B              0 0        0.00000 0.00000 0.00000 0.00000 
D7HKMG2C              0 0        1.40151 -4.2000 0.00000 0.00000 
D7HOMB2B HOMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7HOMB5A HOMBURG      0 0        96.6043 -6.8000 0.00000 -0.4000 
D7HONE1A HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE1C HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE1U HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE2B HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE5A HOHENECK     0 0        74.2802 -1.3000 0.00000 0.00000 
D7HONE5B HOHENECK     0 0        74.2802 -1.1000 0.00000 0.00000 
D7HUEL1A HUELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HUEL1B HUELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HUEL5A HUELLEN      0 0        110.119 -14.000 0.00000 0.00000 
D7HULF1C ST. HUELFE   0 0        0.00000 0.00000 0.00000 0.00000 
D7HULF5B ST. HUELFE   0 0        11.8128 0.00000 0.00000 -0.3000 
D7IBBE1S IBBENBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE22 IBBENBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE5A IBBENBUEREN  0 0        83.8906 1.10000 0.00000 4.80000 
D7IBBE5B IBBENBUEREN  0 0        40.9442 4.70000 0.00000 5.70000 
D7ITTE2A              0 0        0.00000 0.00000 0.00000 0.00000 
D7ITTE2B              0 0        0.00000 0.00000 0.00000 0.00000 
D7KARN1A KARNAP       0 0        0.00000 0.00000 0.00000 0.00000 
D7KARN5B KARNAP       0 0        96.1038 -17.000 0.00000 0.00000 
D7KARN5C KARNAP       0 0        121.131 -17.000 0.00000 0.00000 
D7KDIS12 DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000 
D7KDIS1W DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS1A KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS1B KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS5A KELSTERBACH  0 0        -16.582 -45.500 0.00000 0.00000 
D7KELS5B KELSTERBACH  0 0        112.121 -24.600 0.00000 0.00000 
D7KKE 7A EMSLAND A    0 2 27.200 0.00000 0.00000 -1340.0 -246.20 -350.00 -1340.0 150.000 -824.50 
D7KLUE12 LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1A LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1W LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP1A KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP5A KNAPSACK     0 0        126.136 24.5000 0.00000 0.00000 
D7KOBL1A KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL1U KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL5A KOBLENZ      0 0        136.147 -12.700 0.00000 0.00000 
D7KOPE23 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE24 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE5A KOPERNIKUS   0 0        20.0216 -48.700 0.00000 0.00000 
D7KOPE5B KOPERNIKUS   0 0        40.6439 -10.400 0.00000 0.00000 
D7KOTT11 KOTTINGERHOK 0 0        0.00000 0.00000 0.00000 0.00000 
D7KOTT5B KOTTINGERHOK 0 0        123.133 -16.700 0.00000 0.00000 
D7KPWE25 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7KPWE75 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000 157.000 -165.00 130.500 -155.30 
D7KRBG1A GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1B GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1C GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1D GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG7B KRB GUNDR. B 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1394.0 73.7000 -1390.8 
D7KRBG7C KRB GUNDR. C 0 0        0.00000 0.00000 0.00000 0.00000 -672.00 -1288.0 73.3000 -1391.2 
D7KRIF1B KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF1C KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF1U KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF5A KRIFTEL      0 0        225.544 -23.400 0.00000 0.00000 
D7KRIF5D KRIFTEL      0 0        112.922 -11.900 0.00000 0.00000 
D7KRIF71 KRIFTEL      0 2 27.000 0.00000 0.00000 7.50000 53.2093                 299.900 -299.90 
D7KRUC1B KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1C KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1U KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC5A KRUCKEL      0 0        56.1606 -3.4000 0.00000 3.20000 
D7KRUC5B KRUCKEL      0 0        127.237 -1.9000 0.00000 3.30000 
D7KUSE1A KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE1B KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE1C KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2A KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2B KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2C KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE5B KUSENHORST   0 0        93.8013 24.7000 0.00000 0.00000 
D7KUSE5C KUSENHORST   0 0        46.9507 8.00000 0.00000 0.00000 
D7KUSE71 KUSENHORST   0 2 27.000 0.00000 0.00000 -0.2000 87.5210                 300.000 -300.00 
D7KWDA71 KW DATTELN 4 0 2 26.900 0.00000 0.00000 -1022.0 -116.67 0.00000 -1099.7 333.100 -1102.0 
D7KWEM10 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM11 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM12 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2B KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2C KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHE16 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHE55 HERNE        0 0        0.00000 0.00000 -2.5000 -0.2000 
D7KWHE71 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -665.00 321.100 -693.00 
D7KWHE72 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -152.00 130.500 -155.30 
D7KWHU2A HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHU2B HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHU7A HUCKINGEN A  0 2 26.000 0.00000 0.00000 -221.00 -92.845 0.00000 -290.00 81.2000 -302.10 
D7KWHU7B HUCKINGEN B  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -290.00 155.600 -367.10 
D7KWIB7B IBBENB B     0 0        0.00000 0.00000 0.00000 0.00000 -130.00 -794.00 287.000 -776.30 
D7KWKN11 KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWKN1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWKN70 KNAPS ST 10  0 0        0.00000 0.00000 0.00000 0.00000 -163.00 -270.00 148.600 -310.20 
D7KWKN71 KNAPS GT 11  0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 146.100 -302.30 
D7KWKN72 KNAPS GT 12  0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 145.200 -303.30 
D7KWKN7B KNAPS BL 20  0 0        0.00000 0.00000 0.00000 0.00000 -220.00 -430.00 224.700 -385.00 
D7KWNI11 KW NIEHL-HAF 0 0        0.00000 0.00000 0.00000 0.00000 
D7KWNI71 BLOCK 31     0 2 27.600 0.00000 0.00000 -417.00 13.5257 0.00000 -453.00 217.800 -445.30 
D7KWST10 STUMMHAFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWST70 LUENEN 10    0 2 27.000 0.00000 0.00000 -724.00 -224.20 -307.00 -746.00 219.500 -635.30 
D7KWVI71 VIANDEN 1    0 2 27.400 0.00000 0.00000 -100.00 -28.359 70.0000 -100.00 77.8000 -87.200 
D7KWVI72 VIANDEN 2    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -86.400 
D7KWVI73 VIANDEN 3    0 2 27.400 0.00000 0.00000 -100.00 -28.583 70.0000 -100.00 77.8000 -87.200 
D7KWVI74 VIANDEN 4    0 2 27.000 0.00000 0.00000 0.00000 9.93883 70.0000 -100.00 81.5000 -86.700 
D7KWVI75 VIANDEN 5    0 2 27.000 0.00000 0.00000 0.00000 9.93883 70.0000 -100.00 66.2000 -73.300 
D7KWVI76 VIANDEN 6    0 2 27.000 0.00000 0.00000 -10.000 12.1891 70.0000 -100.00 65.9000 -74.100 
D7KWVI77 VIANDEN 7    0 2 27.200 0.00000 0.00000 0.00000 5.35371 70.0000 -100.00 66.3000 -75.600 
D7KWVI78 VIANDEN 8    0 2 26.800 0.00000 0.00000 -10.000 10.8895 70.0000 -100.00 61.0000 -72.400 
D7KWVI79 VIANDEN 9    0 2 27.000 0.00000 0.00000 -86.000 13.8759 70.0000 -100.00 60.3000 -71.500 
D7KWVI7A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 220.000 -196.00 130.200 -188.40 
D7KWVI7B VIANDEN      0 2 26.800 0.00000 0.00000 -60.000 41.0763 200.000 -200.00 99.6000 -117.50 
D7KWWA10 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWA29 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWA70 KW WALSUM    0 2 26.700 0.00000 0.00000 -700.00 -260.67 -290.00 -725.00 289.600 -816.60 
D7KWWA79 WALSUM 9     0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -370.00 153.100 -415.60 
D7KWWS1D WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS1E WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS7D WESTFALEN D  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 446.800 -980.80 
D7KWWS7E WESTFALEN E  0 0        0.00000 0.00000 0.00000 0.00000 -210.00 -764.00 427.700 -999.90 
D7LAER2B LAER         0 0        -0.8990 0.80000 0.00000 0.00000 
D7LAER5A LAER         0 0        67.3727 -0.2000 0.00000 0.00000 
D7LAMB1A LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB1B LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB1U LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB5A LAMBSHEIM    0 0        46.0497 -1.9000 0.00000 0.00000 
D7LAMB5B LAMBSHEIM    0 0        46.0497 -1.9000 0.00000 0.00000 
D7LECH1A LECHHAUSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH1B LECHHAUSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH5A LECHHAUSEN   0 0        109.118 25.8000 0.00000 0.00000 
D7LECH5B LECHHAUSEN   0 0        109.118 25.7000 0.00000 0.00000 
D7LEUP15 LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP1A LEUPHOLZ     0 0        0.00000 0.00000 9.30000 136.800 
D7LEUP1B LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP1U LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP5A LEUPHOLZ     0 0        73.1790 -27.700 0.00000 0.00000 
D7LIES1A LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES1U LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES5A LIESSEM      0 0        76.1823 -17.500 0.00000 0.00000 
D7LIMB1A LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1B LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1U LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB5A LIMBURG      0 0        180.895 -20.400 0.00000 0.00000 
D7LIMB5C LIMBURG      0 0        90.4977 -4.2000 0.00000 0.00000 
D7LIND1A LINDE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND1B LINDE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND5B LINDE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND5C LINDE        0 0        154.166 -0.2000 0.00000 0.00000 
D7LIPB11 LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB12 LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB1Z LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB5B LIPPBORG     0 0        98.8067 5.70000 0.00000 0.00000 
D7LIPB5C LIPPBORG     0 0        98.8067 5.70000 0.00000 0.00000 
D7LIPB5E LIPPBORG     0 0        98.8067 5.70000 0.00000 0.00000 
D7LIPP1A LIPPE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPP1U LIPPE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1A LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1U LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2A LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2B LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES5A LUESTRINGEN  0 0        163.577 25.8000 0.00000 0.00000 
D7LUES5B LUESTRINGEN  0 0        59.3641 15.8000 0.00000 0.10000 
D7LUES5C LUESTRINGEN  0 0        59.7645 76.1000 0.00000 0.00000 
D7MAXA2C MAXIMILIANSA 0 0        0.00000 0.00000 0.00000 0.00000 
D7MAXA5B MAXIMILIANSA 0 0        66.1714 -18.500 0.00000 0.00000 
D7MECK1B MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK1U MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK5C MECKENHEIM   0 0        96.1038 -3.2000 0.00000 0.00000 
D7MECK5D MECKENHEIM   0 0        58.3630 -11.200 0.00000 0.00000 
D7MEIT1B MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT1C MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT1U MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT5A MEITINGEN    0 0        98.1059 0.00000 0.00000 0.00000 
D7MEIT5C MEITINGEN    0 0        98.1059 0.00000 0.00000 0.00000 
D7MENG1B MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1C MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1U MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG51 MENGEDE      0 0        31.5340 1.50000 0.00000 1.50000 
D7MEPP1A MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP1U MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP5B MEPPEN       0 0        77.1833 -10.400 0.00000 0.00000 
D7METT21 METTMANN     0 0        0.00000 0.00000 0.00000 0.00000 
D7METT5A METTMANN     0 0        24.2262 15.4000 0.00000 0.00000 
D7MITB1A MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MITB1B MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MITB1U MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2A MUENDELHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2B MUENDELHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN5A MUENDELHEIM  0 0        60.1650 28.9000 0.00000 0.00000 
D7MUEN5B MUENDELHEIM  0 0        28.3306 5.90000 0.00000 0.00000 
D7MUEN5C MUENDELHEIM  0 0        72.2780 55.9000 0.00000 0.00000 
D7MUES21 MUENSTER     0 0        0.00000 0.00000 0.00000 0.00000 
D7MUES5A MUENSTER     0 0        40.2435 -15.900 0.00000 0.00000 
D7MUTT2A MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT2B MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT5A MUTTERSTADT  0 0        -14.285 19.8000 0.00000 0.00000 
D7NAUS11 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1F NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1G NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1Z NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS29 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2B NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2C NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2E NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS5E NIEDERAUSSEM 0 0        38.2413 0.00000 0.00000 18.8000 
D7NAUS7B NAUSSM B     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -214.00 90.8000 -204.90 
D7NAUS7C NAUSSM C     0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -295.00 171.200 -400.10 
D7NAUS7D NAUSSM D     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -297.00 152.500 -358.20 
D7NAUS7E NAUSSM E     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -295.00 162.900 -375.50 
D7NAUS7F NAUSSM F     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -299.00 160.100 -382.90 
D7NAUS7G NAUSSM G     0 0        0.00000 0.00000 0.00000 0.00000 -280.00 -653.00 286.500 -700.60 
D7NAUS7H NAUSSM H     0 2 26.900 0.00000 0.00000 -605.00 -96.787 -280.00 -632.00 265.300 -733.00 
D7NAUS7K NAUSSM K     0 2 26.200 0.00000 0.00000 -1279.3 -53.396 -370.00 -1279.3 300.000 -800.00 
D7NEHD1B NEDHEN       0 0        0.00000 0.00000 0.00000 66.3000 
D7NEHD1C NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD1U NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD5A NEDHEN       0 0        46.7505 25.1000 0.00000 0.00000 
D7NEHD5B NEDHEN       0 0        46.7505 27.1000 0.00000 0.00000 
D7NEUR1C NEURATH      0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR21 NEURATH      0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR2A NEURATH      0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR7A NEURATH A    0 2 27.000 0.00000 0.00000 0.00000 0.00000 0.00000 -315.00 138.000 -380.60 
D7NEUR7B NEURATH B    0 0        0.00000 0.00000 0.00000 0.00000 -153.00 -294.00 141.400 -387.10 
D7NEUR7C NEURATH C    0 0        0.00000 0.00000 0.00000 0.00000 -143.00 -292.00 137.800 -377.10 
D7NEUR7D NEURATH D    0 2 26.500 0.00000 0.00000 -613.00 -198.82 -264.00 -613.00 241.900 -708.80 
D7NEUR7E NEURATH E    0 0        0.00000 0.00000 0.00000 0.00000 -264.00 -604.00 302.100 -150.30 
D7NEUR7F NEURATH F    0 2 26.600 0.00000 0.00000 -1075.0 -261.79 -480.00 -1075.0 300.000 -800.00 
D7NEUR7G NEURATH G    0 2 26.500 0.00000 0.00000 -1075.0 -52.255 -480.00 -1075.0 109.200 -470.80 
D7NILH1A NIEHL-HAFEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NILH5B NIEHL-HAFEN  0 0        120.030 -11.600 0.00000 0.00000 
D7NLIC1A NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC1B NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC5B NORDLICHT    0 0        106.215 9.80000 0.00000 0.00000 
D7NORF2A NORF         0 0        0.00000 0.00000 0.00000 0.00000 
D7NORF2B NORF         0 0        360.289 106.800 0.00000 0.00000 
D7NORF5A NORF         0 0        21.7235 7.70000 0.00000 0.00000 
D7NORF5C NORF         0 0        21.7235 1.90000 0.00000 39.6000 
D7NRHE12 NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1A NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1C NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1W NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE2A NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE2C NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE5B NIEDERRHEIN  0 0        70.8765 -4.6000 0.00000 0.00000 
D7NRHE5C NIEDERRHEIN  0 0        97.2050 59.0000 0.00000 0.00000 
D7NRHE5G NIEDERRHEIN  0 0        88.3954 -17.100 0.00000 0.00000 
D7NSTE1A NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1B NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1U NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE2B NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE2C NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE5C NIEDERSTEDEM 0 0        64.1693 -28.600 0.00000 0.00000 
D7OBZI19 OBERZIER     0 2 376.90 0.00000 0.00000 0.00000 73.1633 1030.00 -1030.0 300.000 -300.00 
D7OBZI1A OBERZIER     0 0        112.822 24.4000 0.00000 0.00000 
D7OBZI1B OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI1U OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI5A OBERZIER     0 0        143.155 -79.500 0.00000 0.10000 
D7OBZI5D OBERZIER     0 0        19.6212 -4.1000 0.00000 0.00000 
D7OECH1A OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH1U OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH5C OECHTEL      0 0        32.2348 15.5000 0.00000 0.00000 
D7OHLI11 OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000 
D7OHLI12 OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000 
D7OHLI5A OHLIGS       0 0        104.613 -17.100 0.00000 0.00000 
D7OHLI5C OHLIGS       0 0        104.613 -14.400 0.00000 0.00000 
D7OOTT1A OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1B OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1C OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1U OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT5C OBEROTTMARSH 0 0        90.4977 -35.900 0.00000 0.00000 
D7OOTT71 OBEROTTMARSH 0 2 28.000 2.50270 -1.1000 12.9000 113.556                 164.000 -339.80 
D7OPLA1A OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1B OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1C OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1U OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2A OPLADEN      0 0        71.3771 35.1000 0.00000 0.00000 
D7OPLA2B OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2C OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA5A OPLADEN      0 0        69.2748 -17.900 0.00000 0.00000 
D7OPLA5B OPLADEN      0 0        104.913 20.1000 0.00000 -4.3000 
D7OPLA5C OPLADEN      0 0        55.0595 6.90000 0.00000 -0.1000 
D7OSBU1A OSBURG       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSBU1B OSBURG       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSBU5C OSBURG       0 0        71.4772 -25.200 0.00000 0.00000 
D7OSSE21 OSSENBERG    0 0        0.00000 0.00000 0.00000 0.00000 
D7OSSE5A OSSENBERG    0 0        63.1682 38.9000 0.00000 0.00000 
D7OSTR1B OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1C OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1U OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2B OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2C OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR5A OSTERATH     0 0        81.1877 8.20000 0.00000 0.00000 
D7OSTR5B OSTERATH     0 0        81.1877 7.20000 0.00000 0.00000 
D7OTTE1A OTTERBACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7OTTE1B OTTERBACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7OTTE5A OTTERBACH    0 0        87.0940 -10.000 0.00000 0.00000 
D7OTTE5B OTTERBACH    0 0        91.5989 -13.400 0.00000 0.00000 
D7PAFF1A PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF1C PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF5A PAFFENDORF   0 0        69.2748 6.10000 0.00000 0.00000 
D7PAFF5D PAFFENDORF   0 0        69.2748 21.6000 0.00000 0.00000 
D7PETE1A ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE1U ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2A ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2B ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2C ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE5A ST.PETER     0 0        55.1596 71.5000 0.00000 0.00000 
D7PFAL21 PFALZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7PFAL2N PFALZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7PFAL5A PFALZDORF    0 0        63.1682 3.30000 0.00000 0.00000 
D7PFAL5D PFALZDORF    0 0        63.1682 3.30000 0.00000 0.00000 
D7PFUN1B PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN1C PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN21 PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN5A PFUNGSTADT   0 0        196.112 -23.300 0.00000 0.00000 
D7PFUN5C PFUNGSTADT   0 0        176.290 -33.500 0.00000 0.00000 
D7POEP2A POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP2B POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP2C POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP5B POEPPINGHAUS 0 0        31.2337 -18.700 0.00000 0.00000 
D7POEP5C POEPPINGHAUS 0 0        104.513 -25.600 0.00000 0.00000 
D7QUIN2B QUINT        0 0        -5.5939 0.50000 0.00000 0.00000 
D7RATH11 RATH         0 0        0.00000 0.00000 0.00000 0.00000 
D7RATH1W RATH         0 0        0.00000 0.00000 0.00000 0.00000 
D7RATH5A RATH         0 0        -24.573 -57.500 0.00000 0.00000 
D7RATS21 RATSBUSCH    0 0        27.3295 10.3000 0.00000 0.00000 
D7RATS22 RATSBUSCH    0 0        26.1282 -8.7000 0.00000 0.00000 
D7REIN11 RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1A RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1C RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1U RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN52 RHEINAU      0 0        0.30032 0.00000 0.00000 0.00000 
D7REIN5B RHEINAU      0 0        41.1444 -6.3000 0.00000 0.00000 
D7REIS2A REISHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7REIS5A REISHOLZ     0 0        47.1509 3.70000 0.00000 0.00000 
D7RESA11 RESERVE A    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESB11 RESERVE B    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESC11 RESERVE C    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESD11 RESERVE D    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESE11 RESERVE E    0 0        0.00000 0.00000 0.00000 0.00000 
D7RHAU21 RHEINHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7RHAU5A RHEINHAUSEN  0 0        -23.674 -31.400 0.00000 0.00000 
D7ROKI1A ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1B ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1C ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1D ROMMERSKIRCH 0 2 409.20 0.00000 0.00000 0.00000 235.974 
D7ROKI1U ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI2C ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI2D ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI5A ROMMERSKIRCH 0 0        61.2662 -1.6000 0.00000 0.00000 
D7ROMH1B              0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH1U              0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH5A              0 0        -23.375 -2.5000 0.00000 0.00000 
D7ROMH5B              0 0        -23.375 -2.5000 0.00000 0.00000 
D7ROSE1A ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROSE1B ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROSE5A ROSENBLUMEND 0 0        103.211 -27.300 0.00000 0.00000 
D7ROSE5B ROSENBLUMEND 0 0        76.1823 -13.300 0.00000 0.00000 
D7ROXE1B ROXEL        0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE1U ROXEL        0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE5A ROXEL        0 0        142.053 9.60000 0.00000 0.00000 
D7RUHR21 RUHRZINK     0 0        0.00000 -0.1000 0.00000 0.00000 
D7RUHR22 RUHRZINK     0 0        0.00000 -0.2000 0.00000 0.00000 
D7SAAR2O SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR2W SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR5B SAARWELLINGE 0 0        77.4837 -16.100 0.00000 0.00000 
D7SECH1A SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH1B SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH1C SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH1U SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2A SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2C SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH5A SECHTEM      0 0        106.215 -14.500 0.00000 0.00000 
D7SECH5B SECHTEM      0 0        106.215 8.60000 0.00000 0.00000 
D7SECH5D SECHTEM      0 0        54.2586 10.2000 0.00000 0.00000 
D7SELB1B SELBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB1U SELBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB5A SELBECK      0 0        88.0951 -10.200 0.00000 0.00000 
D7SETZ2B SETZERWIESE  0 0        11.9129 -1.2000 0.00000 0.00000 
D7SETZ5A SETZERWIESE  0 0        88.0951 5.80000 0.00000 0.00000 
D7SETZ5B SETZERWIESE  0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL1B SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL21 SCHOLVEN     0 0        36.3392 13.2000 0.00000 0.00000 
D7SHOL2C SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL2D SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL7B SCHOLVEN B   0 2 27.000 0.00000 0.00000 -250.00 -57.130 -69.000 -345.00 120.100 -382.90 
D7SHOL7C SCHOLVEN C   0 2 27.600 0.00000 0.00000 -247.00 -149.21 -69.000 -345.00 120.600 -381.10 
D7SHOL7D SCHOLVEN D   0 0        50.9550 -0.3000 0.00000 0.00000 0.00000 -330.00 152.000 -397.40 
D7SHWE21 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000 
D7SHWE22 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000 
D7SHWE5O SCHWELGERN   0 0        31.5340 -3.2000 0.00000 0.00000 
D7SIEG2A SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG2C SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG5B SIEGBURG     0 0        68.0735 10.8000 0.00000 0.00000 
D7SIEG5C SIEGBURG     0 0        52.9572 9.50000 0.00000 0.00000 
D7SIEG5D SIEGBURG     0 0        79.3857 -8.2000 0.00000 0.00000 
D7SIER1A SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER1U SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER5A SIERSDORF    0 0        71.2770 69.0000 0.00000 -9.9000 
D7SPEL2C SPELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7SPEL5B SPELLEN      0 0        7.30789 5.30000 0.00000 0.00000 
D7STOC21 STOCKEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7STOC5A STOCKEM      0 0        57.1617 -19.100 0.00000 0.00000 
D7TIEN1A TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN1U TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN2B TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN2C TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN5B TIENGEN      0 0        -225.76 8.70000 0.00000 0.00000 
D7TRIE2A TRIER        0 0        26.9291 -0.7000 0.00000 0.00000 
D7UCHT1B UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1C UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1U UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2B UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2C UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT5C UCHTELFANGEN 0 0        106.615 -42.900 0.00000 0.00000 
D7UCHT71 UCHTELFANGEN 0 0        0.00000 -1.9000 0.00000 0.00000                 157.200 -331.90 
D7UENT1A UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1B UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1U UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UERD2B UERDINGEN    0 0        126.837 61.1000 0.00000 0.00000 
D7UERD5B UERDINGEN    0 0        44.7483 11.3000 0.00000 0.00000 
D7UNNA1B UNNA         0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA1U UNNA         0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA5B UNNA         0 0        132.143 4.40000 0.00000 0.00000 
D7URBE1A URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE1C URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE2B URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE2D URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE5A URBERACH     0 0        243.763 -15.200 0.00000 0.00000 
D7URBE5D URBERACH     0 0        137.148 -18.100 0.00000 0.00000 
D7URBN1A              0 0        0.00000 0.00000 0.00000 0.00000 
D7URBN1B              0 0        0.00000 0.00000 0.00000 0.00000 
D7URBN5A              0 0        2.90313 -13.000 0.00000 0.00000 
D7URBN5D              0 0        106.915 -30.600 0.00000 0.00000 
D7URBN5F              0 0        -23.774 22.2000 0.00000 0.00000 
D7UTFO1A UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO1C UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO2B UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO2C UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO5A UTFORT       0 0        50.2543 9.30000 0.00000 0.00000 
D7UTFO5B UTFORT       0 0        75.1812 -4.2000 0.00000 0.00000 
D7VERL1N VERLAUTENHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D7VERL5A VERLAUTENHEI 0 0        150.162 -189.00 0.00000 -176.60 
D7VIAN20 VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2F VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2K VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2P VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1B VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1C VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1U VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH2A VOEHRINGEN   0 0        0.00000 0.00000 0.00000 42.6000 
D7VOEH2B VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH5A VOEHRINGEN   0 0        136.447 46.5000 0.00000 0.00000 
D7WALS11 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS1B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS1U WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2C WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS5B WALSUM       0 0        39.2424 -0.1000 0.00000 0.00000 
D7WAMB2B WAMBEL       0 0        0.00000 0.00000 0.00000 0.00000 
D7WAMB5A WAMBEL       0 0        69.4750 -11.700 0.00000 1.10000 
D7WAMB5B WAMBEL       0 0        50.7548 -7.8000 0.00000 0.80000 
D7WDLA1A WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA1B WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA1U WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA5A WALDLAUBERSH 0 0        -2.7970 -2.1000 0.00000 -0.6000 
D7WDLA5B WALDLAUBERSH 0 0        64.3695 -6.6000 0.00000 -0.6000 
D7WEHR1A WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR1B WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR2A WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR2B WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR5A WEHRENDORF   0 0        92.4999 8.00000 0.00000 0.00000 
D7WEHR5C WEHRENDORF   0 0        68.3738 16.4000 0.00000 0.00000 
D7WEIH2B WEIHER       0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIH7C WEIHER C     0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -656.00 321.500 -691.00 
D7WEIN1B WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN1U WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN5A WEINGARTEN   0 0        212.429 -26.300 0.00000 0.00000 
D7WEIN5B WEINGARTEN   0 0        80.0865 -2.5000 0.00000 0.00000 
D7WEIS51 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS52 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS53 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS59 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS71 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 -176.00 -272.00 109.600 -216.10 
D7WEIS72 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 -176.00 -272.00 109.600 -216.10 
D7WEIS7F WEISW F      0 2 26.900 0.00000 0.00000 -321.00 -107.61 -171.00 -321.00 97.1000 -375.10 
D7WEIS7G WEISW G      0 2 27.100 0.00000 0.00000 -650.00 -138.20 -245.00 -650.00 241.200 -708.30 
D7WEIS7H WEISW H      0 2 26.600 0.00000 0.00000 -656.00 -48.244 -335.00 -656.00 239.800 -707.20 
D7WELC11 WELCHENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7WELC12 WELCHENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7WELC5C WELCHENBERG  0 0        70.6763 42.8000 0.00000 0.00000 
D7WELC5D WELCHENBERG  0 0        70.6763 41.4000 0.00000 0.00000 
D7WELP21 WELPER       0 0        0.00000 0.00000 0.00000 0.00000 
D7WELP71 WELPER       0 0        13.3144 0.80000 0.00000 0.00000 
D7WENG2A WENGEROHR    0 0        0.00000 0.00000 0.00000 0.00000 
D7WENG2B WENGEROHR    0 0        0.00000 0.00000 0.00000 0.00000 
D7WENG5A WENGEROHR    0 0        35.2380 -7.2000 0.00000 0.00000 
D7WENG5B WENGEROHR    0 0        35.2380 -15.200 0.00000 0.00000 
D7WEST1A WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1C WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1U WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2A WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2C WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST5A WESTERKAPPEL 0 0        11.3122 40.0000 0.00000 3.30000 
D7WITT1B WITTEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT1U WITTEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT5A WITTEN       0 0        172.086 15.0000 0.00000 9.00000 
D7WORI1B WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI1U WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI5A WORINGEN     0 0        83.1898 -23.600 0.00000 0.00000 
D7WTHU1B WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1C WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1U WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU2A WEISSENTHURM 0 0        41.9453 23.2000 0.00000 0.00000 
D7WTHU2D WEISSENTHURM 0 0        11.1120 0.10000 0.00000 0.00000 
D7WTHU5C WEISSENTHURM 0 0        123.633 -12.300 0.00000 0.00000 
D7WTHU5D WEISSENTHURM 0 0        123.633 -17.800 0.00000 0.00000 
D7YAUE21              0 0        0.00000 0.00000 0.00000 0.00000 
D7YBEL2C YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YBEL2S YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YBGL2E YBERGMANNSGL 0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIB2C YBIBLIS      0 0        0.00000 0.00000 0.00000 0.00000 
D7YBID1O YBIDINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIX2O YBIXTERHEIDE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YBOL2O YBOLLENACKER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1O YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1W YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAU11 YDAUERSBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7YDIE2S YDIEFFLEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YEDE2W YEDELSTAHL   0 0        0.00000 0.00000 0.00000 0.00000 
D7YELM2S YELMENHORST  0 0        0.00000 0.00000 0.00000 0.00000 
D7YGAR2W YGARENFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGEL2W YGELSENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7YGER1N YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YGER1O YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YGOH2A YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGOH2D YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGUE1S YGUETERSLOH  0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN1T YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2B YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2W YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAT2O YHATTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7YHBT2B              0 0        0.00000 0.00000 0.00000 0.00000 
D7YHES2O YHESSELN     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHOM21 YHOMBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHUE1W YHUELLEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHUF11 YST.HUELFE   0 0        0.00000 0.00000 0.00000 0.00000 
D7YKAR1W YKARNAP      0 0        0.00000 0.00000 0.00000 0.00000 
D7YKKE1E YKKE         0 0        0.00000 0.00000 0.00000 0.00000 
D7YKRC2O YKRUCKEL     0 0        0.00000 0.00000 0.00000 0.00000 
D7YKUS1S YKUSENHORST  0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWD11 YKW DATTELN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWI1B YKW IBBENBUE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWI52 YIBBENBUEREN 0 0        2.10227 1.20000 0.00000 -0.3000 
D7YKWK2B YKW KNAPSACK 0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWV2D Y VIANDEN 2B 0 0        0.00000 0.00000 0.00000 0.00000 
D7YLPB1O YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000 
D7YLPB1W YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000 
D7YLUE2O YLUESTRINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YMET2O YMETTMANN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNAU2C YNAUSSM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1B Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1D Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1E Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YOEC1O YOECHTEL     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOHL11              0 0        0.00000 0.00000 0.00000 0.00000 
D7YOHL12              0 0        0.00000 0.00000 0.00000 0.00000 
D7YOPL1D YOPLADEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOSS2O YOSSENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOST1W YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOST2N YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOTT1N YOTTERBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YPAF1N YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPAF1S YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPFU1W YPFUNGSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPOE2N YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YPOE2W YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YRHA2W              0 0        0.00000 0.00000 0.00000 0.00000 
D7YROK1E YROMMERSKIRC 0 0        0.00000 0.00000 0.00000 0.00000 
D7YROK2N YROMMERSKIRC 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSEC2B YSECHTEM     0 0        0.00000 0.00000 0.00000 0.00000 
D7YSET2F YSETZERWIESE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSET2N YSETZERWIESE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSHW2S YSCHWELGERN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YSTO2O YSTOCKEM     0 0        0.00000 0.00000 0.00000 0.00000 
D7YVOE1O YVOEHRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWAL2N YWALSUM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWDL1O YWALDLAUBSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEI1N YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEI1S YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEL2O YWELPER      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWIT5W YWITTEN      0 0        0.00000 0.00000 -1.3000 0.00000 
D7YZKU53 YZUKUNFT     0 0        0.00000 0.00000 0.00000 0.00000 
D7YZKU59 YZUKUNFT     0 0        0.00000 0.00000 0.00000 0.00000 
D7ZKUN11 ZUKUNFT      0 0        0.00000 0.00000 0.00000 0.00000 
D7ZKUN5A ZUKUNFT      0 0        69.0746 286.200 0.00000 32.2000 
D800G551              0 0        -5.0945 1.40000 0.00000 0.00000 
D8010X21              0 0        0.00000 0.00000 0.00000 0.00000 
D8ABS_22 ARKONA SO    0 0        0.00000 0.00000 0.20000 130.100 
D8ABS_25 ARKONA SO    0 2 220.10 0.00000 0.00000 -129.00 1.09802 2.40000 -209.60 228.800 -173.30 
D8ABS_27 ARKONA SO    0 2 220.10 0.00000 0.00000 -128.90 1.09802 2.40000 -231.60 162.200 -104.40 
D8ADB_11              0 0        0.00000 -2.6000 0.00000 0.00000 
D8ADB_12              0 0        0.00000 0.00000 0.00000 0.00000 
D8ADB_51              0 0        -22.076 -2.6000 0.00000 0.00000 
D8ADB_52              0 0        -22.176 -2.6000 0.00000 0.00000 
D8ATF_12 ALTENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D8ATF_13 ALTENFELD    0 0        0.00000 0.00000 0.10000 -212.10 
D8ATF_51 ALTENFELD    0 0        95.8034 -7.5000 0.00000 0.00000 
D8ATF_52 ALTENFELD    0 0        95.9036 -7.6000 0.00000 0.00000 
D8ATN_11 ALTENTREP  N 0 0        0.00000 0.00000 -26.600 22.5000 1.20000 -99.800 87.7000 -82.400 
D8ATS_12 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 0.00000 
D8ATS_13 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 0.00000 
D8ATS_1D ALTENTREP  S 0 0        0.00000 0.00000 0.00000 107.900 
D8ATS_51 ALTENTREP  S 0 0        -181.00 3.10000 0.00000 0.00000 
D8BAE_11 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8BAE_12 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8BAZ_31 BALTIC 2     0 0        0.00000 0.00000 -52.100 56.8000 0.10000 -159.90 56.8000 -58.900 
D8BAZ_32 BALTIC 2     0 0        0.00000 0.00000 -52.000 63.4000 0.20000 -159.80 63.4000 -53.800 
D8BAZ_37 BALTIC 2     0 0        0.00000 0.00000 0.10000 55.0000 
D8BAZ_38 BALTIC 2     0 0        0.00000 0.00000 0.10000 55.0000 
D8BA__31 BALTIC 1     0 2 156.20 0.00000 0.00000 -19.600 -2.9000 5.00000 -50.000 18.5000 -17.500 
D8BA__32 BALTIC 1     0 0        0.00000 0.00000 0.00000 0.00000 
D8BA__33 BALTIC 1     0 0        0.00000 0.00000 0.10000 52.8000 
D8BA__34 BALTIC 1     0 0        0.00000 0.00000 0.10000 52.8000 
D8BA__35 BALTIC 1     0 0        0.00000 0.00000 0.20000 69.1000 
D8BA__36 BALTIC 1     0 0        0.00000 0.00000 0.20000 69.1000 
D8BE__21 BERTIKOW     0 0        0.00000 0.00000 0.00000 0.00000 
D8BE__51 BERTIKOW     0 2 113.10 0.00000 0.00000 -108.30 -17.232 1.00000 -320.00 76.0000 -121.00 
D8BE__52 BERTIKOW     0 2 115.80 0.00000 0.00000 -91.900 -13.808 23.0000 -322.00 76.0000 -121.00 
D8BE__54 BERTIKOW     0 2 115.50 0.00000 0.00000 -89.300 13.0531 1.00000 -300.00 75.0000 -120.00 
D8BOXB11 BOXBERG      0 2 414.20 0.00000 0.00000 -476.50 157.300 1.50000 -548.50 157.300 -248.60 
D8BOXB12 BOXBERG      0 2 414.20 0.00000 0.00000 -492.50 150.100 1.50000 -548.50 150.100 -237.80 
D8BOXB13 BOXBERG      0 2 414.20 0.00000 0.00000 -828.60 330.390 1.40000 -1158.6 485.500 -640.60 
D8BOXB14 BOXBERG      0 2 414.20 0.00000 0.00000 -589.10 306.492 0.90000 -844.10 430.100 -450.60 
D8BRUH11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUH12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN16 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRW_21 BRANDENBURG  0 0        0.00000 0.00000 26.8000 -18.000 26.8000 0.10000 0.40000 -18.000 
D8BRW_22 BRANDENBURG  0 0        0.00000 0.00000 13.4000 -9.0000 13.4000 0.10000 0.20000 -9.0000 
D8BWH_11 BENTWISCH DC 0 0        0.00000 0.00000 0.00000 -182.20 
D8BWW_21 BENTWISCH WD 0 2 204.40 0.00000 0.00000 -260.60 51.3794 500.000 -500.00 100.000 -180.00 
D8BWW_22 BENTWISCH WD 0 2 206.00 0.00000 0.00000 260.600 -8.9000 500.000 -500.00 100.000 -180.00 
D8BWW_31 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_32 BENTWISCH WD 0 0        0.00000 0.00000 0.10000 66.3000 
D8BWW_33 BENTWISCH WD 0 0        0.00000 0.00000 0.10000 66.3000 
D8BW__11 BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000 
D8BW__13 BENTWISCH    0 0        0.00000 -3.3000 0.00000 0.00000 
D8BW__1D BENTWISCH    0 0        0.00000 0.00000 0.20000 101.300 
D8BW__21 BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000 
D8BW__58 BENTWISCH    0 2 111.80 0.00000 0.00000 -18.200 17.4606 
D8BW__5A BENTWISCH    0 2 111.90 0.00000 0.00000 -18.200 5.04855 
D8BW__5B BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000 
D8CHB_51              0 0        227.746 -58.900 0.00000 0.00000 
D8CH__12 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__15 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__59 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__5A CHARLOTTENBU 0 0        30.8333 0.70000 0.00000 0.00000 
D8CRO_21 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D8CRO_22 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D8CRO_51 CROSSEN      0 0        43.2467 3.40000 0.00000 0.00000 
D8CRO_52 CROSSEN      0 0        43.2467 3.40000 0.00000 0.00000 
D8DRS_12 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_13 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_51 DRESDEN SUED 0 0        76.2824 -34.600 0.00000 0.00000 
D8DRS_52 DRESDEN SUED 0 0        54.6590 -31.800 0.00000 0.00000 
D8DRS_53 DRESDEN SUED 0 0        80.5870 -16.400 0.00000 0.00000 
D8EHH_11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EHH_12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__51 EISENHUETTEN 0 0        -61.533 4.00000 0.00000 0.00000 
D8EH__52 EISENHUETTEN 0 0        -49.147 2.70000 0.00000 0.00000 
D8EI__11 EISENACH     0 0        0.00000 0.00000 0.00000 0.00000 
D8EI__51 EISENACH     0 0        22.5243 1.00000 0.00000 0.00000 
D8EU__11 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__12 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__21 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__23 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__51 EULA         0 0        12.3133 -12.400 0.00000 0.00000 
D8EU__52 EULA         0 0        9.41016 -9.9000 0.00000 0.00000 
D8FOE_12 FOERDERSTEDT 0 0        0.00000 0.00000 0.00000 0.00000 
D8FOE_13 FOERDERSTEDT 0 0        0.00000 0.00000 0.00000 0.00000 
D8FOE_51 FOERDERSTEDT 0 0        -84.708 -13.800 0.00000 0.00000 
D8FOE_52 FOERDERSTEDT 0 0        -84.708 -13.400 0.00000 0.00000 
D8FRH_11 FRIEDRICHSHA 0 0        0.00000 -3.9000 0.00000 0.00000 
D8FRH_12 FRIEDRICHSHA 0 0        0.00000 -3.9000 0.00000 0.00000 
D8FRH_15 FRIEDRICHSHA 0 0        0.00000 -3.9000 0.00000 0.00000 
D8FRH_1D FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 79.5000 
D8FRH_1E FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 79.5000 
D8FRH_51 FRIEDRICHSHA 0 2 111.70 19.3209 -3.2000 -82.900 -7.0040 
D8FRH_53 FRIEDRICHSHA 0 2 111.70 19.3209 -3.2000 -164.90 -7.0040 
D8FRH_55 FRIEDRICHSHA 0 2 111.70 9.61038 -1.6000 -159.20 -7.0040 
D8FRN_13 FREIBERG NOR 0 0        0.00000 0.00000 0.00000 0.00000 
D8FRN_51 FREIBERG NOR 0 0        13.0141 0.00000 0.00000 0.00000 
D8GDT_11 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000 
D8GDT_12 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000 
D8GHH_11 Y GROSSSCHWA 0 0        0.00000 0.00000 0.00000 0.00000 
D8GOE_11 GOERRIES     0 0        0.00000 0.00000 0.00000 0.00000 
D8GOE_12 GOERRIES     0 0        0.00000 0.00000 0.00000 0.00000 
D8GOE_51 GOERRIES     0 0        42.0454 -8.7000 0.00000 0.00000 
D8GOLD11 GOLDISTAL    0 2 412.60 0.00000 0.00000 -264.40 108.950 331.600 -330.40 261.800 -186.80 
D8GOLD12 GOLDISTAL    0 2 412.60 0.00000 0.00000 -264.30 108.940 331.700 -330.30 232.300 -122.10 
D8GOLD13 GOLDISTAL    0 2 412.50 0.00000 0.00000 -264.30 118.901 331.700 -330.30 234.200 -120.80 
D8GOLD14 GOLDISTAL    0 2 412.50 0.00000 0.00000 -264.50 118.921 331.500 -330.50 256.700 -190.50 
D8GRS_11 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000 
D8GRS_12 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000 
D8GRS_52 GRAUSTEIN    0 0        59.8646 -0.7000 0.00000 0.00000 
D8GRS_53 GRAUSTEIN    0 0        60.8657 -0.7000 0.00000 0.00000 
D8GSE_13 GRANSEE      0 0        0.00000 0.00000 0.00000 0.00000 
D8GSE_51 GRANSEE      0 0        -1.7981 -1.3000 0.00000 0.00000 
D8GSH_11 GROSSSCHWABH 0 0        0.00000 0.00000 0.00000 0.00000 
D8GSH_51 GROSSSCHWABH 0 0        -21.077 0.00000 0.00000 0.00000 
D8GTBR11 BRUNSBUETTEL 0 0        0.00000 0.00000 1.90000 0.80000 9.30000 -266.70 115.400 -189.10 
D8GTTY51 THYROW       0 0        61.6666 -31.200 0.00000 0.00000 
D8GUE_11 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_12 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_21 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_23 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_51 GUESTROW     0 0        -16.882 -6.8000 -33.000 -12.300 
D8GUE_52 GUESTROW     0 0        -16.882 -6.8000 -33.000 -12.300 
D8HEN_21 HENNINGSDORF 0 0        10.9118 -2.0000 0.00000 0.00000 
D8HEN_22 HENNINGSDORF 0 0        5.40584 -1.0000 0.00000 0.00000 
D8HER_21 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_22 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_23 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_51 HERLASGRUEN  0 0        142.954 2.20000 0.00000 0.00000 
D8HGW_12 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_13 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_51 HAGENWERDER  0 0        1.00108 -7.4000 0.00000 0.00000 
D8HGW_52 HAGENWERDER  0 0        0.90097 -3.2000 0.00000 0.00000 
D8HND_11 HEINERSDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8HND_52 HEINERSDORF  0 0        -20.178 -99.900 0.00000 0.00000 
D8HND_5D HEINERSDORF  0 0        0.00000 0.00000 0.20000 81.0000 
D8HOH221 HOHENWARTE   0 0        0.00000 0.00000 -159.00 -38.100 170.000 -198.00 153.300 -64.300 
D8HOH222 HOHENWARTE   0 0        0.00000 0.00000 -119.20 -15.600 169.600 -198.40 152.500 -91.300 
D8IVH_21 Y IVEN       0 0        0.00000 0.00000 0.00000 0.00000 
D8IV__21 IVEN         0 0        0.00000 0.00000 0.00000 0.00000 
D8IV__51 IVEN         0 0        0.00000 0.00000 -20.400 3.70000 0.50000 -50.000 5.00000 -25.000 
D8JAEN11 JAENSCHWALDE 0 0        0.00000 0.00000 -494.80 159.500 1.20000 -548.80 159.500 -227.60 
D8JAEN12 JAENSCHWALDE 0 2 419.00 0.00000 0.00000 -497.80 160.100 1.20000 -548.80 160.100 -223.50 
D8JAEN13 JAENSCHWALDE 0 2 419.10 0.00000 0.00000 -139.00 56.0935 0.30000 -274.70 98.4000 -182.60 
D8JAEN14 JAENSCHWALDE 0 0        0.00000 0.00000 -495.80 159.100 1.20000 -548.80 159.100 -226.80 
D8JAEN15 JAENSCHWALDE 0 0        0.00000 0.00000 0.40000 2.90000 0.40000 -549.60 214.200 -361.70 
D8JAEN16 JAENSCHWALDE 0 0        0.00000 0.00000 -0.3000 -43.900 0.20000 -274.80 103.800 -192.70 
D8JAEN51 JAENSCHWALDE 0 2 114.50 0.00000 0.00000 -71.500 66.3068 200.300 -474.70 298.900 -372.80 
D8JAEN54 JAENSCHWALDE 0 0        0.00000 0.00000 0.70000 45.2000 200.700 -474.80 306.200 -381.00 
D8JSN_12 JESSEN NORD  0 0        0.00000 0.00000 0.00000 0.00000 
D8JSN_13 JESSEN NORD  0 0        0.00000 0.00000 0.00000 0.00000 
D8JSN_51 JESSEN NORD  0 0        -50.945 -0.4000 0.00000 0.00000 
D8KLM_11 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_12 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_51 KLOSTERMANNS 0 0        -146.74 2.60000 0.00000 0.00000 
D8KLM_52 KLOSTERMANNS 0 0        -125.76 2.20000 0.00000 0.00000 
D8KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUE12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUM11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUM12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.10000                 0.10000 0.10000 
D8LAU_11 LAUCHSTAEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8LAU_13 LAUCHSTAEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8LAU_51 LAUCHSTAEDT  0 2 117.80 -150.24 -9.9000 -44.500 -11.235 
D8LAU_53 LAUCHSTAEDT  0 0        -128.56 -8.5000 0.00000 0.00000 
D8LHG_21 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8LHG_22 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8LHG_51 LUEDERSHAGEN 0 0        -42.054 -9.3000 0.00000 0.00000 
D8LHG_5D LUEDERSHAGEN 0 0        0.00000 0.00000 0.20000 89.4000 
D8LIPD11 LIPENDORF    0 2 418.90 0.00000 0.00000 -870.20 112.745 1.30000 -1198.7 427.300 -572.20 
D8LIPD12 LIPENDORF    0 2 418.90 0.00000 0.00000 -870.20 112.745 1.30000 -1198.7 427.300 -572.20 
D8LUB_12 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_1S LUBMIN       0 0        0.00000 0.00000 0.20000 106.900 
D8LUB_21 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_22 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_24 LUBMIN       0 0        0.00000 0.00000 0.90000 -95.500 1.00000 0.00000 362.600 -93.000 
D8LUB_2D LUBMIN       0 0        0.00000 0.00000 0.20000 152.800 
D8LUB_2E LUBMIN       0 0        0.00000 0.00000 0.20000 152.800 
D8LUB_2F LUBMIN       0 0        0.00000 0.00000 0.20000 152.800 
D8LUB_2I LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_2T LUBMIN       0 0        0.00000 0.00000 0.20000 152.800 
D8LUB_53 LUBMIN       0 0        -27.570 -6.0000 0.00000 0.00000 
D8MARK11 MARKERSBACH  0 0        0.00000 0.00000 -308.90 1.10000 631.100 -553.90 503.500 -280.50 
D8MARK12 MARKERSBACH  0 0        0.00000 0.00000 -308.90 0.90000 631.200 -553.90 503.600 -280.50 
D8MAR_11 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D8MAR_12 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D8MA__11 MARKE        0 0        0.00000 0.00000 0.00000 0.00000 
D8MA__12 MARKE        0 0        0.00000 0.00000 0.00000 0.00000 
D8MA__51 MARKE        0 0        -11.587 0.00000 0.00000 0.00000 
D8MA__52 MARKE        0 0        -32.265 1.20000 0.00000 0.00000 
D8MA__53 MARKE        0 0        -38.458 0.00000 0.00000 0.00000 
D8MIT_11 MITTE        0 0        0.00000 -6.4000 0.00000 0.00000 
D8MIT_12 MITTE        0 0        0.00000 -3.3000 0.00000 0.00000 
D8MIT_14 MITTE        0 0        0.00000 -1.7000 0.00000 0.00000 
D8MIT_17 MITTE        0 0        0.00000 0.00000 0.20000 79.3000 
D8MIT_18 MITTE        0 0        0.00000 0.00000 0.00000 0.00000 
D8MIT_51 KW LICHTERFE 0 0        141.253 -140.60 0.00000 0.00000 
D8MIT_57 KW LICHTERFE 0 0        70.5762 -70.200 0.00000 0.00000 
D8MOOR11 KW MOORBURG  0 0        0.00000 0.00000 0.30000 0.30000 0.30000 -1079.7 574.700 -788.10 
D8MOOR12 KW MOORBURG  0 0        0.00000 0.00000 0.30000 0.30000 0.30000 -1079.7 574.700 -788.10 
D8MOW_11 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_12 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_51 MALCHOW      0 0        103.612 -7.7000 -9.0000 -0.7000 
D8MZA_11 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_13 MARZAHN      0 0        0.00000 0.00000 0.50000 0.10000 2.10000 -2.9000 25.6000 -1.9000 
D8MZA_21 MARZAHN      0 0        0.00000 0.00000 0.80000 0.60000 0.80000 0.20000 0.60000 0.60000 
D8MZA_22 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_51 MARZAHN      0 2 113.60 0.00000 0.00000 -79.400 -77.817 
D8NHG_11 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_12 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_1C NEUENHAGEN   0 0        0.00000 -1.0000 0.00000 0.00000 
D8NHG_21 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_22 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_51 NEUENHAGEN   0 0        -83.909 -27.800 0.00000 0.00000 
D8NHG_52 NEUENHAGEN   0 0        -74.020 -23.700 0.00000 0.00000 
D8NORD1A HAMBURG NORD 0 0        0.00000 -1.0000 0.00000 0.00000 
D8NORD1B HAMBURG NORD 0 0        0.00000 -1.0000 0.00000 0.00000 
D8NORD1C HAMBURG NORD 0 0        0.00000 -3.1000 0.00000 0.00000 
D8NOR_21 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D8NOR_22 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D8NOR_52 HAMBURG NORD 0 2 114.00 -25.173 15.8000 106.500 -54.801 
D8NOR_53 HAMBURG NORD 0 0        28.8311 -4.6000 59.3000 -24.100 
D8NOR_54 HAMBURG NORD 0 0        54.2586 -20.400 0.00000 0.00000 
D8NOR_55 HAMBURG NORD 0 2 114.10 0.00000 0.00000 150.400 -77.283 
D8NWS_21 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000 
D8NWS_22 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000 
D8NWS_51 NIEDERWIESA  0 0        38.7418 -20.100 0.00000 0.00000 
D8OH__51 TEUFELSBRUCH 0 0        114.724 -59.900 0.00000 0.00000 
D8OSTH11              0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_14 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_16 HAMBURG OST  0 0        0.00000 -1.0000 0.00000 0.00000 
D8OST_51 HAMBURG OST  0 0        18.6201 -13.500 0.00000 0.00000 
D8OST_52 HAMBURG OST  0 2 114.10 18.6201 -13.700 22.1000 -17.073 
D8OST_53 HAMBURG OST  0 2 114.10 12.0130 -7.8000 6.10000 -17.073 
D8OST_54 HAMBURG OST  0 2 114.10 12.0130 -7.8000 28.2000 -17.073 
D8PAS_21 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PAS_22 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PAS_51 PASEWALK     0 0        -105.49 2.20000 0.00000 0.00000 
D8PAS_52 PASEWALK     0 0        -105.59 2.10000 0.00000 0.00000 
D8PE__11 PERLEBERG    0 0        0.00000 0.00000 0.00000 0.00000 
D8PE__12 PERLEBERG    0 0        0.00000 0.00000 0.00000 0.00000 
D8PE__51 PERLEBERG    0 0        -27.970 -1.5000 0.00000 0.00000 
D8PE__52 PERLEBERG    0 0        -55.640 -5.4000 0.00000 0.00000 
D8PE__53 PERLEBERG    0 0        -55.640 -5.4000 0.00000 0.00000 
D8PMS_21 PARCHIM SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8PMS_51 PARCHIM SUED 0 0        -20.278 7.50000 0.00000 0.00000 
D8PRL_15 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_16 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_17 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_1C PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_51 PREILACK     0 0        -8.6906 -2.8000 0.00000 0.00000 
D8PRL_52 PREILACK     0 0        -5.9935 -2.2000 0.00000 0.00000 
D8PUL_12 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000 
D8PUL_13 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000 
D8PUL_51 PULGAR       0 0        15.7170 -1.4000 0.00000 0.00000 
D8PUL_52 PULGAR       0 0        34.0368 9.30000 0.00000 0.00000 
D8PUL_53 PULGAR       0 0        33.9366 9.30000 0.00000 0.00000 
D8PZH_11 Y PUTLITZ    0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_12 PUTLITZ SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_13 PUTLITZ SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_51 PUTLITZ SUED 0 0        -7.2921 -0.1000 0.00000 0.00000 
D8PZS_5D PUTLITZ SUED 0 0        0.00000 0.00000 0.10000 37.0000 
D8PZ__11 PUTLITZ      0 0        0.00000 0.00000 -45.700 -2.3000 1.50000 -369.50 57.3000 -43.500 
D8RAG_11 RAGOW        0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_12 RAGOW        0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_13 RAGOW        0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_1P RAGOW        0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_51 RAGOW        0 0        -86.007 -9.7000 0.00000 0.00000 
D8RAG_52 RAGOW        0 0        -86.107 -9.7000 0.00000 0.00000 
D8REUW11 KW REUTER WE 0 2 416.90 0.00000 0.00000 -212.60 209.854 0.40000 -349.60 249.100 -178.10 
D8REUW12 KW REUTER WE 0 2 416.90 0.00000 0.00000 -197.60 207.254 0.40000 -349.60 247.400 -184.20 
D8REU_11 REUTER       0 0        0.00000 -4.5000 0.00000 0.00000 
D8REU_12 REUTER       0 0        0.00000 -7.2000 0.00000 0.00000 
D8REU_17 REUTER       0 0        0.00000 0.00000 0.20000 118.300 
D8REU_1S REUTER       0 0        0.00000 0.00000 0.20000 118.300 
D8REU_51 REUTER       0 0        81.3879 -23.900 0.00000 0.00000 
D8REU_52 REUTER       0 0        22.8246 -9.4000 0.00000 0.00000 
D8REU_53 REUTER       0 0        24.7267 -12.400 0.00000 0.00000 
D8REU_5I REUTER       0 0        11.4123 -2.6000 0.00000 0.00000 
D8RE__11 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__12 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__21 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__51 REMPTENDORF  0 0        -10.089 2.90000 0.00000 0.00000 
D8RE__54 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_11 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_12 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_13 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_14 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_17 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_21 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_22 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_51 ROEHRSDORF   0 0        18.6201 -0.9000 0.00000 0.00000 
D8ROE_52 ROEHRSDORF   0 0        30.8333 -1.5000 0.00000 0.00000 
D8ROE_54 ROEHRSDORF   0 0        12.3133 -0.6000 0.00000 0.00000 
D8ROST11 KW ROSTOCK   0 0        0.00000 0.00000 -505.00 146.400 1.00000 -686.00 369.000 -326.00 
D8ROS_11 ROSTOCK      0 0        0.00000 0.00000 0.00000 0.00000 
D8SCHK11 SCHKOPAU     0 2 421.60 0.00000 0.00000 -128.00 21.7746 200.200 -574.80 687.500 -457.00 
D8SCHK12 SCHKOPAU     0 2 419.70 0.00000 0.00000 -96.001 34.4408 200.200 -574.80 685.900 -458.80 
D8SM__11 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__13 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__14 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__51 SCHMOELLN    0 0        24.6266 -4.9000 0.00000 0.00000 
D8SM__52 SCHMOELLN    0 0        29.8322 -3.0000 0.00000 0.00000 
D8SM__54 SCHMOELLN    0 0        23.3252 -2.9000 0.00000 0.00000 
D8SM__55 SCHMOELLN    0 0        30.7332 -4.2000 0.00000 0.00000 
D8SOW_12 SIEDENBRUENZ 0 0        0.00000 0.00000 0.00000 0.00000 
D8SOW_14 SIEDENBRUENZ 0 0        0.00000 0.00000 0.00000 0.00000 
D8SOW_1D SIEDENBRUENZ 0 0        0.00000 0.00000 0.20000 105.900 
D8SOW_51 SIEDENBRUENZ 0 0        -120.57 -15.400 0.00000 0.00000 
D8SOW_54 SIEDENBRUENZ 0 0        -79.814 -11.500 0.00000 0.00000 
D8STR_11 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_12 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_51 STREUMEN     0 0        137.749 5.40000 0.00000 0.00000 
D8STR_52 STREUMEN     0 0        31.0335 3.20000 0.00000 0.00000 
D8STR_53 STREUMEN     0 0        140.051 4.70000 0.00000 0.00000 
D8STW_12 STENDAL WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D8STW_13 STENDAL WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D8STW_51 STENDAL WEST 0 0        -158.63 -19.600 0.00000 0.00000 
D8STW_53 STENDAL WEST 0 0        -158.63 -19.600 0.00000 0.00000 
D8SUED11 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8SUED12 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8SUED13 HAMBURG SUED 0 0        0.00000 -2.0000 0.00000 0.00000 
D8SUE_51 HAMBURG SUED 0 0        84.9918 16.6000 0.00000 0.00000 
D8SUE_52 HAMBURG SUED 0 0        138.449 38.9000 0.00000 0.00000 
D8SUE_53 HAMBURG SUED 0 0        90.4977 16.7000 0.00000 0.00000 
D8SUE_54 HAMBURG SUED 0 0        110.119 1.70000 0.00000 0.00000 
D8SUE_55 HAMBURG SUED 0 0        33.1358 -0.2000 0.00000 0.00000 
D8SUE_56 HAMBURG SUED 0 0        8.80951 0.80000 0.00000 0.00000 
D8SWPU11 SCHW. PUMPE  0 2 417.60 0.00000 0.00000 -721.70 -80.770 1.30000 -998.70 385.400 -483.40 
D8SWPU12 SCHW. PUMPE  0 2 417.60 0.00000 0.00000 -428.90 -110.00 0.70000 -999.30 368.600 -611.10 
D8SWS_59 SCHONENWALDE 0 0        0.00000 -1.4000 0.00000 0.00000 
D8SWT_21 STAHLW.THUER 0 0        0.00000 0.00000 6.50000 3.10000 6.50000 0.10000 3.10000 0.10000 
D8SW__12 SCHOENEWALDE 0 0        0.00000 -2.4000 0.00000 0.00000 
D8SW__13 SCHOENEWALDE 0 0        0.00000 0.00000 0.00000 0.00000 
D8SW__51 SCHOENEWALDE 0 2 116.20 0.00000 -2.4000 -150.70 20.0000 1.00000 -350.00 20.0000 -60.000 
D8TA__21 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000 
D8TA__22 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000 
D8TA__51 TAUCHA       0 0        145.757 -46.400 0.00000 0.00000 
D8TB__11 TEUFELSBRUCH 0 0        0.00000 -1.3000 0.00000 0.00000 
D8TB__12 TEUFELSBRUCH 0 0        0.00000 0.00000 0.00000 0.00000 
D8TB__1D TEUFELSBRUCH 0 0        0.00000 0.00000 0.20000 118.400 
D8THY_13 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_21 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_22 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_51 THYROW       0 0        61.5665 -31.400 0.00000 0.00000 
D8VIB_12 VIESELBACH   0 0        0.00000 0.00000 0.10000 -215.80 
D8VIB_13 VIESELBACH   0 0        0.00000 0.00000 0.10000 -216.90 
D8VIB_21 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_22 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_51 VIESELBACH   0 0        16.8182 0.00000 0.00000 0.00000 
D8VIB_52 VIESELBACH   0 0        3.30357 0.00000 0.00000 0.00000 
D8VIE_11 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_12 VIERRADEN    0 0        0.00000 -2.6000 0.00000 0.00000 
D8VIE_13 VIERRADEN    0 0        0.00000 0.00000 -1.0000 -500.00 
D8VIE_17 VIERRADEN    0 2 405.50 0.00000 0.00000 -1.0000 500.000 1.00000 -1.0000 500.000 -500.00 
D8VIE_21 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_22 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_51 VIERRADEN    0 0        -144.34 -25.600 0.00000 0.00000 
D8VIE_5A VIERRADEN    0 0        -2.8969 0.00000 0.00000 0.00000 
D8WD__12 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__21 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__22 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__51 WEIDA        0 0        3.80411 1.00000 0.00000 0.00000 
D8WD__52 WEIDA        0 0        13.1142 -1.0000 0.00000 0.00000 
D8WE__11 WESSIN       0 0        0.00000 -1.1000 -13.100 -6.2000 1.10000 -159.90 112.700 -102.00 
D8WE__51 WESSIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8WIK_22 WIKINGER     0 0        0.00000 0.00000 0.20000 130.000 
D8WIK_23 WIKINGER     0 2 220.10 0.00000 0.00000 -153.60 -29.206 2.30000 -209.70 217.900 -182.70 
D8WIK_24 WIKINGER     0 2 220.10 0.00000 0.00000 -153.40 -29.206 2.70000 -209.30 235.100 -167.20 
D8WIK_28 WIKINGER     0 0        0.00000 0.00000 0.20000 130.000 
D8WK__21 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D8WK__22 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D8WK__51 WOLKRAMSHAUS 0 0        -3.9957 0.10000 0.00000 0.00000 
D8WK__52 WOLKRAMSHAUS 0 0        -3.9957 0.10000 0.00000 0.00000 
D8WOL_13 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_14 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_1H WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_23 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_2H WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_2U WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_51 WOLMIRSTEDT  0 0        -61.334 -80.600 0.00000 0.00000 
D8WUH_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_22 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_23 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_51 WUHLHEIDE    0 2 112.60 79.4858 -23.200 -4.5000 -24.675 
D8WUL_52 WUHLHEIDE    0 2 112.60 42.1455 -17.600 -7.3000 -24.675 
D8WUL_56 WUHLHEIDE    0 2 112.60 22.3241 -11.800 -7.4000 -24.675 
D8WUL_5B WUHLHEIDE    0 0        19.9215 -5.9000 0.00000 0.00000 
D8WU__11 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__13 WUSTERMARK   0 0        0.00000 -3.1000 -53.200 24.3000 20.3000 -299.70 71.9000 -85.300 
D8WU__14 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__21 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__23 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__2H WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__2U WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__51 WUSTERMARK   0 0        10.2110 -5.6000 0.00000 0.00000 
D8ZWH_11 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000 
D8ZWH_12 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__11 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__12 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__51 ZWOENITZ     0 0        124.334 2.70000 0.00000 0.00000 
DAS_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL22 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_KF31 D8-DKO       0 0        0.00000 0.00000 -73.400 -79.400 
DBA_KF32 D8-DKO       0 0        0.00000 0.00000 -72.900 -77.300 
DBE_GU11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBE_GU12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR13 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBW_BJ1D DE-DK Dc     0 0        0.00000 0.00000 -585.00 292.500 640.000 -640.00 
DDA_MA21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDA_WE11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDE_HV11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDE_VO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDI_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDO_HA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DFG_HK11 DKW-DKE DC   0 0        0.00000 0.00000 188.100 67.7000 
DFL_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DFL_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DFR_KR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_DE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_UR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGR_HO11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000 
DGR_ST11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DHR_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DHR_TI11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DJA_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DJA_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DKU_TI21 D4-D7        0 2 238.80 0.00000 0.00000 0.00000 -27.831 
DME_EI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DME_VI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNL_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_AU11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO21 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO22 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DOH_WE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DPU_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DQU_HE21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_RE11 D2-D8        0 2 417.00 0.00000 0.00000 0.00000 -73.883 
DRE_RE12 D2-D8        0 2 417.00 0.00000 0.00000 0.00000 -73.909 
DSU_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DSU_DO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DTJ_K13K DKW-NO DC    0 0        0.00000 0.00000 0.20000 0.50000 
DTJ_K23K DKW-NO DC    0 0        0.00000 0.00000 0.20000 0.50000 
DTJ_K31K DKW-NO DC    0 0        -429.14 243.700 0.00000 0.00000 
DTJ_K41K DKW-NO DC    0 0        -675.27 13.2000 0.00000 0.00000 
DTR_BL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DVH_L11K DKW-SE DC    0 0        -339.93 168.800 0.00000 0.00000 
DVH_L21K DKW-SE DC    0 0        0.00000 0.00000 0.20000 0.30000 
##ZES
EABADI21 ABADIANO     0 0        178.158 49.6000 0.00000 0.00000 
EABANT11 ABANTO       0 0        0.00000 0.00000 0.00000 0.00000 
EABRER21 ABRERA       0 2 230.12 51.3015 6.50000 -0.4000 -0.0377 0.00000 -2.1000 
EACEB121 ACEBIZKA     0 0        -9.7186 8.20000 0.00000 0.00000 
EACEB122 ACEBIZKA     0 0        -2.6050 2.00000 0.00000 0.00000 
EACECA21 ACECA        0 2 229.00 74.5568 -7.5000 -216.90 24.5151 0.00000 -507.80 162.800 -187.20 
EADMEI21 ADMEIRAM     0 0        0.09981 -0.9000 0.00000 0.00000 
EADMEI22 ADMEIRAM     0 0        0.79847 -1.1000 0.00000 0.00000 
EADRAL21 ADRALL       0 0        43.6162 -3.7000 0.00000 0.00000 
EADSAX11 ADSAX        0 0        0.00000 0.00000 0.00000 0.00000 
EADSAX12 ADSAX        0 0        48.1076 -8.8000 0.00000 0.00000 
EAEBAR21 AEBARCEL     0 0        29.3436 -9.0000 0.00000 0.00000 
EAENA 21 AENA         0 0        1.69674 -3.8000 0.00000 0.00000 
EAENOE21 AENOESTE     0 0        0.49904 0.10000 0.00000 0.00000 
EAGUAC21 AGUACATE     0 0        22.6565 -2.9000 0.00000 0.00000 
EAGUAY11 AGUAYO       0 0        0.00000 0.00000 0.00000 0.00000 
EAGUAY21 AGUAYO       0 0        -1.2023 3.60000 0.00000 0.00000 
EALARC21 ALARCOS      0 2 226.67 -15.730 -15.200 -70.900 12.5747 0.00000 -130.90 
EALBAL21 ALBAL        0 2 230.45 15.4703 1.10000 -1.5000 2.89009 0.00000 -4.7000 
EALBAT21 ALBATARR     0 2 227.10 26.3494 -7.8000 -0.6000 0.12429 0.00000 -2.9000 
EALCOB21 ALCOBEND     0 0        61.4819 -4.7000 0.00000 0.00000 
EALCOM21 ALCOMOLA     0 2 230.10 0.00000 -2.1000 -32.500 8.02655 0.00000 -159.50 
EALCOR21 ALCORES      0 2 230.35 149.912 -72.900 -112.90 19.8870 0.00000 -200.00 
EALDAY21 ALDAIA       0 0        23.0557 0.30000 0.00000 0.00000 
EALDEA11 ALDEADAV     0 0        0.00000 161.600 0.00000 0.00000 
EALDEA21 ALDEADAV     0 2 231.23 0.00000 -0.7000 -62.200 -46.193 0.00000 -267.30 70.0000 -90.000 
EALGEC21 ALGECIRA     0 2 227.37 42.3187 18.7000 -278.70 20.7677 0.00000 -540.90 340.000 -480.00 
EALGET21 ALGETE       0 0        5.19003 -0.6000 0.00000 0.00000 
EALHAU21 ALHAURIN     0 2 225.35 212.791 4.10000 -42.700 7.99988 0.00000 -66.700 
EALI  21 ALI          0 2 227.96 58.7871 -6.1000 -0.4000 1.63785 0.00000 -1.2000 
EALJAR21 ALJARAFE     0 2 227.45 102.204 -5.0000 -15.500 3.15110 0.00000 -38.400 
EALMAR11 ALMARAZ      0 3 412.32 14.0730 459.400 -2008.6 41.4942 0.00000 -2017.1 370.000 -430.00 
EALMAR21 ALMARAZ      0 0        4.99041 1.40000 0.00000 0.00000 
EALMAZ11 ALMAZAN      0 0        5.19003 -7.1000 0.00000 0.00000 
EALMOD21 ALMODOVA     0 0        0.39923 -1.9000 0.00000 0.00000 
EALUMI11 ALUMINIO     0 0        44.2151 3.80000 0.00000 0.00000 
EALUMI12 ALUMINIO     0 0        2.19578 26.3000 0.00000 0.00000 
EALVAR21 ALVARADO     0 2 224.91 47.0097 -4.5000 -169.60 28.8488 0.00000 -298.70 
EAMOEI21 AMOEIRO      0 0        0.69866 -2.3000 0.00000 0.00000 
EAMORE11 AMOREBIE     0 2 406.21 0.89827 65.5000 -616.10 135.516 0.00000 -786.40 193.500 -383.80 
EANCHU11 ANCHUELO     0 2 410.75 10.5797 -5.6000 -1.2000 0.67335 0.00000 -3.5000 
EANDUJ21 ANDUJAR      0 2 222.76 177.559 14.4000 -4.2000 0.98518 0.00000 -9.6000 
EANOIA21 ANOIA        0 0        32.3379 1.00000 0.00000 0.00000 
EANOVE21 ANOVER       0 2 229.51 11.8772 -2.2000 -1.9000 0.33447 0.00000 -3.5000 
EAPARE11 APARECID     0 2 417.74 0.00000 163.600 -77.800 12.6953 0.00000 -188.60 
EAQUA 21 AQUA         0 0        92.0232 10.9000 0.00000 0.00000 
EARAGO11 ARAGON       0 2 408.29 -293.46 -1.8000 -3.2000 0.96944 0.00000 -107.00 50.6000 -91.400 
EARANU11 ARANUELO     0 2 409.94 0.19962 152.200 -122.30 21.7685 0.00000 -250.00 
EARAVA21 ARAVACA      0 0        53.1978 -5.9000 0.00000 0.00000 
EARBIL11 ARBILLER     0 0        4.59118 -8.6000 0.00000 0.00000 
EARBIL21 ARBILLER     0 0        0.00000 0.00000 0.00000 0.00000 
EARCHI11 ARCHIDNA     0 0        -1.7033 -7.9000 0.00000 0.00000 
EARCOS11 ARCOSFRT     0 2 408.19 -33.364 48.2000 -441.40 132.317 0.00000 -595.50 217.700 -367.30 
EARDOZ21 ARDOZ        0 2 233.82 99.5089 -39.600 -0.9000 0.44371 0.00000 -3.1000 
EARGAN21 ARGANDA      0 0        89.3284 1.10000 0.00000 0.00000 
EARGAS11 ARG_ASC      0 0        0.00000 0.00000 0.00000 0.00000 
EARGAZ21 ARGANZUE     0 0        34.6335 -1.7000 0.00000 0.00000 
EARGEC11 ARG_ECT      0 0        0.00000 0.00000 0.00000 0.00000 
EARKA221 ARKALE       0 0        0.00000 -1.6000 0.00000 0.00000 
EARKAL21 ARKALE       0 0        80.7449 -11.200 0.00000 0.00000 
EARR.V21 ARR.VEGA     0 0        64.4761 101.100 0.00000 0.00000 
EARROA21 ARROYADA     0 2 233.19 13.3743 -8.2000 -9.3000 1.41204 0.00000 -30.200 
EARROY21 ARROYOVA     0 0        1.69674 -0.5000 0.00000 0.00000 
EASCAR11 ASC_ARG      0 0        0.00000 0.00000 0.00000 0.00000 
EASCO 11 ASCO         0 2 402.16 22.2572 446.600 -1987.8 -76.326 0.00000 -1989.0 430.100 -569.90 
EASCRS11 ASCO_RS      0 0        0.00000 0.00000 0.00000 0.00000 
EASCVA11 ASC_VAN      0 0        0.00000 0.00000 0.00000 0.00000 
EASJUA21 ARSNJUA      0 2 225.49 0.00000 -3.3000 -48.300 8.27088 0.00000 -99.800 33.5000 -16.500 
EASOMA11 ASOMADA      0 2 412.03 117.973 -33.500 -12.500 2.21691 0.00000 -33.500 
EATARF21 ATARFE       0 2 223.86 158.196 1.60000 -8.5000 1.63486 0.00000 -19.300 
EAUBAL21 ELSAUBAL     0 0        -4.0077 -1.7000 0.00000 0.00000 
EAVEZA21 AVEZARAG     0 2 228.84 -3.1059 -4.9000 -14.300 1.92316 0.00000 -48.000 
EAYALA21 AYALA        0 0        48.4070 -40.500 0.00000 0.00000 
EAYORA11 AYORA        0 0        -15.730 0.70000 0.00000 0.00000 
EAZCA 21 AZCA         0 2 232.90 39.1248 -8.4000 -2.2000 0.54599 0.00000 -7.7000 
EAZPEI11 AZPEITIA     0 0        80.5453 -1.4000 0.00000 0.00000 
EBABCK21 BABCOCKA     0 0        10.0806 -17.400 0.00000 0.00000 
EBADAL21 BADALONA     0 0        14.9712 -1.2000 0.00000 0.00000 
EBADAL22 BADALONA     0 0        60.8830 2.20000 0.00000 0.00000 
EBALBO11 BALBOA       0 0        0.00000 0.00000 0.00000 0.00000 
EBALBO21 BALBOA       0 2 222.12 28.7448 2.80000 -38.200 5.76260 0.00000 -78.100 
EBALSI21 BALSICAS     0 0        0.00000 0.00000 0.00000 0.00000 
EBAROV21 BAROVIVE     0 0        0.29942 -0.6000 0.00000 0.00000 
EBARRI21 BARRIOS      0 2 227.56 5.38965 -0.2000 -0.7000 0.67851 0.00000 -1.3000 
EBASAU21 BASAURI      0 0        184.046 -8.2000 0.00000 0.00000 
EBECHI21 BECHI        0 2 231.76 31.9386 4.90000 -2.1000 0.07577 0.00000 -6.6000 
EBEGUE11 BEGUES       0 0        0.00000 153.600 0.00000 0.00000 
EBEGUE21 BEGUES       0 0        4.49137 -2.4000 0.00000 0.00000 
EBEGUE22 BEGUES       0 0        0.00000 0.00000 0.00000 0.00000 
EBELES21 BELESAR      0 2 235.10 7.28600 -15.000 -64.900 17.2332 0.00000 -310.20 73.7000 -103.70 
EBELIN11 BELINCHO     0 0        11.5778 -16.900 0.00000 0.00000 
EBELLI21 BELLICEN     0 2 221.41 104.300 -1.4000 -0.2000 -0.0443 0.00000 -1.1000 
EBENAD21 BENADRES     0 0        22.4569 -2.5000 0.00000 0.00000 
EBENAH21 BENAHADU     0 0        62.3802 2.00000 0.00000 0.00000 
EBENEJ11 BENEJAMA     0 2 406.65 189.037 166.000 -17.900 3.59803 0.00000 -57.300 
EBENEJ21 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000 
EBENEJ22 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000 
EBENIF21 BENIFERR     0 0        64.4761 1.70000 0.00000 0.00000 
EBERJA21 BERJA        0 0        114.081 9.10000 0.00000 0.00000 
EBERNA21 BERNAT       0 2 230.45 95.5165 -14.600 -0.6000 -0.4353 0.00000 -1.8000 
EBESCA11 BESCANO      0 0        123.363 -27.200 0.00000 0.00000 
EBESCA21 BESCANO      0 0        0.00000 0.00000 0.00000 0.00000 
EBIENV11 BIENVENI     0 2 406.90 0.00000 155.200 -229.40 41.0422 0.00000 -541.00 
EBIESC21 BIESCAS      0 2 231.49 0.00000 -1.7000 -3.9000 -4.4465 0.00000 -30.700 13.6000 -23.100 
EBOADI21 BOADILLA     0 0        27.4473 -7.3000 0.00000 0.00000 
EBOIME11 BOIMENTE     0 0        -322.02 -31.800 0.00000 0.00000 
EBRAZA11 BRAZATOR     0 0        0.00000 154.400 0.00000 0.00000 
EBRAZA21 BRAZATOR     0 0        0.00000 0.00000 0.00000 0.00000 
EBROVA11 BROVALES     0 2 408.93 -2.8054 123.600 -100.60 -1.9941 0.00000 -205.70 
EBROVA21 BROVALES     0 0        0.00000 0.00000 0.00000 0.00000 
EBSNUE21 BESOS.N      0 2 230.68 93.9196 13.6000 -277.20 -18.282 0.00000 -411.90 183.600 -273.50 
EBUENA21 BUENAVIS     0 0        16.7678 -3.6000 0.00000 0.00000 
EBUNIE11 BUNIEL       0 0        0.00000 0.00000 0.00000 0.00000 
EC.COL21 C.COLON      0 2 225.70 65.8735 2.90000 -1.0000 -1.2485 0.00000 -1.8000 
EC.FRE21 C.FREGAC     0 2 230.42 35.2323 -2.2000 -0.6000 -0.6629 0.00000 -2.1000 
EC.JAR11 C.JARDI      0 0        0.00000 0.00000 0.00000 0.00000 
EC.JAR21 C.JARDI      0 2 230.28 42.8178 -13.400 -0.5000 1.51705 0.00000 -2.6000 
EC.JAR22 C.JARDI      0 0        52.1997 11.4000 0.00000 0.00000 
ECABRA11 CABRA        0 0        0.00000 154.000 0.00000 0.00000 
ECACER21 CACERES      0 2 228.42 29.6431 -2.8000 -20.200 3.55664 0.00000 -41.300 
ECALDE11 CALDERS      0 0        195.125 -20.900 0.00000 0.00000 
ECAMPA11 CAMPANAR     0 2 408.55 -67.028 0.80000 -67.300 12.1691 0.00000 -167.50 
ECAMPN21 CAMPONAC     0 2 233.08 59.2861 -17.600 -0.5000 0.51365 0.00000 -1.7000 
ECAMPO21 CAMPOAMO     0 2 230.04 56.4915 -4.8000 -0.8000 0.29096 0.00000 -2.6000 
ECANAV11 CANAVERA     0 0        -133.05 16.7000 0.00000 0.00000 
ECANIL21 CANILLEJ     0 0        111.186 -8.6000 0.00000 0.00000 
ECANTA21 CANTALAR     0 0        19.8618 -4.6000 0.00000 0.00000 
ECANUE21 CANUELO      0 0        15.4703 -7.7000 0.00000 0.00000 
ECANYE21 CANYET       0 0        0.00000 0.00000 0.00000 0.00000 
ECAPAR11 CAPARACE     0 0        0.00000 0.00000 0.00000 0.00000 
ECAPAR21 CAPARACE     0 2 224.08 158.695 21.7000 -1.1000 0.82014 0.00000 -2.6000 
ECARIL11 CARRIL       0 0        43.9156 -10.200 0.00000 0.00000 
ECARIN11 CARINENA     0 0        0.00000 0.00000 0.00000 0.00000 
ECARMO11 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARMO21 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARRI21 CARRIO       0 2 228.20 57.1901 75.1000 -506.10 51.1866 0.00000 -561.80 115.500 -345.00 
ECARTA11 CARTAMA      0 0        6.28792 -1.2000 0.00000 0.00000 
ECARTA21 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARTE11 CARTELLE     0 0        0.00000 145.600 0.00000 0.00000 
ECARTE21 CARTELLE     0 2 232.13 67.2708 -2.4000 -27.600 8.98510 0.00000 -59.900 10.0000 -15.000 
ECARTJ21 CARTUJOS     0 2 229.09 21.1594 -9.2000 -5.4000 -0.4970 0.00000 -11.200 
ECARTU21 CARTUJA      0 2 225.44 196.023 11.6000 -287.20 50.4006 0.00000 -511.90 
ECARYU21 CARYUELA     0 2 225.97 20.8599 10.4000 -168.30 29.9517 0.00000 -337.40 
ECASAQ21 CASAQUEM     0 2 226.96 0.00000 0.00000 -75.500 13.0276 0.00000 -152.70 
ECASIL21 CASILLAS     0 0        58.1882 -4.6000 0.00000 0.00000 
ECASTE11 CASTELLO     0 0        0.00000 0.00000 0.00000 0.00000 
ECASTE21 CASTELLE     0 2 229.44 88.0309 1.30000 -0.3000 0.08234 0.00000 -1.3000 
ECASTJ11 CASTEJON     0 2 405.05 0.69866 54.5000 -418.40 -48.496 0.00000 -418.40 200.000 -275.00 
ECASTJ13 CASTEJON     0 2 405.05 1.19770 72.0000 -619.50 -27.691 0.00000 -803.80 392.700 -705.80 
ECASTL21 CASTRELO     0 2 232.38 7.48562 -2.3000 -86.200 -1.4568 0.00000 -366.30 38.9000 -94.400 
ECATAD11 CATADAU      0 2 409.82 270.381 114.400 -0.5000 1.66384 0.00000 -1.7000 
ECATAD21 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000 
ECAYET21 CAYETANO     0 0        41.8197 -3.5000 0.00000 0.00000 
ECDEPO21 CDEPORTI     0 0        32.4377 -1.8000 0.00000 0.00000 
ECEDIL11 CEDILLO      0 0        0.00000 -3.7000 0.00000 0.00000 
ECENTL21 CENTELLE     0 2 228.02 50.1038 1.80000 -0.3000 0.55664 0.00000 -1.7000 
ECENTN21 CENTENAR     0 0        87.9311 2.20000 0.00000 0.00000 
ECERCS21 CERCS        0 0        70.0654 3.80000 0.00000 0.00000 
ECERPA21 CERPLATN     0 0        127.355 5.70000 0.00000 0.00000 
ECERRA11 CERRATO      0 0        0.00000 0.00000 0.00000 0.00000 
ECERVE21 CERVELLO     0 0        64.4761 -4.1000 0.00000 0.00000 
ECHANT21 CHANTADA     0 2 235.02 18.6641 -19.600 -6.4000 1.14295 0.00000 -54.000 
ECILLA21 CILLAMAY     0 2 234.88 6.98658 0.00000 -7.1000 1.12079 0.00000 -19.800 
ECMITA11 CARMONIT     0 0        0.00000 0.00000 0.00000 0.00000 
ECODON21 CODONYER     0 0        16.1689 1.20000 0.00000 0.00000 
ECOFRE11 COFRENTE     0 2 410.04 1.09789 132.600 -1063.0 -62.677 0.00000 -1063.9 365.500 -444.50 
ECOLLB21 COLLBLAN     0 0        273.774 -11.700 0.00000 0.00000 
ECOMPO11 COMPOSTI     0 0        0.00000 0.00000 0.00000 0.00000 
ECONSO21 CONSO        0 2 232.99 0.00000 2.70000 -74.500 8.72192 0.00000 -222.40 76.0000 -117.00 
ECONST21 CONSTANT     0 0        30.5413 3.20000 0.00000 0.00000 
ECORDO21 CORDOVIL     0 2 230.52 101.605 -8.8000 -37.600 7.78474 0.00000 -67.000 
ECORRA21 CASACAMP     0 0        0.00000 0.00000 0.00000 0.00000 
ECOSLA21 COSLADA      0 0        52.4991 -7.7000 0.00000 0.00000 
ECOSLA22 COSLADA      0 0        57.3898 -9.5000 0.00000 0.00000 
ECOSTA21 COSTASOL     0 0        137.037 -15.500 0.00000 0.00000 
ECOTO 21 EL COTO      0 0        47.5087 -13.100 0.00000 0.00000 
ECOTO 22 EL COTO      0 0        19.2630 0.30000 0.00000 0.00000 
ECRODR11 CRODRIGO     0 0        0.00000 0.00000 0.00000 0.00000 
ECSBIS21 CSBISBAL     0 2 229.93 155.002 15.4000 -0.2000 -0.5870 0.00000 -1.1000 
ECTCOM21 CTCOMPOS     0 2 237.20 23.2553 -25.100 -27.700 -33.478 0.00000 -134.40 65.0000 -65.100 
EDAGAN21 DAGANZO      0 2 231.92 30.1421 -5.6000 -1.2000 -0.3258 0.00000 -4.3000 
EDOSHM21 DOSHMNAS     0 2 229.07 96.9138 -27.600 -28.800 4.69316 0.00000 -51.000 
EDOSIL21 P.E.SIL      0 2 233.72 0.00000 0.00000 -4.7000 -0.3089 0.00000 -91.800 
EDRODR11 DRODRIGO     0 0        0.00000 154.200 0.00000 0.00000 
EDRODR21 DRODRIGO     0 2 229.05 135.041 3.00000 -395.00 68.5441 0.00000 -651.10 
EEALMA21 EALMARAZ     0 2 234.21 -52.100 -69.300 -124.80 22.2136 0.00000 -275.60 29.9000 14.9000 
EEBORA21 EBORA        0 0        6.28792 -2.3000 0.00000 0.00000 
EECLO111 ECSLLOGA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -2000.0 
EECLO211 ECSLLOGA     0 2 404.39 0.00000 0.00000 0.00000 -3.7822 0.00000 -2000.0 600.000 -373.60 
EEFACU21 FACULTAT     0 0        8.68332 3.30000 0.00000 0.00000 
EEFACU22 FACULTAT     0 0        12.7755 2.20000 0.00000 0.00000 
EEIRIS21 EIRIS        0 0        33.2362 -2.3000 0.00000 0.00000 
EEIXAM21 EIXAMPLE     0 0        64.4761 -4.5000 0.00000 0.00000 
EEL PA11 EL PALO      0 0        -17.634 6.40000 0.00000 0.00000 
EEL PI21 EL PILAR     0 0        130.549 -15.100 0.00000 0.00000 
EELCHE21 ELCHE        0 2 231.16 -3.2061 -3.6000 -1.5000 0.36947 0.00000 -4.6000 
EELEMP21 ELEMPERA     0 2 227.48 5.28984 -0.8000 -1.2000 0.37230 0.00000 -2.2000 
EELGEA21 ELGEA        0 2 228.03 15.5701 4.80000 -18.500 6.63048 0.00000 -62.600 
EELHOR21 ELHORNIL     0 0        -41.980 6.90000 0.00000 0.00000 
EELIAN11 ELIANA       0 2 410.57 252.415 10.0000 -1.3000 -6.7615 0.00000 -4.1000 
EELIAN21 ELIANA       0 0        70.7641 111.600 0.00000 0.00000 
EENTRE21 ENTRERRI     0 2 229.22 66.6719 -3.7000 -35.200 5.98536 0.00000 -74.500 
EENTRN21 ENTRENUC     0 0        -0.4008 -0.4000 0.00000 0.00000 
EESCAL21 ESCALONA     0 0        0.00000 0.00000 0.00000 0.00000 
EESCAT11 ESCATRON     0 2 404.81 0.39923 18.8000 -295.40 5.97825 0.00000 -534.50 230.000 -375.00 
EESCAT22 ESCATROB     0 2 227.60 -17.233 111.500 -60.200 11.3556 0.00000 -125.60 
EESCAT23 ESCATROB     0 0        34.9329 -19.600 0.00000 0.00000 
EESCUC21 ESCUCHA      0 2 225.58 24.3532 13.0000 -1.9000 0.52909 0.00000 -4.0000 
EESPAR21 ESPARTAL     0 2 228.86 30.7409 -6.3000 -95.601 16.9422 0.00000 -162.90 
EESPLU11 ESPLUGA      0 2 403.24 0.00000 0.70000 -36.500 6.33755 0.00000 -273.80 
EESPLU12 ESPLUGA      0 0        2.29559 -24.500 0.00000 0.00000 
EESPLU21 ESPLUGA      0 0        0.00000 0.00000 0.00000 0.00000 
EESQUE21 ESQUEDAS     0 2 230.85 -4.4084 -6.7000 -1.9000 -0.3279 0.00000 -4.0000 
EF.MUE21 F.MUESTR     0 2 231.78 39.2247 -9.6000 -0.5000 6.19129 0.00000 -1.5000 
EF.S.L21 F.S.LUIS     0 0        115.378 -9.1000 0.00000 0.00000 
EFAUS221 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFAUSI11 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFAUSI21 FAUSITA      0 0        18.9636 9.50000 0.00000 0.00000 
EFAUST21 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFOIX 21 FOIX         0 0        28.8446 -0.2000 0.00000 0.00000 
EFORJA21 FORJAS       0 0        6.88677 -4.5000 0.00000 0.00000 
EFORTU21 FORTUNA      0 2 230.51 56.8907 -2.8000 -0.8000 -1.2396 0.00000 -2.9000 
EFRANQ21 FRANQUES     0 2 230.04 107.194 -1.6000 -0.7000 0.68188 0.00000 -3.4000 
EFUENC11 FUENCARR     0 0        0.00000 159.400 0.00000 0.00000 
EFUENC21 FUENCARR     0 0        196.223 -60.800 0.00000 0.00000 
EFUEND11 FUENDETO     0 0        0.00000 0.00000 0.00000 0.00000 
EFUEND21 FUENDETO     0 2 229.98 29.7429 -9.9000 -46.900 8.78839 0.00000 -300.80 
EFUENL21 FUENLABR     0 2 230.94 24.1536 0.10000 -33.000 5.85792 0.00000 -38.700 
EFUENT11 FUENTES      0 2 411.03 126.657 -34.900 -8.5000 1.62376 0.00000 -21.000 
EGABIA21 GABIAS       0 2 223.36 93.2209 7.80000 -11.300 1.97013 0.00000 -25.000 
EGALA211 GALAPAG      0 0        0.00000 0.00000 0.00000 0.00000 
EGALAP11 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGALAP21 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGAMAR21 GAMARRA      0 0        34.8331 14.0000 0.00000 0.00000 
EGANDI21 GANDIA       0 0        181.252 -20.000 0.00000 0.00000 
EGARO-11 GARO-BAR     0 0        0.00000 0.00000 0.00000 0.00000 
EGARO-21 GARONA       0 0        0.99808 0.80000 0.00000 0.00000 
EGARRA11 GARRAF       0 0        178.457 2.40000 0.00000 0.00000 
EGATIC11 GATICA       0 0        109.889 -7.7000 0.00000 0.00000 
EGATIC21 GATICA       0 0        101.006 -22.900 0.00000 0.00000 
EGAUSS11 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000 
EGAUSS12 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000 
EGAVAR21 GAVARROT     0 0        0.00000 0.00000 0.00000 0.00000 
EGAZUL21 GAZULES      0 2 227.65 0.59885 2.80000 -140.20 24.6537 0.00000 -165.90 
EGBRAL11 GBRALTAR     0 0        0.00000 0.00000 0.00000 0.00000 
EGBRAL12 GBRALTAR     0 0        0.00000 0.00000 0.00000 0.00000 
EGETAF21 GETAFE       0 0        51.9003 -4.9000 0.00000 0.00000 
EGODEL11 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGODEL21 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGRADO21 GRADO        0 2 229.44 -5.7109 1.40000 0.00000 -0.0042 0.00000 -9.2000 7.00000 -7.0000 
EGRAMA21 GRAMANET     0 0        130.948 19.3000 0.00000 0.00000 
EGRELA21 GRELA-       0 2 233.09 64.0769 8.10000 -57.100 0.44373 0.00000 -94.200 
EGRIJO11 GRIJOTA      0 2 412.30 0.09981 326.900 -209.20 40.7442 0.00000 -508.20 
EGUADA11 GUADAME      0 0        0.00000 152.400 0.00000 0.00000 
EGUADA21 GUADAME      0 0        0.00000 102.700 0.00000 0.00000 
EGUARD21 GUARDO       0 2 234.10 4.89061 -2.3000 0.00000 0.09485 0.00000 -1.6000 
EGUENE11 GUENES       0 0        0.00000 0.00000 0.00000 0.00000 
EGUENE21 GUENES       0 0        87.4320 47.7000 0.00000 0.00000 
EGUILL11 GUILLENA     0 0        0.00000 154.900 0.00000 0.00000 
EGUILL21 GUILLENA     0 0        32.6373 2.60000 0.00000 0.00000 
EGUILL22 GUILLENA     0 0        30.0423 4.90000 0.00000 0.00000 
EGUIXE21 GUIXERES     0 0        18.8638 -1.6000 0.00000 0.00000 
EGURRE21 GURREA       0 2 230.21 -1.3025 -17.000 -115.80 18.5753 0.00000 -362.50 
EHARO 21 HARO         0 2 229.25 19.9617 -2.6000 -1.5000 0.63094 0.00000 -3.0000 
EHERNA11 HERNANI      0 0        110.787 16.3000 0.00000 0.00000 
EHERNA21 HERNANI      0 2 228.30 28.1459 -0.8000 -0.8000 83.4783 0.00000 -2.4000 
EHERRE11 HERRERA      0 0        -199.08 365.800 0.00000 0.00000 
EHERRE21 HERRERA      0 2 233.32 -6.3121 -0.8000 -1.0000 0.04597 0.00000 -3.4000 
EHIJAR21 HIJAR        0 2 227.04 0.09981 10.9000 -54.100 9.52597 0.00000 -113.00 
EHINOJ11 HINOJOSA     0 0        0.00000 -3.9000 0.00000 0.00000 
EHORTA21 HORTALEZ     0 0        43.3168 -8.6000 0.00000 0.00000 
EHORTA22 HORTALEZ     0 0        48.1076 2.70000 0.00000 0.00000 
EHOSPT21 HOSPTLET     0 0        129.551 7.00000 0.00000 0.00000 
EHOYAM21 HOYAMORE     0 2 229.09 50.0039 -12.000 -0.6000 0.57889 0.00000 -1.6000 
EHUENE11 HUENEJA      0 2 403.13 0.29942 20.4000 -276.70 70.2920 0.00000 -528.40 
EICHAS11 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000 
EICHAS21 ICHASO       0 0        238.741 32.9000 0.00000 0.00000 
EICHAS22 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000 
EILLOR21 ILLORA       0 0        1.49712 -1.0000 0.00000 0.00000 
EILLOR22 ILLORA       0 0        7.88485 -4.7000 0.00000 0.00000 
EINGEN21 INGENIO      0 2 231.63 78.2497 5.00000 -1.4000 0.56766 0.00000 -4.4000 
EJALON21 JALON        0 2 230.47 24.0538 -4.6000 -145.30 25.4647 0.00000 -448.40 
EJIJON21 JIJONA       0 2 231.11 154.104 -9.4000 -9.5001 2.00100 0.00000 -29.600 
EJM.OR11 JM.ORIOL     0 2 405.62 0.00000 154.200 -3.4000 30.8652 0.00000 -7.0000 
EJM.OR21 JM.ORIOL     0 2 222.70 -52.000 82.3000 -165.50 27.5567 0.00000 -338.30 
EJORDA11 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000 
EJORDA21 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000 
EJUNDI21 JUNDIZ       0 2 228.17 32.5375 -7.6000 -8.9000 2.38930 0.00000 -51.500 
EJUNED21 JUNEDA       0 2 226.21 -23.545 5.10000 -12.000 2.40955 0.00000 -33.600 
EL.MON21 L.MONTES     0 2 225.86 99.8083 -10.500 -2.2000 0.36274 0.00000 -5.1000 
ELA ES21 LA ESTRE     0 0        122.066 -28.900 0.00000 0.00000 
ELA JA21 LA JARA      0 0        23.4549 -8.9000 0.00000 0.00000 
ELA LO11 LA LOMBA     0 0        0.00000 162.200 0.00000 0.00000 
ELA LO21 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA MU11 LA MUELA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA MU12 LA MUELA     0 2 410.20 0.00000 0.00000 -178.40 -31.062 0.00000 -220.80 
ELA PL11 LA PLANA     0 0        136.138 10.9000 0.00000 0.00000 
ELA PL21 LA PLANA     0 2 231.78 130.549 21.2000 -0.9000 0.19970 0.00000 -2.7000 
ELA PO21 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA PO22 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA RO11 LA ROBLA     0 0        43.1172 10.9000 0.00000 0.00000 
ELA RO21 LA ROCA      0 2 230.44 21.0595 0.60000 -0.3000 -0.0699 0.00000 -1.5000 
ELA SE11 LA SERNA     0 0        0.00000 153.700 0.00000 0.00000 
ELA SE21 LA SERNA     0 2 229.90 6.58735 -5.7000 -68.100 7.13842 0.00000 -165.60 
ELACER11 LACEREAL     0 2 411.92 6.48754 152.400 -0.9000 0.37062 0.00000 -3.3000 
ELACER21 LACEREAL     0 0        0.00000 0.00000 0.00000 0.00000 
ELADA 11 LADA         0 0        80.2459 110.800 0.00000 0.00000 
ELAFAR11 LAFARGA      0 0        0.00000 0.00000 0.00000 0.00000 
ELAFAR21 LAFARGA      0 0        286.550 26.6000 0.00000 0.00000 
ELAGUA21 LAGUARDI     0 2 228.87 0.00000 0.00000 -30.000 5.46781 0.00000 -129.30 
ELANCH21 LANCHA       0 2 223.00 214.787 -3.2000 -113.70 20.4784 0.00000 -164.80 
ELANZA21 LANZASAG     0 0        -50.296 12.2000 0.00000 0.00000 
ELASEL21 LA SELVA     0 2 221.68 23.6546 2.90000 -0.3000 0.81202 0.00000 -1.7000 
ELASTR11 LASTRAS      0 2 418.45 18.3647 -50.700 -14.900 2.68672 0.00000 -46.500 
ELCANT11 LCANTERA     0 2 404.92 -34.767 3.90000 -53.300 10.0673 0.00000 -97.000 
ELCANT21 LCANTERA     0 2 229.90 0.00000 -5.3000 -9.5001 5.29996 0.00000 -79.800 
ELEGAN21 LEGANES      0 0        70.3648 96.5000 0.00000 0.00000 
ELITOR11 LITORAL      0 2 406.75 67.9694 34.9000 -42.300 8.10224 0.00000 -96.200 
ELLAVO21 LLAVORSI     0 2 226.04 36.8293 1.50000 -26.900 63.0000 0.00000 -189.80 63.0000 -100.00 
ELLOGA11 LLOGAIA      0 0        94.7181 2.30000 0.00000 0.00000 
ELOECH11 LOECHES      0 0        0.00000 315.900 0.00000 0.00000 
ELOECH21 LOECHES      0 2 232.82 311.302 -94.500 -5.5000 1.26569 0.00000 -74.900 
ELOGRO21 LOGRONO      0 2 228.75 94.6182 -8.0000 -15.900 2.36204 0.00000 -38.400 
ELORA 11 LORA         0 0        -228.34 119.600 0.00000 0.00000 
ELOSRA21 LOSRAMOS     0 2 226.01 210.895 7.60000 -14.800 3.38566 0.00000 -42.100 
ELOUSA21 LOUSAME      0 0        15.6699 4.40000 0.00000 0.00000 
ELSOLA21 LASOLANA     0 2 225.31 5.48946 -1.1000 -28.600 5.28765 0.00000 -52.800 
ELUBIA21 LUBIAN       0 0        -62.520 15.8000 0.00000 0.00000 
ELUCER21 LUCERO       0 0        90.6259 -17.300 0.00000 0.00000 
ELUDRI11 LUDRIO       0 0        -66.427 -2.5000 0.00000 0.00000 
ELUENG11 LUENGOS      0 0        3.29367 -26.200 0.00000 0.00000 
EMAGA221 MAGALLO      0 0        0.00000 0.00000 0.00000 0.00000 
EMAGAL11 MAGALLON     0 0        0.00000 302.900 0.00000 0.00000 
EMAGAL21 MAGALLON     0 0        9.18236 -1.9000 0.00000 0.00000 
EMAGAL22 MAGALLON     0 2 230.99 17.9655 0.00000 -202.90 35.4264 0.00000 -579.20 
EMAGNA21 MAGANA       0 2 232.10 0.00000 -1.0000 -37.200 6.99850 0.00000 -180.40 
EMAIAL11 MAIALS       0 0        -33.865 4.70000 0.00000 0.00000 
EMAJAD21 MAJADAHO     0 0        245.628 -46.600 0.00000 0.00000 
EMANFI21 MANFIGUE     0 0        119.570 8.60000 0.00000 0.00000 
EMANGR21 MANGRANE     0 2 226.79 64.2765 -18.500 -0.8000 -0.0105 0.00000 -3.9000 
EMANZA11 MANZARES     0 0        0.00000 0.00000 0.00000 0.00000 
EMANZA21 MANZARES     0 2 224.66 108.392 -26.900 -292.60 55.5822 0.00000 -577.50 
EMARAG21 MARAGALL     0 2 230.61 70.1652 3.80000 -0.2000 -1.6492 0.00000 -1.0000 
EMARIA21 MARIA        0 2 229.56 0.00000 -1.0000 -26.800 3.55300 0.00000 -135.80 
EMATA 21 MATA         0 0        115.179 -3.4000 0.00000 0.00000 
EMATAP21 MATAPORQ     0 2 234.96 8.28409 -34.200 -0.6000 0.19240 0.00000 -3.0000 8.10000 -7.9000 
EMAZAR21 MAZARRED     0 0        72.9598 7.00000 0.00000 0.00000 
EMBECE21 MBECERRA     0 0        54.1959 -10.100 0.00000 0.00000 
EMECO 21 MECO         0 2 232.12 98.9100 -45.400 -15.300 3.10057 0.00000 -39.100 
EMEDIA21 MEDIANO      0 0        0.00000 0.00000 0.00000 0.00000 
EMEDIN11 MEDINACE     0 0        -26.350 -0.8000 0.00000 0.00000 
EMEDIO21 MEDIODIA     0 0        52.3993 50.9000 0.00000 0.00000 
EMEIRA21 MEIRAMA      0 0        -28.555 4.20000 0.00000 0.00000 
EMELAN21 MELANCOL     0 0        122.365 -12.000 0.00000 0.00000 
EMEQUI11 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000 
EMEQUI21 MEQUINEN     0 0        4.29176 -3.0000 0.00000 0.00000 
EMEQUI22 MEQUINEN     0 2 229.99 0.09981 3.00000 -74.000 -14.955 0.00000 -239.10 120.000 -120.00 
EMERCB21 MERCBENZ     0 0        16.5682 1.80000 0.00000 0.00000 
EMERID21 MERIDA       0 2 225.46 -21.742 -3.6000 -36.400 7.17786 0.00000 -74.400 
EMESON11 MESON V.     0 0        0.00000 0.00000 0.00000 0.00000 
EMESON21 MESON V.     0 2 234.06 25.1517 -9.2000 -67.100 -0.5786 0.00000 -208.00 
EMEZQU11 MEZQUITA     0 0        0.00000 303.000 0.00000 0.00000 
EMEZQU12 MEZQUITA     0 0        0.00000 0.00000 0.00000 0.00000 
EMEZQU21 MEZQUITA     0 2 225.52 38.2266 -30.100 -28.100 4.98034 0.00000 -138.70 
EMINGL11 MINGLANI     0 2 408.12 2.19578 152.200 -1.2000 0.84871 0.00000 -2.9000 
EMIRAN21 MIRANDA      0 2 229.43 -7.6146 -2.3000 -8.5000 1.59965 0.00000 -23.700 
EMIRAS21 MIRASIER     0 0        51.8005 -9.7000 0.00000 0.00000 
EMONCA21 MONCAYO      0 2 231.94 -14.828 -1.8000 -18.300 2.85970 0.00000 -143.50 
EMONDR21 MONDRAGO     0 0        4.79080 -13.700 0.00000 0.00000 
EMONTB21 MONTEBAJ     0 0        2.29559 -1.3000 0.00000 0.00000 
EMONTE11 MONTEARE     0 0        0.00000 161.900 0.00000 0.00000 
EMONTE21 MONTEARE     0 2 236.98 0.29942 -1.3000 -104.40 103.885 0.00000 -351.50 104.300 -74.100 
EMONTL21 MONTBLAN     0 2 224.79 38.3264 3.40000 -9.1000 1.80079 0.00000 -16.000 
EMONTS11 MONTESA      0 0        0.00000 0.00000 0.00000 0.00000 
EMONTT21 MONTETOR     0 2 229.13 220.476 -37.600 -48.800 11.4209 0.00000 -112.30 
EMONZO21 MONZON       0 2 228.63 36.2304 43.4000 -0.6000 0.32514 0.00000 -2.2000 
EMORA 21 MORA         0 2 228.44 0.00000 0.00000 -4.4000 0.87572 0.00000 -8.1000 
EMORAJ11 MORALEJA     0 0        0.00000 158.100 0.00000 0.00000 
EMORAJ21 MORALEJA     0 2 230.20 90.1269 219.000 -1.2000 1.16684 0.00000 -3.5000 
EMORAT11 MORATA       0 0        0.00000 159.400 0.00000 0.00000 
EMORAT21 MORATA       0 2 230.07 42.8178 99.2000 -58.200 10.3478 0.00000 -193.30 
EMOREL11 MORELLA      0 2 407.87 -24.848 2.20000 -1.1000 0.48980 0.00000 -2.8000 
EMOREL12 MORELLA      0 0        0.00000 0.00000 0.00000 0.00000 
EMORVD21 MORVEDRE     0 0        0.00000 0.00000 0.00000 0.00000 
EMORVE11 MORVEDRE     0 2 412.78 47.1095 -161.50 -353.60 116.903 0.00000 -409.70 177.700 -286.10 
EMORVE21 MORVEDRB     0 2 231.66 37.8273 -5.0000 -0.4000 0.63702 0.00000 -1.2000 
EMOTOR21 MOTORS       0 2 229.64 46.8101 -6.9000 -0.9000 0.17750 0.00000 -4.4000 
EMTEBE21 MTEBELLO     0 0        99.7085 4.40000 0.00000 0.00000 
EMUD-I21 MUDARRAI     0 0        0.00000 0.00000 0.00000 0.00000 
EMUDAR11 MUDARRA      0 0        -121.63 353.300 0.00000 0.00000 
EMUDAR21 MUDARRA      0 2 231.85 0.00000 0.00000 -73.300 12.7496 0.00000 -248.00 
EMUDEJ11 MUDEJAR      0 0        0.00000 0.00000 0.00000 0.00000 
EMUNIE11 MUNIESA      0 2 405.85 0.00000 -3.4000 -58.700 9.98358 0.00000 -536.10 
EMURUA11 MURUARTE     0 0        0.00000 0.00000 0.00000 0.00000 
EMURUA21 MURUARTE     0 2 231.36 0.00000 0.00000 -0.5000 -0.0844 0.00000 -1.8000 
EMURUA22 MURUARTE     0 0        -85.464 23.0000 0.00000 0.00000 
EMZARI21 MAZARICO     0 0        -75.845 0.90000 0.00000 0.00000 
ENESCO11 NESCOMBR     0 2 411.69 0.59885 58.7000 -388.30 57.0665 0.00000 -401.30 67.9000 -131.60 
ENESCO12 NESCOMBR     0 2 411.69 0.59885 41.4000 -343.50 -49.618 0.00000 -417.80 110.000 -300.00 
ENORTE21 NORTE        0 0        62.9790 -2.5000 0.00000 0.00000 
ENOVEL21 NOVELDA      0 0        30.9406 3.10000 0.00000 0.00000 
ENUDOV21 NUDOVIAR     0 0        7.18620 -3.8000 0.00000 0.00000 
ENUVCA21 NUVCASAR     0 2 226.43 135.041 -11.900 -53.100 9.59006 0.00000 -67.400 
EOLITE21 OLITE        0 2 229.75 0.00000 0.00000 -62.300 11.2077 0.00000 -106.50 
EOLIVA21 OLIVARES     0 0        47.0097 24.8000 0.00000 0.00000 
EOLMED11 OLMEDILL     0 0        -72.138 100.600 0.00000 0.00000 
EOLMEO11 OLMEDO       0 2 419.27 4.39156 -11.300 -4.7000 0.42977 0.00000 -15.200 
EONUBA21 ONUBA        0 2 225.81 122.764 -11.300 -172.40 30.5800 0.00000 -319.00 
EORCOY21 ORCOYEN      0 2 229.97 166.580 11.7000 -0.4000 1.60391 0.00000 -1.5000 
EORGIV21 ORGIVA       0 2 223.34 73.7583 -0.7000 -60.400 10.8444 0.00000 -115.00 
EORTUE21 ORTUELLA     0 0        196.323 17.1000 0.00000 0.00000 
EP.BIB21 P.BIBEY      0 2 233.97 0.00000 1.20000 -28.000 2.71493 0.00000 -76.900 35.0000 -55.000 
EP.G.R11 P.G.RODR     0 2 416.94 -43.283 43.9000 -328.70 232.170 0.00000 -857.30 463.500 -781.50 
EP.LLA21 P.LLANO      0 2 224.96 55.8926 -6.6000 -115.30 19.6249 0.00000 -220.50 
EP.SUE21 P.SUERT      0 0        -51.298 -27.000 0.00000 0.00000 
EPALAF21 PALAFOX      0 0        52.3993 -3.0000 0.00000 0.00000 
EPALAU21 PALAU        0 0        61.8811 -12.500 0.00000 0.00000 
EPALEN21 PALENCIA     0 2 231.73 75.8543 4.10000 -48.800 8.76949 0.00000 -117.40 
EPALM221 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000 
EPALMA11 PALMAR       0 0        -146.88 28.8000 0.00000 0.00000 
EPALMA21 PALMAR       0 2 230.03 270.979 -56.500 -6.7000 -4.9242 0.00000 -17.900 
EPALME21 PALMERAL     0 2 230.93 62.7794 1.40000 -2.2000 0.85897 0.00000 -6.8000 
EPALMR21 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000 
EPALOS11 PALOS        0 2 402.27 1.79655 53.3000 -687.20 53.1526 0.00000 -775.80 318.900 -328.60 
EPALOS21 PALOS        0 2 225.77 47.9080 81.5000 -48.000 9.34579 0.00000 -50.800 
EPARLA21 PARLA        0 0        16.5682 4.10000 0.00000 0.00000 
EPATRA21 PATRAIX      0 0        27.6469 -2.6000 0.00000 0.00000 
EPAZOS21 PAZOSBOR     0 0        296.031 -6.0000 0.00000 0.00000 
EPCENT21 PCENTRAL     0 0        39.8235 4.30000 0.00000 0.00000 
EPDEMO21 PDEMOURO     0 2 234.49 4.19195 -5.2000 -4.2000 0.23464 0.00000 -31.500 
EPENAF11 PENAFLOR     0 0        0.00000 153.900 0.00000 0.00000 
EPENAF21 PENAFLOR     0 2 228.02 0.00000 0.00000 -21.600 3.90911 0.00000 -45.000 
EPENAF22 PENAFLOR     0 0        32.2381 -7.6000 0.00000 0.00000 
EPENAG11 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000 
EPENAG21 PENAGOS      0 2 231.58 219.478 1.20000 -47.200 8.49767 0.00000 -107.70 
EPENAR11 PENARRUB     0 0        -5.7109 1.00000 0.00000 0.00000 
EPERAF21 PERAFORT     0 2 221.43 111.087 34.3000 -164.30 29.4011 0.00000 -215.40 
EPERED21 PEREDA       0 2 233.83 0.19962 3.70000 -40.000 7.28883 0.00000 -50.000 
EPESOZ11 PESOZ        0 0        0.00000 0.00000 0.00000 0.00000 
EPETRE21 PETREL       0 2 230.52 106.695 23.2000 -5.5000 0.76921 0.00000 -17.100 
EPGORD11 POLGORDO     0 0        0.00000 0.00000 0.00000 0.00000 
EPICON21 PICON        0 2 226.63 6.88677 -7.3000 -1.5000 78.4402 0.00000 -2.8000 
EPICON22 PICON        0 2 226.63 0.49904 1.90000 -117.00 -57.672 0.00000 -231.00 
EPIERO11 PIEROLA      0 2 404.35 107.294 158.200 -0.3000 15.6940 0.00000 -1.5000 
EPIERO21 PIEROLA      0 0        0.00000 0.00000 0.00000 0.00000 
EPINAR11 PINARREY     0 2 409.00 0.89827 170.800 -308.10 -45.592 0.00000 -570.00 115.600 -246.00 
EPINAR21 PINARREY     0 2 227.49 72.8600 -7.0000 -80.400 12.7594 0.00000 -116.80 
EPINAR22 PINARREY     0 0        85.9349 3.50000 0.00000 0.00000 
EPINIL11 PINILLA      0 0        -96.184 173.900 0.00000 0.00000 
EPINTA21 PINTOAYU     0 2 231.52 29.9425 -10.900 -0.7000 0.79959 0.00000 -2.5000 
EPINTO21 PINTO        0 2 229.90 81.4436 104.000 -0.4000 0.48026 0.00000 -1.4000 
EPLAZA21 PLAZA        0 2 229.74 198.219 -54.400 -38.200 6.47363 0.00000 -100.60 
EPOLIG21 POLIGONO     0 2 226.20 107.394 -9.8000 -0.5000 -0.2550 0.00000 -1.1000 
EPOLIO21 POLIGONC     0 0        51.2016 -2.5000 0.00000 0.00000 
EPOZAS21 POZASAL      0 2 232.07 4.09214 -7.9000 -27.800 6.56646 0.00000 -197.40 
EPQING21 PQINGENI     0 0        17.3666 -3.2000 0.00000 0.00000 
EPRADA21 PRADA        0 0        0.00000 0.00000 0.00000 0.00000 
EPRADI21 PRADILLO     0 2 229.23 79.2478 7.40000 -0.7000 0.09071 0.00000 -1.6000 
EPRADO21 ANTONIO      0 0        57.7890 2.00000 0.00000 0.00000 
EPRADS21 PRADSANT     0 0        44.4147 -0.7000 0.00000 0.00000 
EPRINC21 PRINCESA     0 0        65.8735 11.4000 0.00000 0.00000 
EPROSP21 PROSPERI     0 0        17.1670 -4.4000 0.00000 0.00000 
EPROSP22 PROSPERI     0 0        29.7429 -1.6000 0.00000 0.00000 
EPSFER21 PSFERNAN     0 0        43.1172 -15.100 0.00000 0.00000 
EPSMIG21 PSMIGUEL     0 2 232.64 50.1038 23.7000 -51.000 8.89862 0.00000 -84.100 
EPTO C11 PTO CRUZ     0 2 412.71 -274.63 581.100 -37.000 6.18041 0.00000 -42.700 
EPTO R21 PTO REAL     0 2 226.41 128.254 12.2000 -55.500 9.74451 0.00000 -94.500 
EPUEGU11 PUEGUZMA     0 2 405.24 -119.13 20.1000 -16.300 -57.235 0.00000 -50.000 
EPUENT21 PUENTELA     0 0        -5.5105 1.10000 0.00000 0.00000 
EPUERT21 PUERTO       0 0        32.8369 0.60000 0.00000 0.00000 
EPUIGP21 PUIGPELA     0 2 224.14 48.6066 3.80000 -1.4000 0.29401 0.00000 -7.1000 
EPUJAL21 PUJALT       0 2 230.34 0.00000 0.00000 -32.700 6.22489 0.00000 -127.30 
EQUART21 QUARTPOB     0 2 231.34 16.6680 -9.8000 -0.7000 2.84016 0.00000 -2.3000 
EQUEL 21 QUEL         0 2 228.88 -78.250 34.2000 -28.500 4.94378 0.00000 -60.400 
EQUINT21 QUINTOS      0 2 228.86 128.653 -6.0000 -4.4000 1.46398 0.00000 -7.9000 
ER.CAL21 R.CALDES     0 0        31.0404 2.30000 0.00000 0.00000 
EREGOE21 REGOELLE     0 2 236.15 -12.424 0.10000 0.00000 -0.0905 
ERENED21 RENEDO       0 2 232.38 73.4589 11.9000 -13.300 2.74267 0.00000 -43.100 
EREQUE11 REQUENA      0 2 410.07 1.59693 -10.900 -1.7000 1.33423 0.00000 -4.9000 
ERETAM21 RETAMAR      0 0        141.528 -43.500 0.00000 0.00000 
ERIBAR21 RIBARROJ     0 2 230.57 57.1901 -8.8000 -125.80 -1.7212 0.00000 -472.00 125.900 -84.100 
ERICOB21 RICOBAYO     0 2 233.98 -1.6031 -17.600 -77.900 13.4449 0.00000 -203.20 
EROCAM11 ROCAMORA     0 2 407.73 259.202 172.400 -11.200 5.46862 0.00000 -28.500 
EROCIO21 ROCIO        0 2 226.62 43.5164 -4.0000 -14.100 2.25693 0.00000 -24.900 
ERODAN11 RODANDAL     0 2 406.87 -6.7128 1.30000 -148.90 26.6681 0.00000 -231.40 
EROJAL21 ROJALES      0 2 231.46 72.7602 -16.700 -1.9000 -2.9332 0.00000 -5.9000 
EROMIC11 ROMICA       0 2 409.68 -127.64 -38.900 -9.5001 1.78838 0.00000 -23.700 
ERUBI 11 RUBI         0 0        0.00000 0.00000 0.00000 0.00000 
ERUBI 21 RUBI         0 0        60.7832 -5.9000 0.00000 0.00000 
ERUBIO21 RUBIO        0 0        -23.445 4.70000 0.00000 0.00000 
ERUEDA11 RUEDA        0 2 403.94 5.09022 -4.7000 -1.7000 0.01779 0.00000 -3.6000 
ES.AGU21 S.AGUSTI     0 2 234.49 -3.1059 1.10000 -5.3000 1.44475 0.00000 -31.000 19.8000 -23.600 
ES.AND21 S.ANDREU     0 0        141.029 0.60000 0.00000 0.00000 
ES.BOI21 S.BOI        0 2 229.60 90.6259 5.60000 -0.3000 0.66125 0.00000 -1.3000 
ES.CEL21 S.CELONI     0 0        187.939 -49.100 0.00000 0.00000 
ES.EST21 S.ESTEBA     0 2 233.61 0.00000 0.70000 -19.100 6.50356 0.00000 -63.200 20.0000 -30.000 
ES.FOS21 S.FOST       0 0        255.709 2.40000 0.00000 0.00000 
ES.JUS21 S.JUST       0 0        25.9502 -3.1000 0.00000 0.00000 
ES.JUS22 S.JUST       0 0        41.8197 -2.2000 0.00000 0.00000 
ES.P.P21 S.P.PINA     0 2 229.74 47.2093 -9.7000 -2.0000 -0.5468 0.00000 -5.4000 
ES.PED21 S.PEDRO      0 2 233.40 0.00000 0.00000 -4.6000 3.68484 0.00000 -60.100 22.5000 -26.500 
ES.VIC21 S.VICENT     0 2 230.94 137.037 -6.4000 -0.4000 -0.5470 0.00000 -1.1000 
ESABIN21 SABINANI     0 2 231.15 27.3475 0.70000 -0.9000 -0.7442 0.00000 -1.8000 
ESABON21 SABON        0 2 232.45 90.4263 -6.2000 -231.60 122.065 0.00000 -391.30 170.000 -263.00 
ESAGME21 SAGMETRO     0 2 230.67 1.49712 -1.0000 -0.3000 -0.1665 0.00000 -1.3000 
ESAGME22 SAGMETRO     0 0        0.79847 -0.9000 0.00000 0.00000 
ESAGRE21 SAGRERA      0 0        0.00000 0.00000 0.00000 0.00000 
ESAGUN21 SAGUNTO      0 0        125.758 -3.3000 0.00000 0.00000 
ESALAD21 SALADAS      0 0        16.5682 1.80000 0.00000 0.00000 
ESALAS11 SALAS        0 2 418.43 62.8792 -46.300 -58.000 10.0576 0.00000 -81.100 
ESALLE11 SALLENTE     0 0        0.00000 0.00000 0.00000 0.00000 
ESALTE21 SALTERAS     0 2 227.07 13.2745 3.80000 -57.700 9.81201 0.00000 -102.10 
ESANAB21 SANABRIA     0 2 234.94 0.00000 -1.4000 -13.100 -0.6920 0.00000 -35.200 16.0000 -36.000 
ESANCO21 SANCOMPO     0 0        76.6528 -31.500 0.00000 0.00000 
ESANCU21 SANCUGAT     0 0        49.6047 -0.7000 0.00000 0.00000 
ESANGU21 SANGUESA     0 2 230.26 0.00000 0.00000 -58.200 7.12148 0.00000 -231.00 
ESANTI21 SANTIAGO     0 2 234.19 0.00000 0.00000 -1.5000 1.65883 0.00000 -34.500 15.0000 -20.000 
ESANTP21 SANTIPON     0 2 227.09 212.292 2.20000 -50.700 8.77664 0.00000 -89.700 
ESANTU11 SANTURCE     0 0        0.00000 0.00000 0.00000 0.00000 
ESANTU21 SANTURCE     0 0        -5.7109 -17.400 0.00000 0.00000 
ESANTZ21 SANTIZ       0 2 233.62 0.00000 0.00000 -62.000 10.7554 0.00000 -224.40 
ESANZO11 SANZO        0 0        -14.227 -8.0000 0.00000 0.00000 
ESANZO12 SANZO        0 0        -13.927 7.00000 0.00000 0.00000 
ESASER11 SASERVAN     0 0        0.00000 0.00000 0.00000 0.00000 
ESASER21 SASERVAN     0 2 224.71 0.00000 -1.4000 -117.10 21.0466 0.00000 -239.40 
ESAUCE21 SAUCELLE     0 2 232.26 7.98466 2.10000 -19.400 -21.190 0.00000 -67.000 20.3000 -29.700 
ESAX  11 SAX          0 0        0.00000 0.00000 0.00000 0.00000 
ESEGOV11 SEGOVIA      0 2 417.37 10.8791 -3.6000 -1.9000 -0.0513 0.00000 -6.1000 
ESENGR11 SENGRACI     0 2 409.90 0.39923 7.50000 -218.60 -37.558 0.00000 -394.60 200.600 -272.60 
ESENGR21 SENGRACI     0 0        0.00000 0.00000 0.00000 0.00000 
ESENTM11 SENTMENA     0 2 404.71 210.595 142.300 -0.2000 6.16246 0.00000 -1.2000 
ESENTM21 SENTMENA     0 2 229.83 55.2938 -26.000 -0.5000 1.41743 0.00000 -2.5000 
ESEQUE21 SEQUERO      0 2 228.86 35.5317 2.80000 -36.200 6.68878 0.00000 -212.30 
ESIDEN21 SIDENORB     0 0        37.5279 -82.100 0.00000 0.00000 
ESIERO21 SIERO        0 0        19.0634 14.0000 0.00000 0.00000 
ESILLE11 SILLEDA      0 0        -1.3025 -12.100 0.00000 0.00000 
ESIMAN21 SIMANCAS     0 0        61.8811 -11.500 0.00000 0.00000 
ESMSA221 SMSALIN      0 0        0.00000 0.00000 0.00000 0.00000 
ESMSAL21 SMSALINA     0 0        44.0154 -73.700 0.00000 0.00000 
ESOBRA21 SOBRADEL     0 2 234.39 0.00000 0.00000 -4.1000 0.11664 0.00000 -44.200 10.0000 -20.000 
ESOLOR11 SOLORZAN     0 0        0.00000 0.00000 0.00000 0.00000 
ESOTOR11 SOTORIBE     0 2 413.25 0.59885 198.200 -345.00 46.5057 0.00000 -426.00 112.000 -312.70 
ESOTOR21 SOTORIBE     0 0        1.19770 -95.400 0.00000 0.00000 
ESS RE11 SS REYES     0 0        0.00000 317.900 0.00000 0.00000 
ESS RE21 SS REYES     0 0        0.00000 110.900 0.00000 0.00000 
ESTAMA11 STAMARGR     0 0        67.3706 -8.9000 0.00000 0.00000 
ESUBIR21 SUBIRATS     0 2 229.98 40.1229 -7.0000 -0.4000 0.14782 0.00000 -1.8000 
ESUIDO21 SUIDO        0 2 232.07 -7.9151 -3.6000 -34.100 0.05223 0.00000 -174.80 
ET3T.C21 TCANTOS      0 2 231.93 89.8274 -27.100 -1.1000 0.78595 0.00000 -4.0000 
ETABAR11 TABARA       0 0        1.09789 -6.7000 0.00000 0.00000 
ETABER11 TABERNAS     0 0        0.00000 0.00000 0.00000 0.00000 
ETABER21 TABERNAS     0 2 229.01 0.00000 -0.7000 -18.600 3.21604 0.00000 -42.400 
ETABIE21 TABIELLA     0 0        443.149 51.0000 0.00000 0.00000 
ETACE121 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000 
ETACE221 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000 
ETAFAL21 TAFALLA      0 2 229.65 19.4626 11.1000 -68.700 11.8165 0.00000 -217.60 
ETAJOE11 TAJOENCA     0 0        0.00000 0.00000 0.00000 0.00000 
ETAJOE21 TAJOENCA     0 2 228.28 -166.12 52.5000 -106.40 18.9269 0.00000 -191.90 
ETALAV21 TALAVERA     0 2 233.45 48.5068 -6.5000 -16.200 3.27023 0.00000 -30.600 
ETANGC21 TANGCATA     0 0        71.1633 -7.7000 0.00000 0.00000 
ETARIF11 TARIFA       0 0        0.00000 -98.200 0.00000 0.00000 
ETARIF12 TARIFA-      0 0        0.00000 -105.30 0.00000 0.00000 
ETARRA21 TARRAGON     0 2 221.39 132.246 10.3000 -0.3000 -0.4398 0.00000 -1.4000 
ETAYAA21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000 
ETAYAB21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000 
ETBABA21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000 
ETBABB21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000 
ETCELS21 TCELSA       0 0        0.00000 0.00000 0.00000 0.00000 
ETCGIS21 TRCANGIS     0 0        81.5434 -11.200 0.00000 0.00000 
ETDMNF21 TDMNFCID     0 0        -0.5010 1.20000 0.00000 0.00000 
ETDUDA11 TDUDALLA     0 0        28.4454 -9.7000 0.00000 0.00000 
ETELLE21 TELLEDO      0 0        -0.6012 -1.1000 0.00000 0.00000 
ETERRE11 TERRER       0 2 407.59 2.29559 -6.7000 -2.4000 0.44071 0.00000 -5.0000 
ETESCA21 TESCALON     0 0        -13.225 -10.800 0.00000 0.00000 
ETFOR121 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000 
ETFOR221 TFORJAS      0 2 227.56 0.00000 0.00000 -1.5000 4.60012 0.00000 -4.4000 
ETGUEN21 TGUENES      0 0        0.00000 0.00000 0.00000 0.00000 
ETIBO 21 TIBO         0 2 232.30 44.7141 5.20000 -7.2000 0.09099 0.00000 -37.200 
ETIBO 22 TIBO         0 0        44.6143 5.80000 0.00000 0.00000 
ETLEGA21 TLEGANES     0 0        0.00000 0.00000 0.00000 0.00000 
ETMUD121 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000 
ETMUD221 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000 
ETNTBS21 TNT_BSN      0 0        0.00000 0.00000 0.00000 0.00000 
ETNTGR21 TNT_GRM      0 0        0.00000 0.00000 0.00000 0.00000 
ETOMEZ21 TOMEZA       0 2 232.15 73.0597 -18.300 -1.0000 0.23650 0.00000 -5.1000 
ETORAR21 TORARENI     0 2 225.67 125.559 39.3000 -40.000 7.17742 0.00000 -49.600 
ETORDE11 TORDESIL     0 0        0.00000 0.00000 0.00000 0.00000 
ETORDE21 TORDESIL     0 2 234.06 -45.186 -23.200 -105.30 18.5502 0.00000 -282.80 
ETORLL21 TORLLANO     0 0        0.00000 0.00000 0.00000 0.00000 
ETORRC21 TORRECIL     0 2 231.57 0.00000 0.00000 -23.400 5.09784 0.00000 -25.400 
ETORRE11 TORRENTE     0 2 409.92 128.952 136.200 -4.7000 -6.6527 0.00000 -14.500 
ETORRI21 TORRIJOS     0 2 233.64 18.0653 -6.9000 -54.400 9.65424 0.00000 -100.80 
ETORRI22 TORRIJOS     0 0        0.00000 -0.7000 0.00000 0.00000 
ETORRJ21 TORREJON     0 0        0.00000 0.00000 0.00000 0.00000 
ETORRN21 TORRENTE     0 0        98.6106 1.80000 0.00000 0.00000 
ETORS221 TORSEGR      0 0        0.00000 0.00000 0.00000 0.00000 
ETORSE21 TORSEGRE     0 2 227.75 0.00000 0.00000 -0.7000 0.16080 0.00000 -3.5000 
ETOTAN11 TOTANA       0 2 410.17 91.0251 34.7000 -11.500 4.39725 0.00000 -30.800 
ETREMB21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETREME11 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETREMN21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETRETA21 TRETAMAR     0 0        0.00000 0.00000 0.00000 0.00000 
ETREVA21 TREVAGO      0 2 232.08 -15.630 3.00000 -6.3000 0.90700 0.00000 -49.500 
ETRILL11 TRILLO       0 2 408.72 3.19386 301.400 -987.61 -60.719 0.00000 -1003.4 -50.000 -300.00 
ETRINI21 TRINITAT     0 0        97.6125 -0.2000 0.00000 0.00000 
ETRIVE11 TRIVES       0 0        0.00000 0.00000 0.00000 0.00000 
ETRIVE21 TRIVES       0 0        -12.424 -17.400 0.00000 0.00000 
ETRUJI21 TRUJILLO     0 2 231.91 -5.5105 -15.600 -11.500 2.30418 0.00000 -46.500 
ETSANT21 TSANTURC     0 0        0.00000 0.00000 0.00000 0.00000 
ETSESU21 TSESUE       0 2 232.48 3.59310 -3.9000 -13.500 -24.247 0.00000 -87.600 17.6000 -49.000 
ETUDEL21 TUDELA       0 2 229.83 0.00000 0.00000 -31.200 6.15198 0.00000 -94.200 
ETVICA21 TVICALVA     0 0        0.00000 0.00000 0.00000 0.00000 
EUNINS21 UNINSA       0 0        75.6547 11.1000 0.00000 0.00000 
EUNINS22 UNINSA       0 0        71.6623 9.60000 0.00000 0.00000 
EURGEL21 URGELL       0 0        88.7296 1.10000 0.00000 0.00000 
EVAGUA21 VAGUADAS     0 2 225.48 30.7409 -7.6000 -159.80 34.9467 0.00000 -271.70 59.7000 9.70000 
EVALDE11 VALDECAB     0 2 404.56 -13.225 284.400 -101.80 19.2494 0.00000 -208.10 
EVALDM21 VALDMORO     0 2 230.87 85.2363 -18.300 -15.100 2.84646 0.00000 -32.500 
EVALLD21 VALLAD.N     0 2 233.06 53.5970 -1.8000 -2.5000 1.60625 0.00000 -8.0000 
EVALLE21 VALLEJER     0 2 231.37 0.00000 0.00000 -110.70 23.9854 0.00000 -277.40 
EVALLU21 VALLDUXO     0 2 231.92 56.1921 -25.800 -3.6000 1.06511 0.00000 -203.00 
EVALPA21 VALPARAI     0 0        0.00000 0.00000 0.00000 0.00000 
EVANDE11 VANDELLO     0 2 407.58 147.816 219.800 -1459.3 -110.83 0.00000 -1459.3 408.200 -700.20 
EVARCI21 VARCIPRE     0 0        29.5432 -41.500 0.00000 0.00000 
EVBATA21 VENBATAN     0 0        41.5202 1.50000 0.00000 0.00000 
EVCONE21 VCONEJOS     0 2 225.57 0.00000 0.00000 -4.8000 0.51560 0.00000 -106.50 
EVCRRE11 VCRRETAS     0 0        3.09406 -11.300 0.00000 0.00000 
EVELIL11 VELILLA      0 0        0.00000 157.900 0.00000 0.00000 
EVELLE21 VELLE        0 2 232.92 33.7352 0.10000 -27.000 3.47961 0.00000 -87.500 16.0000 -33.700 
EVENTI21 VENTAINE     0 2 225.02 -0.9017 -1.2000 -0.7000 0.10632 0.00000 -1.3000 
EVIBAJ21 VILLBAJO     0 0        -14.227 21.0000 0.00000 0.00000 
EVIBAJ22 VILLBAJO     0 0        0.29942 -8.0000 0.00000 0.00000 
EVIC  11 VIC          0 0        0.00000 -16.300 0.00000 0.00000 
EVIC  21 VIC          0 2 231.32 96.1154 -1.2000 -0.2000 16.9099 0.00000 -1.2000 
EVIC  22 VIC          0 0        20.6603 -0.1000 0.00000 0.00000 
EVIENT21 VIENTOS      0 2 229.77 8.78313 -4.9000 -106.80 19.4461 0.00000 -449.30 
EVILAD11 VILADECA     0 0        0.00000 0.00000 0.00000 0.00000 
EVILAD21 VILADECA     0 0        132.346 -10.600 0.00000 0.00000 
EVILAD22 VILADECA     0 0        17.1670 1.30000 0.00000 0.00000 
EVILAN21 VILANOVA     0 0        78.0501 -1.0000 0.00000 0.00000 
EVILEC11 VILECHA      0 2 414.65 54.6949 0.20000 -2.3000 0.35531 0.00000 -5.1000 
EVILLA11 VILLAMEC     0 0        -14.828 2.70000 0.00000 0.00000 
EVILLA21 VILLABLI     0 0        -1.2023 -3.8000 0.00000 0.00000 
EVILLC21 VILLALCA     0 2 233.98 -3.0058 -9.8000 -63.100 -32.725 0.00000 -201.50 46.0000 -69.000 
EVILLI21 VILLIMAR     0 2 230.40 141.728 21.2000 -96.101 22.3600 0.00000 -156.70 
EVILLL21 VILLALBI     0 2 231.23 38.1268 24.0000 -102.30 25.3240 0.00000 -285.80 
EVILLM21 VILLAMAY     0 0        56.8907 2.50000 0.00000 0.00000 
EVILLN21 VILLANUE     0 2 229.03 44.5145 -43.400 -4.8000 0.88114 0.00000 -10.000 
EVILLN22 VILLANUE     0 0        -45.186 34.0000 0.00000 0.00000 
EVILLR11 VILLARIN     0 0        -6.9132 -107.50 0.00000 0.00000 
EVILLR21 VILLARIN     0 2 232.30 7.68524 178.100 -158.40 -42.739 0.00000 -719.50 125.400 -224.60 
EVILLV11 VILLAVIC     0 0        0.00000 158.300 0.00000 0.00000 
EVILLV21 VILLAVIC     0 0        0.00000 0.00000 0.00000 0.00000 
EVILLV22 VILLAVIC     0 0        51.8005 173.800 0.00000 0.00000 
EVIMIA21 VIMIANZO     0 2 236.02 76.9522 -8.8000 -61.200 0.15732 0.00000 -214.80 
EVIREY21 VNUEVREY     0 2 225.50 88.2305 0.50000 -232.50 40.7000 0.00000 -480.70 40.9000 40.5000 
EVIRTU11 VIRTUS       0 2 411.70 -13.526 2.60000 -1.2000 1.52089 0.00000 -24.600 
EVITOR11 VITORIA      0 0        0.00000 154.200 0.00000 0.00000 
EVITOR21 VITORIA      0 0        44.9137 -6.5000 0.00000 0.00000 
EVLCAR21 VLCARCER     0 0        24.1536 -0.2000 0.00000 0.00000 
EVLDIG21 VALDIGNA     0 0        19.2630 -0.7000 0.00000 0.00000 
EVNESC11 VNESCUDE     0 2 409.56 -13.626 -2.0000 -49.000 8.96195 0.00000 -121.90 
EVPENE21 PENEDES      0 2 227.43 30.6411 2.40000 -0.3000 -0.0327 0.00000 -1.7000 
EXOVE 11 XOVE         0 0        0.00000 0.00000 0.00000 0.00000 
EZAL  21 ZAL          0 2 229.76 28.3456 -10.300 -0.6000 -0.9514 0.00000 -2.8000 
EZAMOR21 ZAMORA       0 2 234.13 1.99617 -0.6000 -20.400 3.72316 0.00000 -74.200 
EZAMOR22 ZAMORA       0 0        7.38581 1.10000 0.00000 0.00000 
EZAMUD21 ZAMUDIO      0 0        17.9655 -11.100 0.00000 0.00000 
EZARAT21 ZARATAN      0 2 233.21 60.4838 6.00000 -14.500 1.52243 0.00000 -46.900 
EZIERB11 ZIERBENA     0 2 413.44 1.39732 80.0000 -750.70 -13.882 0.00000 -785.30 340.000 -500.00 
EZONAF21 ZONAFRAN     0 0        0.00000 -23.100 0.00000 0.00000 
EZUMAR21 ZUMARRAG     0 0        0.00000 0.00000 0.00000 0.00000 
##ZFR
F.G.RO21 .G.ROP6 1    0 0        30.7264 21.7938 0.00000 0.00000 
F0PERR21 0PERRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1ARGI11 1ARGIP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1ARGO11 1ARGOP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1B.CA11 1B.CAP7 1    0 0        0.14547 70.2791 0.00000 0.00000 
F1BEZA11 1BEZAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1BIAN11 1BIANP7 1    0 0        0.07380 72.6773 0.00000 0.00000 
F1CAZA11 1CAZAP7 1    0 0        0.13480 67.2788 0.00000 0.00000 
F1CERG11 1CERGP7 1    0 0        0.13522 67.3782 0.00000 0.00000 
F1CHAR11 1CHARP7 1    0 0        0.16063 65.7729 0.00000 0.00000 
F1CIRO11 1CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1CORN11 1CORNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1DAMB11 1DAMBP7 1    0 0        0.14458 69.2596 0.00000 0.00000 
F1EGUZ11 1EGUZP7 1    0 0        0.07692 70.4195 0.00000 0.00000 
