F1FRAS11 1FRAS77 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1GAUD11 1GAUDP7 1    0 0        0.09128 70.7707 0.00000 0.00000 
F1GEN.11 1GEN.P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1GROS11 1GROSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1LESQ11 1LESQP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1LIME11 1LIMEP7 1    0 0        0.15817 74.2132 0.00000 0.00000 
F1MARM11 1MARMP7 1    0 0        0.17414 69.0097 0.00000 0.00000 
F1MART11 1MARTP7 1    0 0        0.07551 69.1690 0.00000 0.00000 
F1MAZU11 1MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MEZE11 1MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MION11 1MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MQIS11 1MQISP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1NEOU11 1NEOUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1P.GA11 1P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1QUIN11 1QUINP7 1    0 0        0.16106 66.9795 0.00000 0.00000 
F1REAL11 1REALP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1RUEY11 1RUEYP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1RULH11 1RULHP7 1    0 0        0.06926 68.4354 0.00000 0.00000 
F1SAUS11 1SAUSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1SEIN21 1SEINP6 1    0 0        21.0055 14.7267 0.00000 0.00000 
F1SERE11 1SEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1TAMA11 1TAMAP7 1    0 0        0.07810 70.5119 0.00000 0.00000 
F1VALD11 1VALDP7 1    0 0        0.15429 65.5265 0.00000 0.00000 
F1VERF11 1VERFP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1VIEL11 1VIELP7 1    0 0        0.13637 66.5007 0.00000 0.00000 
F1YVE.11 1YVE.P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2ALBE11 2ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2ARGI11 2ARGIP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2B.CA11 2B.CAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2BIAN11 2BIANP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2BREU11 2BREUP7 1    0 0        0.13760 68.2370 0.00000 0.00000 
F2CAZA11 2CAZAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2CHAR11 2CHARP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2CIRO11 2CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2EGUZ11 2EGUZP7 1    0 0        0.04783 64.2733 0.00000 0.00000 
F2GAUD11 2GAUDP7 1    0 0        0.14421 69.4137 0.00000 0.00000 
F2H.PA11 2H.PAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2LATE11 2LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MART11 2MARTP7 1    0 0        0.07429 68.7364 0.00000 0.00000 
F2MAZU11 2MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MEZE11 2MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MION11 2MIONP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2MORB11 2MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MQIS11 2MQISP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2NEOU11 2NEOUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2P.GA11 2P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2REAL11 2REALP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2RUEY11 2RUEYP7 1    0 0        0.07464 67.5323 0.00000 0.00000 
F2RULH11 2RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2SEIN21 2SEINP6 1    0 0        20.9916 -11.648 0.00000 0.00000 
F2SERE11 2SEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2SIER11 2SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2TAMA11 2TAMAP7 1    0 0        0.14852 70.2192 0.00000 0.00000 
F2VERF11 2VERFP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2VLEJ11 2VLEJP7 1    0 0        0.14319 69.8291 0.00000 0.00000 
F2VLEV11 2VLEVP7 1    0 0        0.07790 71.1894 0.00000 0.00000 
F3ALBE11 3ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3ARGO11 3ARGOP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3BAYE11 3BAYEP7 1    0 0        0.13542 63.2741 0.00000 0.00000 
F3CERG11 3CERGP7 1    0 0        0.07135 67.3671 0.00000 0.00000 
F3CHES11 3CHESP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3CIRO11 3CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3LATE11 3LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MAMB11 3MAMBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MARL11 3MARLP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MEZE11 3MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MORB11 3MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3P.GA11 3P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3RULH11 3RULHP7 1    0 0        0.18674 71.1082 0.00000 0.00000 
F3SAUC11 3SAUCP7 1    0 0        0.12679 69.7536 0.00000 0.00000 
F3VLEJ11 3VLEJP7 1    0 0        0.07961 70.1819 0.00000 0.00000 
F4CERG11 4CERGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4DOML11 4DOMLP7 1    0 0        0.06750 62.3822 0.00000 0.00000 
F4MEZE11 4MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4MORB11 4MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4REVI11 4REVIP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4SIER11 4SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4VLEJ11 4VLEJP7 1    0 0        0.07421 69.7136 0.00000 0.00000 
F4VLEV11 4VLEVP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F5CERG11 5CERGP7 1    0 0        0.07142 66.8404 0.00000 0.00000 
F5CREN11 5CRENP7      1 0        0.00000 0.00000 0.00000 0.00000 
F5DOML11 5DOMLP7 1    0 0        0.13162 62.8258 0.00000 0.00000 
F5SSEL11 5SSELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F5VLEJ11 5VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6CREN11 6CRENP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6SSEL11 6SSELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6VINC11 6VINCP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6VLEJ11 6VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F9CERG11 9CERGP7 1    0 0        0.14087 66.7005 0.00000 0.00000 
F9VLEV11 9VLEVP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FA.COM21 A.COMP6 1.3- 0 0        8.78476 -9.5934 -21.179 0.00000 0.00000 -152.00 
FA.LI621 A.LI6P6 1    0 0        70.0039 24.5853 0.00000 0.00000 
FA.MOU22 A.MOUP6 2    0 0        30.7999 1.83762 -0.1467 0.00000 0.00000 -1.8000 
FA.NOU21 A.NOUP6 1.1- 0 0        1.56200 0.36398 0.00000 0.00000 
FABLAI21 ABLAIP6 1.2- 0 0        23.8922 4.84172 0.00000 0.00000 
FAGASS11 AGASSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FAIRVA21 AIRVAP6 1-2  0 2 242.50 149.684 2.00730 -0.2574 3.40769 0.00000 -29.700 
FALBER11 ALBERP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER12 ALBERP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER13 ALBERP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER14 ALBERP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER21 ALBERP6 1.1- 0 0        32.6544 -6.9357 0.00000 0.00000 
FALBER23 ALBERP6 2.1- 0 0        33.1234 -19.029 0.00000 0.00000 
FALESI21 ALESIP6 1    0 2 241.73 56.6508 3.59784 -0.0138 -3.5635 0.00000 -0.2000 
FALLIN21 ALLINP6 1-2  0 0        146.863 21.1502 0.00000 0.00000 
FALMA 21 ALMA P6 1    0 0        54.5790 5.30082 0.00000 0.00000 
FALOUE21 ALOUEP6 1.1- 0 0        49.7966 12.0949 0.00000 0.00000 
FALSAC21 ALSACP6 1.1- 0 0        83.6640 20.7372 0.00000 0.00000 
FAMARG21 AMARGP6 1.1- 0 0        45.3908 -9.2151 -10.676 0.00000 0.00000 -108.50 
FAMELO21 AMELOP6 1    0 0        14.2906 -0.6964 0.00000 0.00000 
FAMFAR21 AMFARP6 1.1  0 0        0.00000 0.00000 -124.09 -0.7410 0.00000 -125.00 77.0686 -112.93 
FAMFAR22 AMFARP6 1.2  0 0        0.00000 0.00000 -104.23 2.19872 0.00000 -125.00 69.7154 -120.28 
FAMIEN21 AMIENP6 1.3- 0 0        66.7153 10.0181 -2.1429 0.00000 0.00000 -24.000 
FAMNEV21 AMNEVP6 1-2  0 0        24.3867 1.97237 0.00000 0.00000 
FAMPER21 AMPERP6 1.1  0 0        18.8610 9.47944 0.00000 0.00000 
FAMPER22 AMPERP6 1.2  0 0        32.2288 8.57713 0.00000 0.00000 
FAMPER23 AMPERP6 1.3  0 0        36.6271 12.0566 0.00000 0.00000 
FAMPON21 AMPONP6 1    0 0        1.55083 -38.503 0.00000 0.00000 
FANOUL21 ANOULP6 1.1- 0 0        76.1183 1.78705 0.00000 0.00000 
FANSER21 ANSERP6 1    0 0        0.01331 -0.4812 0.00000 0.00000 
FANSER22 ANSERP6 2    0 0        19.8329 -0.5621 -0.0133 0.00000 0.00000 -0.4000 
FANSER23 ANSERIN2     0 2 240.86 0.00000 0.00000 -0.1485 20.3449 0.00000 -6.0000 
FANSER24 ANSERINF     0 0        0.00000 0.00000 -0.0133 0.00000 0.00000 -0.4000 
FANTIB21 ANTIBP6 1-2  0 0        80.2787 0.77066 -0.0561 0.00000 0.00000 -0.8000 
FAOSTE21 AOSTEP6 1    0 0        67.6887 49.1716 0.00000 0.00000 
FAQUED21 AQUEDP6 1.1- 0 0        113.777 9.29834 0.00000 0.00000 
FARDOI21 ARDOIP6 1-2  0 0        53.2459 -28.264 0.00000 0.00000 
FARENC21 ARENCP6 1-2  0 0        89.5218 6.88567 -0.3047 0.00000 0.00000 -3.2000 
FARGE623 ARGE6P6 2.1- 0 0        67.2711 8.22239 0.00000 0.00000 
FARGEN21 ARGENP6 1.3- 0 0        50.7319 6.42092 0.00000 0.00000 
FARGIA11 ARGIAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA12 ARGIAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA21 ARGIAP6 1.1- 0 0        36.8237 -102.42 0.00000 0.00000 
FARGIA23 ARGIAP6 2.1- 0 0        38.6081 1.76340 0.00000 0.00000 
FARGIE21 ARGIEP6 1-2  0 0        87.2489 25.2387 0.00000 0.00000 
FARGOE11 ARGOEP7 1.1- 0 0        48.8237 -2.6757 0.00000 0.00000 
FARGOE13 ARGOEP7 2.1- 0 0        48.7609 -2.6668 0.00000 0.00000 
FARGOE15 ARGOEP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FARGOE21 ARGOEP6 1.2- 0 0        29.4516 -4.3138 -2.2717 0.00000 0.00000 -42.600 
FARGOE23 ARGOEP6 2.2- 0 0        44.5937 1.99853 0.00000 0.00000 
FARLOD21 ARLODP6 1    0 0        40.9545 1.09514 0.00000 0.00000 
FARMEN21 ARMENP6 1.1  0 0        27.7106 1.22892 0.00000 0.00000 
FARMEN22 ARMENP6 2.1  0 0        30.6419 3.04877 0.00000 0.00000 
FARNAG21 ARNAGP6 1-2  0 2 239.08 283.001 74.4746 -0.7498 1.50790 0.00000 -8.7700 
FARPEN21 ARPENP6 1.1- 0 0        103.420 -3.5521 0.00000 0.00000 
FARRI521 ARRI5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FARRI522 ARRI5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FARRIG21 ARRIGP6 1B1- 0 0        91.5844 96.3943 0.00000 0.00000 
FARVIG21 ARVIGP6 1    0 0        8.70551 3.02010 0.00000 0.00000 
FASTON21 ASTONP6 1    0 0        -34.432 24.5963 0.00000 0.00000 
FASTUR21 ASTURP6 1-2  0 0        77.4818 28.8945 0.00000 0.00000 
FATTAQ11 ATTAQP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FATTAQ13 ATTAQP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FATTAQ21 ATTAQP6 1.1- 0 0        135.417 38.7337 0.00000 0.00000 
FAUBE 21 AUBE P6 1.1- 0 0        142.789 -20.495 0.00000 0.00000 
FAUBE621 AUBE6P6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAUBET21 AUBETP6 1.1  0 0        10.2282 1.71111 0.00000 0.00000 
FAUBET22 AUBETP6 1.2- 0 0        55.0839 18.6448 0.00000 0.00000 
FAUBUS21 AUBUSP6 1    0 0        25.7259 -6.9520 0.00000 0.00000 
FAUDI521 AUDI5P6 1    0 0        89.5165 46.2326 0.00000 0.00000 
FAUDI522 AUDI5P6 2    0 0        91.5094 47.2257 0.00000 0.00000 
FAUGUE21 AUGUEP6 1    0 0        -72.775 -7.4090 0.00000 0.00000 
FAULNO21 AULNOP6 1    0 0        14.0015 0.56624 -0.0082 0.00000 0.00000 -0.3000 
FAUSSO21 AUSSOP6 1    0 0        14.3382 -5.2188 0.00000 0.00000 
FAUSTE21 AUSTEP6 1.1  0 0        15.1693 6.01492 0.00000 0.00000 
FAUSTE22 AUSTEP6 1.2  0 0        21.4682 3.66979 0.00000 0.00000 
FAUZAT21 AUZATP6 1    0 0        -34.527 39.9392 0.00000 0.00000 
FAVALL21 AVALLP6 1    0 0        10.2126 5.59639 0.00000 0.00000 
FAVELI11 AVELIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI12 AVELIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI13 AVELIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI14 AVELIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI15 AVELIP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI16 AVELIP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI21 AVELIP6 1.1- 0 0        40.2522 -2.9679 0.00000 0.00000 
FAVELI24 AVELIP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI26 AVELIP6 2.3  0 0        0.00000 0.00000 0.00000 0.00000 
FAVENI21 AVENIP6 1.1- 0 2 242.62 106.501 103.631 -0.0277 49.8101 0.00000 -0.4000 
FAVIG621 AVIG6P6 1.1  0 0        -54.731 21.7977 0.00000 0.00000 
FAVIG622 AVIG6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FAVIGN21 AVIGNP6 1-2  0 0        166.767 -0.3584 -0.6681 0.00000 0.00000 -6.9200 
FAVOI511 AVOI5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVOI521 AVOI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FAVOIN21 AVOINP6 1.1- 0 0        112.233 -1.1450 0.00000 0.00000 
FAVRON21 AVRONP6 1.1  0 0        16.4796 2.61559 0.00000 0.00000 
FAVRON22 AVRONP6 1.2  0 0        -2.3737 1.81640 0.00000 0.00000 
FAYVEL21 AYVELP6 1.1- 0 0        30.2473 14.1761 0.00000 0.00000 
FB.CAR11 B.CARP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CAR21 B.CARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CAR23 B.CARP6 2.2- 0 0        17.2499 1.95737 -0.1529 0.00000 0.00000 -2.1000 
FB.CHA21 B.CHAP6 1-2  0 0        54.5993 5.94265 0.00000 0.00000 
FB.CO521 B.CO5P6 1    0 0        -4.4955 13.2131 0.00000 0.00000 
FB.CO621 B.CO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.EPI21 B.EPIP6 1-2  0 0        179.121 28.8239 0.00000 0.00000 
FB.GUE21 B.GUEP6      1 0        0.00000 0.00000 0.00000 0.00000 
FB.HAM21 B.HAMP6 2    0 0        47.8397 2.52425 0.00000 0.00000 
FB.MAI21 B.MAIP6 1.2- 0 0        96.4039 1.51167 -0.1625 0.00000 0.00000 -1.6000 
FB.MAN21 B.MANP6 1.1  0 0        4.75050 0.91923 0.00000 0.00000 
FB.MAN22 B.MANP6 1.2  0 0        1.78944 1.92790 0.00000 0.00000 
FB.MES21 B.MESP6 1    0 2 241.94 0.00000 0.00000 -3.6921 1.64392 0.00000 -36.000 23.2646 -21.039 
FB.MON11 B.MONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON12 B.MONP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON21 B.MONP6 1.2- 0 0        92.0097 -5.6894 0.00000 0.00000 
FB.SE511 B.SE5P7 1    0 0        38.4815 -28.778 0.00000 0.00000 
FB.TOL11 B.TOLP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.TOL12 B.TOLP7 2    0 0        101.957 -5.2045 0.00000 0.00000 
FB.VAL21 B.VALP6 1.1- 0 0        -89.592 21.3534 0.00000 0.00000 
FB.VAL23 B.VALP6 1.3  0 0        -32.852 9.37072 0.00000 0.00000 
FBACAL21 BACALP6 1    0 0        92.5050 15.4005 0.00000 0.00000 
FBACAL22 BACALP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA11 BAIXAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA12 BAIXAP7 1B   0 2 400.00 42.7043 -18.027 0.00000 327.548 1011.00 -1011.0 327.548 -309.18 
FBAIXA13 BAIXAP7 2A   0 0        61.2007 -29.532 0.00000 0.00000 
FBAIXA14 BAIXAP7 2B   0 0        41.4519 -18.924 0.00000 0.00000 
FBAIXA21 BAIXAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA25 BAIXAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBALAR21 BALARP6 1.1- 0 0        69.0620 12.6901 0.00000 0.00000 
FBALMA21 BALMAP6 1-2  0 0        100.953 0.73287 0.00000 0.00000 
FBARBU21 BARBUP6 1-2  0 0        34.4284 10.4106 -1.0047 0.00000 0.00000 -18.000 
FBARJA21 BARJAP6 1.1- 0 0        16.0940 -3.3540 -0.6038 0.00000 0.00000 -5.9100 
FBARNA11 BARNAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA12 BARNAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA13 BARNAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA14 BARNAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBARP 21 BARP P6 1.1- 0 0        10.4390 -0.1976 0.00000 0.00000 
FBARQU21 BARQUP6 1.1- 0 0        5.00638 1.62343 0.00000 0.00000 
FBASTI21 BASTIP6 1    0 0        56.0656 -6.0306 0.00000 0.00000 
FBATEL21 BATELP6 1    0 2 242.66 0.00000 0.00000 -109.20 -59.000 -20.000 -120.00 26.0000 -59.000 
FBATHI11 BATHIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBATHI21 BATHIP6 1    0 2 234.49 0.00000 0.00000 -57.576 -14.025 0.00000 -99.500 46.4515 -42.170 
FBATIG21 BATIGP6 1.1  0 2 243.00 0.00000 24.3363 0.00000 0.00000 0.00000 -0.4000 
FBATIG22 BATIGP6 1.2  0 2 241.59 48.8945 3.77625 -0.0284 0.50093 0.00000 -0.4000 
FBATZE21 BATZEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FBAUDR21 BAUDRP6 1    0 0        32.8629 9.31644 0.00000 0.00000 
FBAYET11 BAYETP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBAYET21 BAYETP6 1.1- 0 2 234.99 108.305 0.24247 -386.16 176.256 -195.80 -414.20 208.491 -144.85 
FBEC5 21 BEC5 P6 1    0 0        38.5226 2.43859 0.00000 0.00000 
FBERAN21 BERANP6 1    0 0        4.04316 -39.244 0.00000 0.00000 
FBERCL21 BERCLP6 1    0 0        11.5752 3.60345 0.00000 0.00000 
FBERG921 BERG9P6 1.1- 0 0        87.0796 -29.881 0.00000 0.00000 
FBERGH21 BERGHP6 1-2  0 0        131.659 14.1912 0.00000 0.00000 
FBERSA21 BERSAP6 1.1  0 0        12.2118 -1.2197 -9.1561 0.00000 0.00000 -80.300 
FBERSA22 BERSAP6 1.2  0 0        -3.0087 -1.5308 0.00000 0.00000 
FBERSA23 BERSAP6 1.3  0 0        -2.0058 -2.6481 0.00000 0.00000 
FBERT521 BERT5P6 1.1- 0 2 241.76 94.2664 13.1494 -0.0277 21.8959 0.00000 -0.4000 
FBEUVR21 BEUVRP6 1-2  0 0        85.8754 -16.945 0.00000 0.00000 
FBEZ.E21 BEZ.EP6 1.1- 0 0        18.0828 -2.7726 -0.5329 0.00000 0.00000 -4.6000 
FBEZAU11 BEZAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBEZAU12 BEZAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBEZAU21 BEZAUP6 1    0 0        29.9516 15.6374 0.00000 0.00000 
FBEZAU22 BEZAUP6 2    0 0        30.0480 0.48815 0.00000 0.00000 
FBEZON22 BEZONP6 2    0 0        136.069 -8.7882 0.00000 0.00000 
FBIANC11 BIANCP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBIANC21 BIANCP6 1.1- 0 0        35.3989 -23.715 0.00000 0.00000 
FBILLY21 BILLYP6 1.3- 0 0        -0.7694 -2.8093 0.00000 0.00000 
FBISSY21 BISSYP6 1.1- 0 0        156.331 15.7657 0.00000 0.00000 
FBLAUX21 BLAUXP6 1    0 0        -0.9181 13.8379 0.00000 0.00000 
FBLAY521 BLAY5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBLAYA11 BLAYAP7 1.1  0 2 404.45 -16.301 0.00000 -903.35 130.577 -180.00 -910.00 492.489 -233.44 
FBLAYA12 BLAYAP7 1.2  0 2 404.47 -51.351 0.00000 -903.35 45.4916 -180.00 -910.00 496.450 -232.45 
FBLAYA13 BLAYAP7 1.3  0 2 404.49 -27.333 0.00000 -903.35 47.8315 -180.00 -910.00 493.149 -234.44 
FBLAYA14 BLAYAP7 1.4  0 2 404.33 14.7021 0.00000 -903.35 300.967 -180.00 -910.00 493.481 300.967 
FBLAYA21 BLAYAP6 1-2  0 0        1.63254 -1.6915 0.00000 0.00000 
FBLENO11 BLENOP7 1    0 2 410.80 0.00000 0.00000 -326.84 -78.707 -216.00 -450.50 211.070 -185.75 
FBLERI21 BLERIP6 1    0 0        20.1637 7.07189 0.00000 0.00000 
FBLOCA21 BLOCAP6 1-2  0 0        89.0156 20.7619 -12.140 0.00000 0.00000 -114.70 
FBOCCA21 BOCCAP6 1.2- 0 0        47.1918 101.730 0.00000 0.00000 
FBOCTO11 BOCTOP7 1A   0 0        25.2010 -5.3798 0.00000 0.00000 
FBOCTO12 BOCTOP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBOCTO13 BOCTOP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBOCTO14 BOCTOP7 2B   0 0        2.40009 -0.6899 0.00000 0.00000 
FBOISS11 BOISSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS12 BOISSP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS21 BOISSP6 1.1- 0 0        125.188 25.0570 0.00000 0.00000 
FBOLL521 BOLL5P6 1A1- 0 2 238.76 140.732 15.3848 -210.45 13.3252 0.00000 -295.00 169.434 -79.476 
FBONN621 BONN6P6 1-2  0 0        178.494 -27.658 0.00000 0.00000 
FBONNE21 BONNEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBONNE22 BONNEP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBONNI21 BONNIP6 1.1- 0 0        49.4058 13.7313 0.00000 0.00000 
FBOR.C21 BOR.CP6 1.1- 0 0        67.1973 2.05180 -0.0423 0.00000 0.00000 -0.4000 
FBORT 21 BORT P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBORT 22 BORT P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBOSCH21 BOSCHP6 1.3- 0 2 240.88 15.7481 -3.2889 -0.0711 8.99988 0.00000 -1.2000 
FBOUCH11 BOUCHP7 1    0 2 407.91 0.00000 0.00000 -387.15 144.674 -225.00 -604.00 197.000 -180.00 
FBOUDE21 BOUDEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FBOULE23 BOULEP6 2.1- 0 0        26.9492 5.71839 0.00000 0.00000 
FBOUSC21 BOUSCP6 1    0 0        33.5914 1.61003 -0.0953 0.00000 0.00000 -0.8000 
FBOUTD21 BOUTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBOUTR13 BOUTRP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FBOUTR21 BOUTRP6 1.1- 0 0        10.9878 6.60089 0.00000 0.00000 
FBOUTR22 BOUTRP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBRAEK21 BRAEKP6 1-2  0 0        237.016 76.5495 0.00000 0.00000 
FBRAEK71 BRAEKP1 1.1  0 2 18.535 0.00000 0.00000 -213.43 -40.189 -126.00 -404.00 93.3922 -245.15 
FBRAEK72 BRAEKP1 1.2  0 2 18.522 0.00000 0.00000 -212.44 -38.826 -126.00 -404.00 93.5989 -245.24 
FBRAIN21 BRAINP6 1    0 0        59.8119 -13.225 0.00000 0.00000 
FBRAUD11 BRAUDP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD12 BRAUDP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD13 BRAUDP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD14 BRAUDP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD15 BRAUDP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD16 BRAUDP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD21 BRAUDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBREAU21 BREAUP6 1    0 0        25.1406 5.06369 -0.0213 0.00000 0.00000 -0.3000 
FBREN521 BREN5P6 1-2  0 0        16.7504 -6.4304 0.00000 0.00000 
FBRENC21 BRENCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENC22 BRENCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENC23 BRENCP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENN21 BRENNP6 1-2  0 0        64.3394 5.77589 0.00000 0.00000 
FBRENN22 BRENNP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBRENS21 BRENSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBRENS71 BRENSP1 1    0 2 20.075 0.00000 0.00000 -42.686 12.1415 0.00000 -90.000 30.3000 -43.000 
FBREU521 BREU5P6 1    0 0        33.0788 10.0222 0.00000 0.00000 
FBREUI11 BREUIP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FBREUI21 BREUIP6 1-2- 0 0        0.00000 0.00000 0.00000 0.00000 
FBREVI21 BREVIP6 1    0 2 234.24 42.5800 -0.6138 -63.731 17.9459 -8.0000 -64.200 49.8928 -41.596 
FBRICH21 BRICHP6 1.1  0 0        -7.9637 1.97966 0.00000 0.00000 
FBRICH22 BRICHP6 1.3- 0 0        57.9376 9.11097 0.00000 0.00000 
FBRIZE21 BRIZEP6 1    0 0        20.2058 -2.0056 0.00000 0.00000 
FBRODE21 BRODEP6 1    0 0        0.00000 0.05581 0.00000 0.00000 
FBROMM11 BROMMP7 1    0 2 399.00 0.00000 0.00000 0.00000 140.200 0.00000 -240.00 140.200 -156.40 
FBROMM21 BROMMP6 1.1  0 2 236.25 0.00000 0.00000 0.00000 24.4000 0.00000 -31.600 24.4000 -18.300 
FBROMM22 BROMMP6 1.2  0 2 236.25 0.00000 0.00000 0.00000 27.0000 0.00000 -31.600 27.0000 -19.900 
FBROMM23 BROMMP6 1.3  0 2 236.25 0.00000 0.00000 0.00000 23.9000 0.00000 -29.200 23.9000 -16.200 
FBROMM24 BROMMP6 1.4  0 2 236.25 0.00000 0.00000 0.00000 23.2000 0.00000 -31.600 23.2000 -16.800 
FBROMM25 BROMMP6 1.5  0 2 236.25 0.00000 0.00000 0.00000 22.9000 0.00000 -31.600 22.9000 -18.100 
FBROMM26 BROMMP6 1.6  0 2 236.25 0.00000 0.00000 0.00000 19.1000 0.00000 -31.600 19.1000 -16.700 
FBRUGE21 BRUGEP6 1-2  0 0        124.175 -23.813 0.00000 0.00000 
FBRUNN21 BRUNNP6 1.1- 0 0        36.7925 18.5285 0.00000 0.00000 
FBUGEY11 BUGEYP7 1.2  0 2 406.03 4.12292 1.94360 -898.38 -106.15 -180.00 -910.00 316.157 -219.62 
FBUGEY12 BUGEYP7 1.3  0 2 405.81 -9.6355 1.63994 -903.35 196.979 -180.00 -910.00 317.805 -438.25 
FBUGEY13 BUGEYP7 1.4  0 2 406.03 2.15768 -1.3519 -868.60 -260.49 -180.00 -880.00 322.280 -438.82 
FBUGEY14 BUGEYP7 1.5  0 0        -4.1480 4.01532 0.00000 0.00000 
FBUIRE21 BUIREP6 1-2  0 0        42.2635 -4.4652 0.00000 0.00000 
FBUSSU21 BUSSUP6 1.1- 0 0        -3.5205 -2.1840 0.00000 0.00000 
FBUTTA21 BUTTAP6 1    0 0        78.8419 -19.093 0.00000 0.00000 
FBVIL711 BVIL7P7 1    0 2 408.00 -3.4207 -1.7711 -1286.5 123.087 -260.00 -1310.0 448.090 -563.87 
FBVILX11 BVILXP7 1    0 2 408.00 -3.4008 -1.6682 -1293.5 129.430 -260.00 -1310.0 448.723 -563.25 
FBXBOU21 BXBOUP6 1    0 0        52.7319 5.30185 0.00000 0.00000 
FBXCAI21 BXCAIP6 1.1  0 0        -65.495 9.53019 0.00000 0.00000 
FBXCAI22 BXCAIP6 1.2  0 0        -67.468 14.4739 0.00000 0.00000 
FBXCH521 BXCH5P6 1.1- 0 0        69.2190 17.6747 0.00000 0.00000 
FBXCHA21 BXCHAP6 1.2- 0 0        -127.42 8.60656 0.00000 0.00000 
FBXCHA23 BXCHAP6 1.3  0 0        0.00002 3.32596 0.00000 0.00000 
FBXCOU22 BXCOUP6 2    0 0        103.930 2.84748 0.00000 0.00000 
FBXLIE21 BXLIEP6 1-2  0 0        241.794 -14.472 0.00000 0.00000 
FBXMON21 BXMONP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBXRE621 BXRE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBXTO521 BXTO5P6 1.2- 0 0        36.6301 3.27684 0.00000 0.00000 
FBXTO523 BXTO5P6 2.1  0 0        44.5864 4.61340 0.00000 0.00000 
FBXTO524 BXTO5P6 2.2  0 0        45.3260 6.04523 0.00000 0.00000 
FBZGET21 BZGETP6 1-2  0 2 242.85 74.9938 30.0044 -0.0277 -83.384 0.00000 -0.4000 
FBZGUI21 BZGUIP6 1A-1 0 0        71.0205 8.85205 0.00000 0.00000 
FC.BOI21 C.BOIP6 1    0 0        51.5413 2.50660 0.00000 0.00000 
FC.FO621 C.FO6P6 1    0 0        52.1939 -12.446 0.00000 0.00000 
FC.FON22 C.FONP6 2    0 0        141.732 -25.419 0.00000 0.00000 
FC.GOM21 C.GOMP6 1.1- 0 0        46.4466 -3.0032 -0.2641 0.00000 0.00000 -2.8000 
FC.LEM21 C.LEMP6 1.1  0 0        56.3115 5.02702 0.00000 0.00000 
FC.ME521 C.ME5P6 1    0 2 243.05 0.00000 0.00000 -419.91 -23.237 -200.00 -440.00 166.815 -164.16 
FC.MER21 C.MERP6 1-2  0 0        64.1969 0.51625 -0.1172 0.00000 0.00000 -1.6000 
FC.MET21 C.METP6 1    0 0        29.2842 6.16395 0.00000 0.00000 
FC.MET22 C.METP6 2    0 0        27.7627 6.10048 0.00000 0.00000 
FC.OME21 C.OMEP6 1    0 0        -2.1876 -3.1310 0.00000 0.00000 
FC.REG21 C.REGP6 1A-1 0 0        169.813 9.79682 0.00000 0.00000 
FC.RHO21 C.RHOP6 1-2  0 2 237.96 97.6223 17.8382 -168.76 19.2567 0.00000 -274.00 168.938 -75.237 
FC.ROU21 C.ROUP6 1    0 0        60.9863 5.01374 0.00000 0.00000 
FC.SEI21 C.SEIP6 1    0 0        26.2474 -4.3363 0.00000 0.00000 
FC.VIL21 C.VILP6 1    0 0        -67.241 -0.8689 0.00000 0.00000 
FCABAN21 CABANP6 1.1  0 0        3.82738 2.37733 0.00000 0.00000 
FCABAN22 CABANP6 1.2  0 0        51.6819 11.3285 0.00000 0.00000 
FCABES21 CABESP6 1    0 0        70.3524 35.7694 0.00000 0.00000 
FCABRI21 CABRIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCABRI22 CABRIP6 1.2- 0 0        10.7256 7.60032 0.00000 0.00000 
FCAEN 21 CAEN P6 1.3- 0 2 240.18 66.4501 3.29289 -0.0252 24.1740 0.00000 -0.4000 
FCAIL521 CAIL5P6 1.1- 0 2 239.92 54.8188 -1.7777 -0.8810 41.1814 0.00000 -8.8600 
FCALA511 CALA5P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCALA521 CALA5P6 1-2  0 0        0.00000 87.7421 0.00000 0.00000 
FCANTE11 CANTEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCANTE12 CANTEP7 2    0 0        0.00000 -176.49 0.00000 0.00000 
FCANTE21 CANTEP6 1.1- 0 2 242.61 22.7653 -17.174 -2.8062 94.3975 0.00000 -21.400 
FCANTE23 CANTEP6 2.1  0 0        45.1894 -19.265 0.00000 0.00000 
FCANTE24 CANTEP6 2.2  0 0        62.8290 -20.293 0.00000 0.00000 
FCAPEL11 CAPELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCAPEL12 CAPELP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCAPEL21 CAPELP6 1.2- 0 0        29.9975 6.50924 0.00000 0.00000 
FCAPEL23 CAPELP6 2.2- 0 0        30.0021 -4.6857 0.00000 0.00000 
FCARDI21 CARDIP6 1.1  0 2 241.60 53.3524 7.47245 -0.0284 129.386 0.00000 -0.4000 
FCARDI22 CARDIP6 1.2  0 2 243.00 0.02125 0.89303 0.00000 0.00000 0.00000 -0.4000 
FCARIS21 CARISP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCARIS22 CARISP6 1.2  0 0        19.0269 8.93550 0.00000 0.00000 
FCARR521 CARR5P6 1.1  0 0        4.03791 -3.5317 0.00000 0.00000 
FCARR523 CARR5P6 1.3  0 0        2.16486 3.24513 0.00000 0.00000 
FCARRI21 CARRIP6 1.1- 0 0        70.3109 -87.146 0.00000 0.00000 
FCARRI24 CARRIP6 2.1  0 0        46.0455 27.8056 0.00000 0.00000 
FCASTA21 CASTAP6 1.1  0 0        40.7664 2.45924 0.00000 0.00000 
FCASTA22 CASTAP6 1.2  0 0        35.4704 3.71365 0.00000 0.00000 
FCATG111 CATG1P7 1    0 2 410.50 -10.390 -7.0883 -1243.8 34.4971 -260.00 -1300.0 404.788 -467.49 
FCATG211 CATG2P7 1    0 2 410.20 -5.5712 11.7493 -1268.7 33.1528 -260.00 -1300.0 406.156 -465.71 
FCATG311 CATG3P7 1    0 2 411.84 -2.1885 2.27859 -1288.5 53.7030 -260.00 -1300.0 407.498 -464.55 
FCATG411 CATG4P7 1.1  0 2 412.69 0.00000 0.00000 -1097.9 3.94260 -260.00 -1300.0 396.226 -476.84 
FCAULA21 CAULAP6 1    0 0        84.4180 9.58113 0.00000 0.00000 
FCAZAR11 CAZARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCAZAR21 CAZARP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCAZAR23 CAZARP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCBAUD21 CBAUDP6 1.1- 0 0        12.0372 2.16615 0.00000 0.00000 
FCBRY 11 CBRY P7 1-2  0 0        142.692 6.09864 0.00000 0.00000 
FCERGY11 CERGYP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY13 CERGYP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY15 CERGYP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY21 CERGYP6 1.1  0 0        27.2932 -2.1307 0.00000 0.00000 
FCERGY22 CERGYP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY23 CERGYP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY25 CERGYP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY26 CERGYP6 3.2  0 0        20.2032 -17.774 0.00000 0.00000 
FCERN 11 CERN P7 1    0 0        52.4414 0.87159 0.00000 0.00000 
FCERNA21 CERNAP6 1-2  0 0        120.723 20.8591 0.00000 0.00000 
FCESTA21 CESTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHA.S21 CHA.SP6 1.1  0 2 238.66 0.02412 0.00014 -0.8266 -83.259 0.00000 -11.500 
FCHA.S22 CHA.SP6 1.2  0 0        0.02412 0.00014 -0.0396 0.00000 0.00000 -0.5000 
FCHABO21 CHABOP6 1.1- 0 0        105.092 -29.013 0.00000 0.00000 
FCHABR21 CHABRP6 1.1- 0 0        18.3866 6.74387 0.00000 0.00000 
FCHAFF11 CHAFFP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAFF12 CHAFFP7 1B   0 0        128.800 26.4579 0.00000 0.00000 
FCHAFF13 CHAFFP7 2A   0 0        141.040 27.8663 0.00000 0.00000 
FCHAFF14 CHAFFP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN11 CHAINP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN12 CHAINP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN21 CHAINP6 1-2  0 0        254.193 -19.928 0.00000 0.00000 
FCHAL721 CHAL7P6 1.1- 0 0        56.7672 2.39143 0.00000 0.00000 
FCHALO21 CHALOP6 1-2  0 0        243.395 33.2440 0.00000 0.00000 
FCHAN511 CHAN5P7 1-2  0 0        256.294 20.1968 0.00000 0.00000 
FCHAN621 CHAN6P6 1    0 0        62.1308 6.03341 0.00000 0.00000 
FCHAPE21 CHAPEP6 1    0 0        17.9736 10.8346 0.00000 0.00000 
FCHARE21 CHAREP6 1.2- 0 0        24.0818 -4.1366 0.00000 0.00000 
FCHARP11 CHARPP7 1.1- 0 0        91.9170 6.25433 0.00000 0.00000 
FCHARP13 CHARPP7 2.1- 0 0        91.8885 6.61510 0.00000 0.00000 
FCHARP21 CHARPP6 1-2  0 0        94.8285 4.16625 0.00000 0.00000 
FCHAST21 CHASTP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHAST22 CHASTP6 1.2- 0 2 240.58 0.00000 3.45201 0.00000 -4.5128 0.00000 -102.00 41.9000 -59.200 
FCHATI21 CHATIP6 1.1  0 2 242.17 38.2432 4.01337 -0.0208 -7.4590 0.00000 -0.3000 
FCHATI22 CHATIP6 1.2- 0 2 243.14 77.2924 6.73779 -0.0208 -28.818 0.00000 -0.3000 
FCHAV621 CHAV6P6 1.2- 0 0        66.9124 -16.497 0.00000 0.00000 
FCHENE21 CHENEP6 1.5- 0 2 240.68 63.4401 -1.3761 -0.0415 10.8031 0.00000 -0.6000 
FCHESN11 CHESNP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FCHESN21 CHESNP6 1.2- 0 0        145.776 26.8555 0.00000 0.00000 
FCHEV521 CHEV5P6 1-2  0 0        166.139 166.094 0.00000 0.00000 
FCHEVA11 CHEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVA13 CHEVAP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVA14 CHEVAP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVI21 CHEVIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVI22 CHEVIP6 1.3- 0 2 241.88 55.8771 7.20432 -0.1200 14.4607 0.00000 -1.8000 
FCHEY611 CHEY6P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHIN211 CHIN2P7 1.1  0 2 408.00 2.11357 -0.3489 -865.63 60.2621 -176.00 -905.00 298.649 -436.76 
FCHIN212 CHIN2P7 1.2  0 2 408.00 -4.9072 0.17265 -898.38 65.4838 -176.00 -905.00 301.509 -426.72 
FCHINX11 CHINXP7 1.1  0 2 408.00 -15.903 0.19188 -840.81 68.1345 -180.00 -905.00 317.036 -485.43 
FCHINX12 CHINXP7 1.2  0 2 408.00 2.15881 0.37382 -699.85 48.1921 -180.00 -905.00 301.722 -523.87 
FCHOLE21 CHOLEP6 1-2  0 0        190.719 59.6549 0.00000 0.00000 
FCHOO111 CHOO1P7 1    0 0        7.95728 4.75342 0.00000 0.00000 
FCHOO211 CHOO2P7 1    0 0        6.46286 1.30230 0.00000 0.00000 
FCHOO521 CHOO5P6 1    0 0        39.8820 -6.1889 0.00000 0.00000 
FCHOO522 CHOO5P6 2    0 0        19.4673 3.93270 0.00000 0.00000 
FCIROL11 CIROLP7 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCIROL21 CIROLP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCISSA21 CISSAP6 1    0 0        89.7717 -43.603 0.00000 0.00000 
FCIVAU11 CIVAUP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCIVAU12 CIVAUP7 1.2  0 0        1.82974 1.50193 0.00000 0.00000 
FCIZE 21 CIZE P6 1.2- 0 0        -2.3275 -2.1239 0.00000 0.00000 
FCLEON21 CLEONP6 1-2  0 0        92.3134 16.2008 -0.2178 0.00000 0.00000 -4.0000 
FCLERA11 CLERAP7 1.1- 0 0        15.7067 -6.1545 0.00000 0.00000 
FCLOCH21 CLOCHP6 1.1  0 0        9.08497 2.43958 0.00000 0.00000 
FCLOCH22 CLOCHP6 2.1  0 0        66.8531 8.05591 0.00000 0.00000 
FCOCHE11 COCHEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE71 COCHEP1 1.1  0 2 20.555 6.33621 0.00000 0.00000 -2.5802 82.5000 -77.300 29.7000 -34.000 
FCOCHE72 COCHEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE73 COCHEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FCOLAY21 COLAYP6 1-2  0 0        159.803 22.0482 0.00000 0.00000 
FCOLON21 COLONP6 1.1- 0 0        69.9258 1.17771 0.00000 0.00000 
FCOMM721 COMM7P6 1-2  0 0        67.2050 -13.158 0.00000 0.00000 
FCOMMU21 COMMUP6 1B-1 0 0        29.7205 6.40737 0.00000 0.00000 
FCOMPI21 COMPIP6 1-2  0 0        79.5145 -7.0628 0.00000 0.00000 
FCOMPS21 COMPSP6 1    0 0        21.4868 -2.9936 0.00000 0.00000 
FCONCA21 CONCAP6 1-2  0 0        135.381 3.75617 0.00000 0.00000 
FCONCE21 CONCEP6 1-2  0 0        78.6980 3.16144 -0.0609 0.00000 0.00000 -0.6000 
FCONF521 CONF5P6 1.1- 0 0        72.2839 12.5795 0.00000 0.00000 
FCONST21 CONSTP6 1    0 0        -26.790 44.1549 0.00000 0.00000 
FCONTA21 CONTAP6 1-2  0 0        112.081 -2.3623 0.00000 0.00000 
FCONVE21 CONVEP6 1    0 0        104.990 11.9157 0.00000 0.00000 
FCOQU521 COQU5P6 1.1  0 0        26.7740 11.1107 0.00000 0.00000 
FCOQU522 COQU5P6 1.2  0 0        26.7212 10.2131 0.00000 0.00000 
FCOQUA21 COQUAP6 1.2- 0 0        235.557 -30.004 0.00000 0.00000 
FCOR.P11 COR.PP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCOR.P21 COR.PP6 1A-1 0 0        1.37118 1.51458 0.00000 0.00000 
FCORBI21 CORBIP6 1-2  0 0        272.106 25.0485 0.00000 0.00000 
FCORD511 CORD5P7 1    0 0        0.00000 0.63680 0.00000 0.00000 
FCORD521 CORD5P6 1.1  0 2 238.56 0.00000 0.00000 -458.62 -56.641 -270.00 -580.00 199.422 -299.56 
FCORD522 CORD5P6 1.2  0 2 238.48 0.00000 0.00000 -458.62 -6.8097 -270.00 -580.00 189.535 -305.01 
FCORDE21 CORDEP6 1    0 2 239.18 0.00000 0.00000 -20.846 4.79599 0.00000 -21.000 4.79599 -6.8866 
FCORIO21 CORIOP6 1.1  0 0        45.1556 2.59588 0.00000 0.00000 
FCORIO22 CORIOP6 1.2  0 0        39.6220 6.71672 0.00000 0.00000 
FCORME21 CORMEP6 1A1- 0 2 243.00 113.599 91.3836 -0.0853 -143.21 0.00000 -1.2000 
FCORNI11 CORNIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCORNI13 CORNIP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCORNI21 CORNIP6 1.1- 0 0        157.076 6.22474 0.00000 0.00000 
FCOSSI21 COSSIP6 1.2- 0 2 242.71 135.581 6.79877 -0.0462 -9.0435 0.00000 -0.7000 
FCOUBE21 COUBEP6 1-2  0 0        12.3450 5.32942 0.00000 0.00000 
FCOUCH21 COUCHP6 1-2  0 0        97.2353 23.5828 0.00000 0.00000 
FCOUDO21 COUDOP6 1-2  0 0        109.423 -21.130 0.00000 0.00000 
FCOUES21 COUESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCOUFF21 COUFFP6 1.1- 0 0        -62.922 10.7684 -23.900 0.00000 0.00000 -61.000 
FCOULA11 COULAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA12 COULAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA13 COULAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA14 COULAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA15 COULAP7 3A-3 0 0        0.00000 0.00000 0.00000 0.00000 
FCOUPV21 COUPVP6 1.1- 0 2 243.06 18.9661 2.11931 -0.0277 -5.7092 0.00000 -0.4000 
FCPBLA21 CPBLAP6 1    0 0        -14.863 12.2174 0.00000 0.00000 
FCPFL521 CPFL5P6 1    0 0        46.6359 2.81884 0.00000 0.00000 
FCPNIE11 CPNIEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE13 CPNIEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE21 CPNIEP6 1.2- 0 0        31.4471 1.24822 0.00000 0.00000 
FCPNIE22 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE23 CPNIEP6 2.2- 0 0        -9.5680 9.33118 0.00000 0.00000 
FCPNOL21 CPNOLP6 1    0 0        38.5734 -4.2747 0.00000 0.00000 
FCPVAN21 CPVANP6 1-2  0 0        119.624 5.45734 0.00000 0.00000 
FCREC621 CREC6P6 1.2- 0 0        66.6202 -3.6956 0.00000 0.00000 
FCRENE11 CRENEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE12 CRENEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE21 CRENEP6 1    0 0        110.914 -13.048 0.00000 0.00000 
FCRENE22 CRENEP6 2    0 0        43.5488 -17.209 0.00000 0.00000 
FCRENE23 CRENEIN1     0 0        0.00000 0.00000 -1.3858 0.00000 0.00000 -35.600 
FCRENE24 CRENEIN4     0 0        0.00000 0.00000 -2.3707 0.00000 0.00000 -63.600 
FCRETA21 CRETAP6 1.1- 0 2 241.78 53.8439 18.6692 -0.0277 853.143 0.00000 -0.4000 
FCRETA23 CRETAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS11 CREYSP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS12 CREYSP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS13 CREYSP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCRIME21 CRIMEP6 1.1  0 0        15.2197 3.37837 0.00000 0.00000 
FCRIME22 CRIMEP6 1.2  0 0        34.0659 4.16342 0.00000 0.00000 
FCROI621 CROI6P6 1.3- 0 0        -6.0579 2.30935 0.00000 0.00000 
FCROIX21 CROIXP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCROLL21 CROLLP6 1    0 0        8.06467 1.87756 0.00000 0.00000 
FCROUZ21 CROUZP6 1    0 0        6.52032 0.60779 0.00000 0.00000 
FCRUA511 CRUA5P7 1.1  0 2 408.06 -8.6529 0.00000 -908.31 28.0683 -176.00 -915.00 265.432 -407.48 
FCRUA512 CRUA5P7 1.2  0 2 408.13 0.00000 0.00000 -908.31 -10.572 -176.00 -915.00 267.481 -412.64 
FCRUA513 CRUA5P7 1.3  0 2 408.34 0.00000 0.00000 -742.53 -128.96 -176.00 -915.00 257.580 -424.84 
FCRUA514 CRUA5P7 1.4  0 2 408.11 0.00000 0.00000 -908.31 -0.0075 -176.00 -915.00 276.408 -381.65 
FCRUA521 CRUA5P6 1.1  0 0        0.03955 0.25679 0.00000 0.00000 
FCRUA522 CRUA5P6 1.2  0 0        0.03955 0.25679 0.00000 0.00000 
FCRUSE21 CRUSEP6 1    0 0        15.4710 -0.0778 0.00000 0.00000 
FCSLL821 CSLL8P6 1.1- 0 0        0.72612 -2.8365 0.00000 0.00000 
FCSLLE21 CSLLEP6 1    0 0        39.4639 -4.8850 0.00000 0.00000 
FCTAUR21 CTAURP6 1.1- 0 2 237.96 72.2435 3.87025 -0.4108 19.9428 0.00000 -5.1500 
FCUBNE11 CUBNEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCUBNE21 CUBNEP6 1-2  0 0        87.1759 7.94784 0.00000 0.00000 
FCUPER21 CUPERP6 1.3- 0 0        1.39605 -0.1525 0.00000 0.00000 
FCURBA21 CURBAP6 1    0 2 240.33 0.00000 0.00000 0.00000 32.2930 0.00000 -52.000 39.2000 -27.600 
FCURTI21 CURTIP6 1.2- 0 0        -7.4025 4.57148 0.00000 0.00000 
FCUS.P21 CUS.PP6 1.2- 0 0        196.000 4.16319 0.00000 0.00000 
FCUSTI21 CUSTIP6 1    0 0        73.8761 -5.7426 0.00000 0.00000 
FCXNAY21 CXNAYP6 1.1- 0 0        268.657 94.4772 0.00000 0.00000 
FCXSSE21 CXSSEP6 1-2  0 0        59.6336 -10.801 0.00000 0.00000 
FCYCOF21 CYCOFP6 1.1  0 2 237.07 0.00000 0.00000 -408.99 59.9994 -180.00 -451.00 169.520 -131.45 
FCYCOF22 CYCOFP6 1.2  0 0        0.00000 20.0943 0.00000 0.00000 
FCZCEL21 CZCELP6 1.1  0 0        18.1476 4.14771 0.00000 0.00000 
FCZNEU21 CZNEUP6 1.1- 0 2 242.60 132.148 17.2234 -0.0277 19.8854 0.00000 -0.4000 
FCZRIE21 CZRIEP6 1-2  0 0        40.4261 14.1215 0.00000 0.00000 
FCZTRY21 CZTRYP6 1.3- 0 0        132.923 -1.4710 0.00000 0.00000 
FCZTRY24 CZTRYP6 1.4  0 0        27.4346 -5.1135 0.00000 0.00000 
FD.BRU21 D.BRUP6 1    0 0        -2.3274 1.13399 0.00000 0.00000 
FD.BUR11 D.BURP7 1.1  0 0        24.5345 10.6042 0.00000 0.00000 
FD.BUR12 D.BURP7 1.2  0 2 407.00 -41.117 -1.2237 -883.49 201.501 -180.00 -890.00 367.664 -467.29 
FD.BUX11 D.BUXP7 1.1  0 2 407.00 -23.065 -1.2256 -883.49 199.219 -180.00 -890.00 367.664 -467.39 
FD.BUX12 D.BUXP7 1.2  0 2 407.00 2.00820 -1.0361 -873.57 196.348 -180.00 -890.00 366.714 -468.26 
FD.FRA21 D.FRAP6 1-2  0 0        59.3211 0.51827 -0.1580 0.00000 0.00000 -2.2000 
FD.GAR21 D.GARP6 1    0 0        -12.911 8.88259 0.00000 0.00000 
FD7BAC21 D7BACP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDAMBR11 DAMBRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FDAMBR21 DAMBRP6 1-2  0 0        72.0506 -59.069 0.00000 0.00000 
FDAMER21 DAMERP6 1.1- 0 0        92.9599 26.9396 0.00000 0.00000 
FDANTO21 DANTOP6 1-2  0 0        62.2334 -28.768 0.00000 0.00000 
FDARBL21 DARBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDARCE21 DARCEP6 1.1- 0 0        19.1206 -11.308 0.00000 0.00000 
FDARSE21 DARSEP6 1-2  0 0        -3.4535 -34.506 0.00000 0.00000 
FDECHY21 DECHYP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDECHY22 DECHYP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FDECIN21 DECINP6 1    0 0        30.8716 1.41443 0.00000 0.00000 
FDENNA21 DENNAP6 1    0 0        0.41861 -9.3164 0.00000 0.00000 
FDEPHG11 DEPHGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDEPHG21 DEPHGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDEPHT21 DEPHTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDETTW21 DETTWP6 1.1- 0 0        82.2510 35.6542 0.00000 0.00000 
FDIRIN21 DIRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDISTR11 DISTRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FDISTR21 DISTRP6 1-2  0 0        109.905 3.55335 0.00000 0.00000 
FDOBER22 DOBERP6 2    0 0        99.5654 10.7517 0.00000 0.00000 
FDOMLO11 DOMLOP7 1A-1 0 0        145.015 43.0835 0.00000 0.00000 
FDOMLO21 DOMLOP6 1-2  0 0        141.086 221.660 0.00000 0.00000 
FDONZA11 DONZAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA12 DONZAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA13 DONZAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA14 DONZAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA21 DONZAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDONZE21 DONZEP6 1-2  0 0        104.280 -11.205 0.00000 0.00000 
FDOULO21 DOULOP6 1    0 0        37.8806 -1.5098 -0.0975 0.00000 0.00000 -1.0000 
FDOUVR21 DOUVRP6 1.1- 0 0        44.3450 23.1710 -0.0177 0.00000 0.00000 -0.5000 
FDRANC21 DRANCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FDRANC22 DRANCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FDRONN21 DRONNP6 1.2- 0 0        207.747 5.67010 -0.1138 0.00000 0.00000 -4.0000 
FDUNES21 DUNESP6 1    0 0        8.86257 -4.9031 0.00000 0.00000 
FDURAN21 DURANP6 1.3- 0 0        38.0898 2.32975 -0.3035 0.00000 0.00000 -3.8000 
FDUVIG21 DUVIGP6 1    0 0        0.00000 0.05581 0.00000 0.00000 
FE.BOT21 E.BOTP6 1-2  0 0        155.996 -2.0055 -0.3047 0.00000 0.00000 -3.2000 
FE.HU711 E.HU7P7 1.1  0 2 413.85 0.00000 0.00000 -430.73 -24.733 -185.00 -433.90 164.125 -135.77 
FE.HU712 E.HU7P7 1.2  0 2 413.85 0.00000 0.00000 -424.87 -27.931 -185.00 -433.90 164.429 -136.33 
FE.HUC21 E.HUCP6 1    0 2 242.62 0.00000 0.00000 -590.65 -38.683 -368.00 -595.00 116.902 -258.95 
FE.RHO21 E.RHOP6 1    0 0        7.44858 -1.6943 0.00000 0.00000 
FECHAL11 ECHALP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL12 ECHALP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL13 ECHALP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL14 ECHALP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL21 ECHALP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FECHIN21 ECHINP6 1-2  0 0        131.341 -3.3289 0.00000 0.00000 
FEDITH21 EDITHP6 1.1  0 0        2.67594 0.32848 0.00000 0.00000 
FEDITH22 EDITHP6 1.2  0 0        3.67305 -1.0137 0.00000 0.00000 
FEGUZO12 EGUZOP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FEGUZO21 EGUZOP6 1.1- 0 0        49.4719 -30.504 0.00000 0.00000 
FEGUZO23 EGUZOP6 2.1- 0 0        59.5491 0.51051 0.00000 0.00000 
FELANC21 ELANCP6 1.1- 0 0        147.895 6.73560 0.00000 0.00000 
FELANC24 ELANCP6 2.2  0 0        94.3962 22.8691 0.00000 0.00000 
FEMALE21 EMALEP6 1    0 0        -2.2878 -3.4315 0.00000 0.00000 
FENCHA21 ENCHAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FENVAL21 ENVALP6 1-2  0 0        97.6059 -33.036 0.00000 0.00000 
FEPINE21 EPINEP6 1.1  0 0        32.4649 4.60407 0.00000 0.00000 
FEPINE22 EPINEP6 2.1  0 0        29.5279 2.62592 0.00000 0.00000 
FEPIZO21 EPIZOP6 1    0 0        0.00000 0.00000 -0.0297 4.96773 0.00000 -79.950 50.0000 -50.000 
FERASM21 ERASMP6 1.1  0 0        61.5586 5.68942 0.00000 0.00000 
FESCAI21 ESCAIP6 1-2  0 0        188.782 -10.106 0.00000 0.00000 
FESPI521 ESPI5P6 1    0 0        0.00000 0.00000 -1.3759 1.44365 0.00000 -52.000 50.0000 -50.000 
FESTR621 ESTR6P6 1-2  0 0        14.0744 3.05110 0.00000 0.00000 
FETINC21 ETINCP6 1.1- 0 0        2.21243 -2.7424 0.00000 0.00000 
FETIVA21 ETIVAP6 1.1- 0 0        71.2416 4.79475 0.00000 0.00000 
FETUPE21 ETUPEP6 1    0 0        82.3808 -11.125 0.00000 0.00000 
FETUPE22 ETUPEP6 2    0 0        41.1831 0.22494 0.00000 0.00000 
FEYBEN21 EYBENP6 1.1- 0 0        104.814 -10.912 0.00000 0.00000 
FF.FRE11 F.FREP7 1-2  0 0        -12.069 -9.7367 0.00000 0.00000 
FFAIDH21 FAIDHP6 1    0 0        75.3035 13.4470 0.00000 0.00000 
FFALLO21 FALLOP6 1A-1 0 0        186.271 97.0504 0.00000 0.00000 
FFAMAR21 FAMARP6 1.1- 0 0        93.6694 31.8500 0.00000 0.00000 
FFANAU21 FANAUP6 1    0 0        74.1143 0.35946 0.00000 0.00000 
FFANAU22 FANAUP6 2    0 0        26.4233 0.06376 0.00000 0.00000 
FFARRA21 FARRAP6 1-2  0 0        140.556 12.2464 0.00000 0.00000 
FFAVAR21 FAVARP6 1.1- 0 0        22.5165 -6.8241 -1.1235 0.00000 0.00000 -11.240 
FFEROU21 FEROUP6 1    0 0        58.3491 -31.657 0.00000 0.00000 
FFESS511 FESS5P7 1.1  0 0        -0.7287 -1.6314 0.00000 0.00000 
FFESS512 FESS5P7 1.2  0 0        1.26973 -1.6314 0.00000 0.00000 
FFESS521 FESS5P6 1.1  0 0        1.39526 0.06971 0.00000 0.00000 
FFESS522 FESS5P6 1.2  0 0        1.39526 -0.0451 0.00000 0.00000 
FFESSE21 FESSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFESSE22 FESSEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH21 FESSHP6 1.1  0 0        0.52781 23.0057 0.00000 0.00000 
FFESSH22 FESSHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH23 FESSHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH24 FESSHP6 1.4  0 0        0.52781 23.0057 0.00000 0.00000 
FFESSH71 FESSHP1 1.1  0 2 18.861 -0.5685 -24.520 -28.080 17.8485 0.00000 -45.000 17.8485 -21.583 
FFESSH72 FESSHP1 1.2  0 2 19.230 0.00000 0.00000 -28.192 8.69086 0.00000 -45.000 17.5435 -19.161 
FFESSH73 FESSHP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH74 FESSHP1 1.4  0 0        -0.5685 -24.520 0.00000 0.00000 
FFEUIL21 FEUILP6 1.1- 0 0        26.8882 -13.169 0.00000 0.00000 
FFEURS21 FEURSP6 1    0 0        56.1904 25.0833 0.00000 0.00000 
FFG.IL11 FG.ILEP7 1.1 0 0        0.00000 0.00000 0.00000 0.00000 610.000 -9999.0 150.000 -150.00 
FFG.IL12 FG.ILEP7 1.2 0 0        0.00000 0.00000 0.00000 0.00000 610.000 -9999.0 150.000 -150.00 
FFG.IL13 FG.ILEP7 2.1 0 0        0.00000 0.00000 0.00000 0.00000 610.000 -9999.0 150.000 -150.00 
FFG.IL14 FG.ILEP7 2.2 0 0        0.00000 0.00000 0.00000 0.00000 610.000 -9999.0 150.000 -150.00 
FFIRM521 FIRM5P6 1    0 0        -0.4728 2.24763 0.00000 0.00000 
FFLAMA11 FLAMAP7 1.1  0 0        6.13409 6.20308 0.00000 0.00000 
FFLAMA12 FLAMAP7 1.2  0 2 404.52 0.00000 0.00000 -1279.6 173.173 -260.00 -1330.0 608.758 -309.19 
FFLAMA13 FLAMAP7 1.3  0 2 404.67 0.00000 0.00000 -1257.7 165.507 -260.00 -1330.0 371.247 21.2469 
FFLAMA14 FLAMAP7 1.4  0 0        1.14797 -7.7962 0.00000 0.00000 
FFLAME21 FLAMEP6 1.2- 0 0        7.28005 1.59852 0.00000 0.00000 
FFLAND21 FLANDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFLEAC21 FLEACP6 1-2  0 0        215.197 40.4476 0.00000 0.00000 
FFLERS21 FLERSP6 1-2  0 0        153.422 -34.088 0.00000 0.00000 
FFLEYR21 FLEYRP6 1-2  0 0        122.497 14.1399 0.00000 0.00000 
FFLOIR21 FLOIRP6 1-2  0 0        246.631 45.5286 0.00000 0.00000 
FFLORE21 FLOREP6 1-2  0 0        60.3527 -12.023 0.00000 0.00000 
FFOCH 21 FOCH P6 1.1  0 0        50.7179 1.04835 0.00000 0.00000 
FFOCH 22 FOCH P6 1.2  0 0        0.00000 11.8328 0.00000 0.00000 
FFOLIE21 FOLIEP6 1.1  0 0        26.9784 4.25374 0.00000 0.00000 
FFONT 21 FONT P6 1    0 0        59.4406 6.37386 0.00000 0.00000 
FFOSSE21 FOSSEP6 1-2  0 0        113.471 15.9390 0.00000 0.00000 
FFOUSC21 FOUSCP6 1    0 0        6.11465 -15.923 0.00000 0.00000 
FFOUSC22 FOUSCP6 2    0 0        5.62716 -14.873 0.00000 0.00000 
FFOUTE21 FOUTEP6 1A   0 0        26.5367 11.2264 0.00000 0.00000 
FFOUTE22 FOUTEP6 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FFRASN12 FRASNP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FFRASN21 FRASNP6 1    0 0        56.6852 -26.359 0.00000 0.00000 
FFREJU21 FREJUP6 1-2  0 0        103.938 92.1732 0.00000 0.00000 
FFROGE21 FROGEP6 1B-1 0 0        80.1086 -10.940 0.00000 0.00000 
FFROMA21 FROMAP6 1.1  0 0        -3.5442 4.19853 0.00000 0.00000 
FFROMA22 FROMAP6 1.2  0 0        30.2463 11.6428 0.00000 0.00000 
FFRONC21 FRONCP6 1.1- 0 0        77.4499 11.9437 0.00000 0.00000 
FFRUGE11 FRUGEP7 1    0 0        -25.872 -5.8149 0.00000 0.00000 
FG.AVO11 G.AVOP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.AVO13 G.AVOP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.BA521 G.BA5P6 1    0 0        -5.4344 21.4124 0.00000 0.00000 
FG.BAN21 G.BANP6 1.1  0 0        60.4405 11.7006 0.00000 0.00000 
FG.BAN22 G.BANP6 1.2  0 0        57.8817 12.1798 0.00000 0.00000 
FG.BAN23 G.BANP6 1.3  0 0        66.7803 13.1492 0.00000 0.00000 
FG.CAI21 G.CAIP6 1    0 0        19.2631 7.91409 -0.0082 0.00000 0.00000 -0.3000 
FG.CAI22 G.CAIP6 2    0 0        41.6430 6.11373 0.00000 0.00000 
FG.CAI23 G.CAIIN1     0 0        0.00000 0.00000 -4.4543 0.00000 0.00000 -24.600 
FG.CAI24 G.CAIINF     0 0        0.00000 0.00000 -0.0082 0.00000 0.00000 -0.3000 
FG.COE21 G.COEP6 1.3- 0 0        34.5971 9.59811 0.00000 0.00000 
FG.COL21 G.COLP6 1    0 0        0.00000 1.33955 0.00000 0.00000 
FG.COL22 G.COLP6 2    0 0        375.821 120.525 0.00000 0.00000 
FG.COU21 G.COUP6 1.1- 0 0        34.7676 -0.5697 0.00000 0.00000 
FG.DEN21 G.DENP6 1.1  0 0        7.72336 4.83949 0.00000 0.00000 
FG.DEN22 G.DENP6 1.3- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE11 G.ILEP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE12 G.ILEP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE13 G.ILEP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE14 G.ILEP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE21 G.ILEP6 1.1- 0 0        98.3098 6.62108 0.00000 0.00000 
FG.MAS21 G.MASP6 1.3- 0 0        35.6995 9.78995 0.00000 0.00000 
FG.POR21 G.PORP6 1.1- 0 0        -10.204 1.29718 0.00000 0.00000 
FG.QUE21 G.QUEP6 1    0 0        53.3106 -24.435 0.00000 0.00000 
FG.RIV21 G.RIVP6 1    0 2 236.13 0.00000 0.00000 -423.88 140.566 -174.00 -446.00 184.741 -202.96 
FG.SYN21 G.SYNP6 1.1  0 0        41.1130 -22.465 0.00000 0.00000 
FG.SYN22 G.SYNP6 1.2  0 0        46.2599 -6.6257 0.00000 0.00000 
FG.SYN23 G.SYNP6 2.2- 0 0        46.5597 -25.580 0.00000 0.00000 
FGABIO21 GABIOP6 1    0 0        40.4744 -22.012 0.00000 0.00000 
FGALER21 GALERP6 1.1  0 2 242.80 16.2447 22.1460 -0.0208 -12.216 0.00000 -0.3000 
FGALER22 GALERP6 1.2  0 2 242.88 31.3945 3.86417 -0.0208 -13.886 0.00000 -0.3000 
FGALOR11 GALORP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGALOR21 GALORP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGAMBE21 GAMBEP6 1    0 0        79.0285 10.3388 0.00000 0.00000 
FGAMBS21 GAMBSP6 1.1- 0 0        -46.703 -4.8647 0.00000 0.00000 
FGAMPA21 GAMPAP6 1-2  0 0        150.754 11.3043 0.00000 0.00000 
FGANGE21 GANGEP6 1.2- 0 0        18.5174 -3.2696 0.00000 0.00000 
FGARCH21 GARCHP6 1.1- 0 0        69.9505 -11.667 0.00000 0.00000 
FGARD721 GARD7P6 1.1- 0 0        51.0715 -0.8704 -0.4773 0.00000 0.00000 -4.9000 
FGARIB21 GARIBP6 1    0 0        23.4577 0.88511 0.00000 0.00000 
FGARIE21 GARIEP6 1.1- 0 0        25.5470 0.56022 -0.0635 0.00000 0.00000 -0.6000 
FGARRI21 GARRIP6 1    0 0        -17.097 0.94471 0.00000 0.00000 
FGATEL22 GATELP6 2    0 0        40.2008 -10.712 0.00000 0.00000 
FGATI511 GATI5P7 1B-1 0 0        80.4737 -12.275 0.00000 0.00000 
FGAUDI11 GAUDIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI12 GAUDIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI13 GAUDIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI14 GAUDIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI21 GAUDIP6 1.1  0 0        5.06668 -28.508 0.00000 0.00000 
FGAUDI22 GAUDIP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGAUGL11 GAUGLP7 1A-1 0 0        84.2119 -16.498 0.00000 0.00000 
FGAVRE11 GAVREP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGAVRE13 GAVREP7 2.1  0 0        103.924 0.15625 0.00000 0.00000 
FGAVRE14 GAVREP7 2.2  0 0        108.663 -20.898 0.00000 0.00000 
FGAVRE21 GAVREP6 1    0 0        45.6334 -1.2045 0.00000 0.00000 
FGAVRE22 GAVREP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P11 GEN.PP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P13 GEN.PP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P14 GEN.PP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P21 GEN.PP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P22 GEN.PP6 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P23 GEN.PP6 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P24 GEN.PP6 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FGENIS21 GENISP6 1.1  0 2 240.10 0.00000 0.00000 -65.518 -4.4047 0.00000 -66.000 40.8153 -16.698 
FGENIS22 GENISP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGENIS23 GENISP6 1.3- 0 2 237.20 0.00000 0.00000 -53.605 -7.8983 0.00000 -66.000 40.1946 -27.661 
FGENIS25 GENISP6 1.5- 0 0        0.00000 0.00000 0.00000 0.00000 
FGENIT21 GENITP6 1    0 0        34.3700 -1.2582 0.00000 0.00000 
FGENN321 GENN3P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGERST21 GERSTP6 1    0 0        -29.763 2.94972 0.00000 0.00000 
FGERVA21 GERVAP6 1    0 0        -59.724 1.24518 0.00000 0.00000 
FGIEN 21 GIEN P6 1-2  0 0        112.467 1.79004 0.00000 0.00000 
FGINES21 GINESP6 1.2- 0 2 238.91 216.935 20.4930 -0.4207 16.7066 0.00000 -3.4000 
FGIVOR21 GIVORP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGOBEL21 GOBELP6 1.1  0 0        31.9460 3.84221 0.00000 0.00000 
FGOBEL22 GOBELP6 1.2  0 0        17.8145 5.16392 0.00000 0.00000 
FGODIN21 GODINP6 1-2  0 0        67.0883 -32.714 0.00000 0.00000 
FGOLBE21 GOLBEP6 1.1- 0 0        75.3993 26.9399 0.00000 0.00000 
FGOLF511 GOLF5P7 1.1  0 2 403.71 0.52315 -26.362 -1300.4 245.783 -266.00 -1310.0 577.443 -444.53 
FGOLF512 GOLF5P7 1.2  0 2 403.73 7.54014 2.25860 -1156.5 179.312 -260.00 -1310.0 566.859 -454.69 
FGOLIN21 GOLINP6 1    0 2 241.20 0.00000 0.00000 -19.854 -11.032 0.00000 -26.500 9.38382 -11.032 
FGONES21 GONESP6 1.3- 0 0        24.5808 10.7762 0.00000 0.00000 
FGOURJ21 GOURJP6 1.1- 0 0        6.45786 -17.333 0.00000 0.00000 
FGOUVI21 GOUVIP6 1.1- 0 0        30.7735 0.54740 0.00000 0.00000 
FGRACI21 GRACIP6 1    0 2 236.92 0.00000 0.00000 -402.04 100.392 -120.00 -453.00 162.409 -51.973 
FGRAFF21 GRAFFP6 1    0 0        89.0430 2.29140 -0.0458 0.00000 0.00000 -1.8000 
FGRAFF22 GRAFFP6 2    0 0        30.7585 -89.708 -0.0458 0.00000 0.00000 -1.8000 
FGRAMO21 GRAMOP6 1-2  0 0        12.7007 -0.8758 0.00000 0.00000 
FGRAND21 GRANDP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FGRANZ11 GRANZP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FGRANZ21 GRANZP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV511 GRAV5P7 1.1  0 0        5.98463 0.91481 0.00000 0.00000 
FGRAV512 GRAV5P7 1.2  0 2 405.67 0.00000 0.00000 -903.35 180.239 -180.00 -910.00 245.553 95.5733 
FGRAV513 GRAV5P7 1.3  0 2 406.34 0.00000 0.00000 -873.57 61.0181 -180.00 -910.00 277.870 -456.66 
FGRAV514 GRAV5P7 1.4  0 2 406.60 -36.972 0.00000 -903.35 -4.4465 -180.00 -910.00 -4.4465 -454.48 
FGRAV515 GRAV5P7 1.5  0 2 406.35 -0.8046 0.00000 -903.35 60.7879 -180.00 -910.00 280.428 -454.48 
FGRAV516 GRAV5P7 1.6  0 0        0.00000 4.61691 0.00000 0.00000 
FGRAV521 GRAV5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV522 GRAV5P6 2    0 0        9.08427 -4.1222 0.00000 0.00000 
FGRENA21 GRENAP6 1.1- 0 0        48.6833 8.79970 0.00000 0.00000 
FGREPI11 GREPIP7 1.1- 0 0        74.8306 8.43863 0.00000 0.00000 
FGREPI12 GREPIP7 1.2- 0 0        75.6459 8.52397 0.00000 0.00000 
FGREZI21 GREZIP6 1    0 0        71.8480 -7.4593 0.00000 0.00000 
FGRIGN21 GRIGNP6 1    0 0        51.3253 -3.0704 0.00000 0.00000 
FGRIGN22 GRIGNP6 2    0 0        74.0269 -2.1053 0.00000 0.00000 
FGRIL011 GRIL0P7      1 0        0.00000 0.00000 0.00000 0.00000 
FGRILL11 GRILLP7      1 0        0.00000 0.00000 0.00000 0.00000 
FGRIM521 GRIM5P6 1.1- 0 0        92.8538 -18.593 -0.0305 0.00000 0.00000 -0.3000 
FGRISO21 GRISOP6 1-2  0 0        62.0889 -10.466 0.00000 0.00000 
FGROSN11 GROSNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN12 GROSNP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN21 GROSNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN22 GROSNP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB21 GUARBP6 1.2- 0 0        28.8033 -0.7768 0.00000 0.00000 
FGUARB22 GUARBP6      0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB23 GUARBP6 2.2- 0 0        28.9008 -0.7869 0.00000 0.00000 
FGUEBW22 GUEBWP6 2    0 0        48.0750 6.28284 0.00000 0.00000 
FGUER821 GUER8P6 1    0 2 237.88 0.00000 0.00000 -19.935 8.26526 -13.000 -21.350 8.26526 -9.6129 
FGUERS21 GUERSP6 1-1. 0 0        214.160 23.4446 0.00000 0.00000 
FGUESD21 GUESDP6 1    0 2 242.94 -8.4702 0.00000 -99.270 -91.556 -10.000 -100.00 76.9243 -91.556 
FGUEUG21 GUEUGP6 1-2  0 0        100.439 -27.369 0.00000 0.00000 
FGUPIE21 GUPIEP6 1-2  0 0        103.907 -17.824 0.00000 0.00000 
FH.BOR21 H.BORP6 1-2  0 0        71.3532 1.88543 0.00000 0.00000 
FH.DIE21 H.DIEP6 1    0 0        40.7712 4.23031 0.00000 0.00000 
FH.DIE22 H.DIEP6 2    0 0        36.8261 5.81827 0.00000 0.00000 
FH.FAL21 H.FALP6      1 0        0.00000 0.00000 0.00000 0.00000 
FH.PAU12 H.PAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FH.PAU21 H.PAUP6 1-2  0 0        124.010 24.7170 0.00000 0.00000 
FH.TOU21 H.TOUP6      1 0        0.00000 0.00000 0.00000 0.00000 
FH.VIE21 H.VIEP6 1-2  0 0        -3.1067 -33.832 -18.594 0.00000 0.00000 -202.20 
FH.VIN21 H.VINP6 1.1- 0 0        55.2188 5.11440 0.00000 0.00000 
FH.VIN23 H.VINP6 2.1- 0 0        114.274 27.5378 0.00000 0.00000 
FHAGU521 HAGU5P6 1.1  0 0        74.9822 8.33970 0.00000 0.00000 
FHAGU522 HAGU5P6 1.2  0 0        76.1131 9.08796 0.00000 0.00000 
FHALLE21 HALLEP6 1    0 0        51.4398 5.28019 0.00000 0.00000 
FHANNA21 HANNAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHANNA22 HANNAP6 2    0 0        51.5066 5.18329 0.00000 0.00000 
FHARC721 HARC7P6 1B-1 0 0        112.261 45.5718 0.00000 0.00000 
FHARDT21 HARDTP6 1    0 0        17.9891 0.05527 -0.0875 0.00000 0.00000 -2.5000 
FHAVR511 HAVR5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FHAVR521 HAVR5P6 1.2- 0 0        11.6965 5.29658 0.00000 0.00000 
FHAVRE21 HAVREP6 1    0 0        0.00000 1.45117 0.00000 0.00000 
FHELLE21 HELLEP6 1.2- 0 2 239.40 57.9946 2.94488 -0.0177 8.60474 0.00000 -0.5000 
FHELLE24 HELLEP6 2.2  0 2 239.45 32.8368 2.09958 -0.0177 7.17401 0.00000 -0.5000 
FHERBL21 HERBLP6 1    0 0        56.3624 -5.6777 0.00000 0.00000 
FHERBL22 HERBLP6 2    0 0        52.6438 -2.2120 0.00000 0.00000 
FHERMI21 HERMIP6 1    0 2 232.21 0.00000 0.00000 -44.671 -28.068 -0.4000 -68.800 31.1176 -28.068 
FHERRE21 HERREP6 1    0 0        69.2241 -7.6474 0.00000 0.00000 
FHERS511 HERS5P7 1.1- 0 0        11.2282 -0.8197 0.00000 0.00000 
FHIRSI21 HIRSIP6 1    0 0        36.8701 5.92660 0.00000 0.00000 
FHOLQU21 HOLQUP6 1.1- 0 0        57.5624 19.3095 0.00000 0.00000 
FHOLQU23 HOLQUP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FHOSPI21 HOSPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHOUDR11 HOUDRP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHOUDR12 HOUDRP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FHOURA21 HOURAP6 1    0 0        25.9842 5.54937 0.00000 0.00000 
FHYERE21 HYEREP6 1.1- 0 0        98.4423 16.1836 0.00000 0.00000 
FI.NAP21 I.NAPP6 1.2- 0 0        90.6711 9.43134 0.00000 0.00000 
FISBE521 ISBE5P6 1    0 0        54.6165 11.9283 0.00000 0.00000 
FISSEL11 ISSELP7 1    0 0        47.6068 -3.8048 0.00000 0.00000 
FISSEL12 ISSELP7 2    0 0        45.8032 2.27148 0.00000 0.00000 
FISSOI21 ISSOIP6 1-2  0 0        95.3839 -36.682 0.00000 0.00000 
FIZERN21 IZERNP6 1.1- 0 0        97.5252 6.89302 0.00000 0.00000 
FJ.VIL21 J.VILP6 1.1- 0 0        -0.1554 19.4811 0.00000 0.00000 
FJACQU21 JACQUP6 1.1- 0 0        49.0220 -0.1541 0.00000 0.00000 
FJALIS21 JALISP6 1-2  0 0        142.230 -30.329 0.00000 0.00000 
FJAMET21 JAMETP6 1    0 0        -7.3412 -18.073 0.00000 0.00000 
FJAVEL21 JAVELP6 1.1  0 0        26.4186 0.87390 0.00000 0.00000 
FJAVEL22 JAVELP6 1.2  0 0        39.6278 4.80281 0.00000 0.00000 
FJEUXE21 JEUXEP6 1    0 0        49.6616 0.36138 0.00000 0.00000 
FJONQU11 JONQUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FJONQU12 JONQUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJONQU21 JONQUP6 1.2- 0 0        135.071 -11.608 0.00000 0.00000 
FJOUX 21 JOUX P6 1-2  0 0        141.885 43.7717 0.00000 0.00000 
FJUMEA11 JUMEAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FJUMEA12 JUMEAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJUMEA21 JUMEAP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJUSTI21 JUSTIP6 1    0 2 239.14 0.00000 0.00000 -2.9349 22.1500 0.00000 -63.275 22.1500 -20.250 
FJUVIG21 JUVIGP6 1    0 0        49.8655 2.20328 0.00000 0.00000 
FKEMBS21 KEMBSP6 1    0 0        8.79123 7.55296 0.00000 0.00000 
FKEMBS22 KEMBSP6 2    0 0        4.36233 6.30728 0.00000 0.00000 
FL.CE221 L.CE2P6 1    0 0        0.00036 10.1143 0.00000 0.00000 
FL.CHA21 L.CHAP6 1.2- 0 0        33.6833 9.18913 0.00000 0.00000 
FL.DEL21 L.DELP6 1    0 0        6.75196 0.05107 0.00000 0.00000 
FL.NEU21 L.NEUP6 1.2- 0 0        -58.996 -1.8970 0.00000 0.00000 
FL.NEU24 L.NEUP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FL.NOI21 L.NOIP6      1 0        0.00000 0.00000 0.00000 0.00000 
FL.NTD21 L.NTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLAFIG21 LAFIGP6 1    0 0        -0.0007 -0.0098 0.00000 0.00000 
FLAGAF21 LAGAFP6 1.1  0 0        16.6354 8.32787 0.00000 0.00000 
FLAGAF22 LAGAFP6 1.2  0 0        20.6238 10.8713 0.00000 0.00000 
FLAMOR21 LAMORP6 1.1  0 0        29.4428 6.04984 0.00000 0.00000 
FLAMOR22 LAMORP6 1.2  0 0        -3.4821 -17.445 0.00000 0.00000 
FLANAU21 LANAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLANDE21 LANDEP6 1.1  0 0        66.5708 16.6000 0.00000 0.00000 
FLANDE22 LANDEP6 1.2  0 0        69.2913 -3.8010 0.00000 0.00000 
FLANDR21 LANDRP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR24 LANDRP6 1.4- 0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR27 LANDRP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR2A LANDRP6 2.4- 0 0        46.3435 27.0903 0.00000 0.00000 
FLANEU21 LANEUP6 1    0 0        126.215 30.0435 0.00000 0.00000 
FLANEU22 LANEUP6 2    0 0        123.408 18.2255 0.00000 0.00000 
FLANG621 LANG6P6 1    0 0        79.2343 7.47171 0.00000 0.00000 
FLANG622 LANG6P6 2    0 0        31.7905 -1.4286 0.00000 0.00000 
FLANLP21 LANLPP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLANLP22 LANLPP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FLANNE21 LANNEP6 1-2  0 0        82.9593 -42.918 0.00000 0.00000 
FLAOS 21 LAOS P6 1    0 0        31.2738 4.07482 0.00000 0.00000 
FLAPAR21 LAPARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLARCA11 LARCAP7 1.1- 0 0        271.589 -12.361 0.00000 0.00000 
FLARDI21 LARDIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN11 LATENP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN12 LATENP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN13 LATENP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN21 LATENP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN23 LATENP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN24 LATENP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN25 LATENP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FLAUNA11 LAUNAP7 1.1- 0 0        221.462 -64.628 0.00000 0.00000 
FLAUNA21 LAUNAP6 1.1- 0 0        53.5006 40.9824 0.00000 0.00000 
FLAVAL21 LAVALP6 1-2  0 0        263.795 44.5095 0.00000 0.00000 
FLAVER21 LAVERP6 1.2- 0 0        127.370 -37.261 0.00000 0.00000 
FLAVER22 LAVERP6      0 0        0.00000 0.00000 0.00000 0.00000 
FLAVEY21 LAVEYP6 1.2- 0 0        -30.420 29.2532 0.00000 0.00000 
FLEGUE21 LEGUEP6 1-2  0 0        129.718 -4.8794 0.00000 0.00000 
FLESCA21 LESCAP6 1    0 0        142.777 3.88121 0.00000 0.00000 
FLESQU11 LESQUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLESQU21 LESQUP6 1.1- 0 0        123.891 -13.444 0.00000 0.00000 
FLESTA21 LESTAP6 1    0 0        6.08009 4.16691 0.00000 0.00000 
FLESTA22 LESTAP6 2    0 0        9.07131 4.16630 0.00000 0.00000 
FLESTR21 LESTRP6 1.1- 0 0        65.3503 35.1677 0.00000 0.00000 
FLEVAL21 LEVALP6 1.1  0 0        19.2015 3.41723 0.00000 0.00000 
FLEVAL22 LEVALP6 1.2  0 0        38.1944 5.86114 0.00000 0.00000 
FLEVAL23 LEVALP6 1.3  0 0        51.1004 8.70173 0.00000 0.00000 
FLIERS21 LIERSP6 1-2  0 0        68.7746 3.20252 0.00000 0.00000 
FLIESS21 LIESSP6 1.3- 0 0        18.5398 -0.1488 0.00000 0.00000 
FLIGNA21 LIGNAP6 1    0 0        68.0312 7.13161 0.00000 0.00000 
FLIMEU11 LIMEUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLIMEU21 LIMEUP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLINGO21 LINGOP6 1    0 0        136.463 5.36182 0.00000 0.00000 
FLINGO22 LINGOP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FLIVIE21 LIVIEP6 1-2  0 0        6.93573 -22.945 -0.8364 0.00000 0.00000 -6.8000 
FLOGEL11 LOGELP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL14 LOGELP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL21 LOGELP6 1.2- 0 0        127.606 2.17060 0.00000 0.00000 
FLOGES21 LOGESP6 1.2- 0 2 241.18 172.208 -7.8674 -0.0138 6.65691 0.00000 -0.2000 
FLONG421 LONG4P6 1.1- 0 2 242.27 28.2742 2.29651 -0.2594 -3.7315 0.00000 -3.6000 
FLONG621 LONG6P6 1    0 0        15.3943 -6.3795 0.00000 0.00000 
FLONG622 LONG6P6 2    0 0        36.9441 -6.7929 0.00000 0.00000 
FLONG921 LONG9P6 1.1- 0 0        157.457 14.4961 0.00000 0.00000 
FLONNY11 LONNYP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY12 LONNYP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY13 LONNYP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY14 LONNYP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FLOSCO21 LOSCOP6 1-2  0 0        163.326 9.86795 0.00000 0.00000 
FLOUIS11 LOUISP7 1.1- 0 0        90.3792 -7.0673 0.00000 0.00000 
FLOUIS14 LOUISP7 2.1- 0 0        88.1313 13.0643 0.00000 0.00000 
FLUMES21 LUMESP6 1-2  0 0        41.2952 10.2211 0.00000 0.00000 
FLUTTE21 LUTTEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLUTTE22 LUTTEP6 2    0 0        156.498 9.01239 0.00000 0.00000 
FM.BRU21 M.BRUP6 1-2  0 0        39.2428 5.89476 -2.1569 0.00000 0.00000 -16.600 
FM.LAN11 M.LANP7 1.1- 0 0        63.8298 2.55281 0.00000 0.00000 
FM.LAN13 M.LANP7 2.1- 0 0        64.1554 -3.9564 0.00000 0.00000 
FM.LIL21 M.LILP6 1.1  0 0        33.7968 3.69298 -0.0074 0.00000 0.00000 -0.2000 
FM.LIL22 M.LILP6 1.2  0 0        41.2253 6.48915 -0.0074 0.00000 0.00000 -0.2000 
FM.MA521 M.MA5P6 1.1- 0 0        7.11130 1.23726 -1.7293 0.00000 0.00000 -24.400 
FM.MO521 M.MO5P6 1.1  0 0        1.99789 4.72863 0.00000 0.00000 
FM.MO522 M.MO5P6 1.2  0 0        0.00000 0.44651 0.00000 0.00000 
FM.MOR21 M.MORP6 1-2  0 0        125.197 1.95007 0.00000 0.00000 
FM.PON11 M.PONP7 1    0 2 384.40 0.00000 0.00000 -294.83 -5.5131 -115.00 -298.00 38.9160 -134.11 
FM.PON21 M.PONP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FM.SEI11 M.SEIP7 1A   0 0        12.6658 -2.8328 0.00000 0.00000 
FM.SEI12 M.SEIP7 1B   0 0        31.5675 -6.5287 0.00000 0.00000 
FM.SEI13 M.SEIP7 2A   0 0        18.0703 -23.562 0.00000 0.00000 
FM.SEI14 M.SEIP7 2B   0 0        22.4005 -4.8157 0.00000 0.00000 
FMACON21 MACONP6 1-2  0 0        127.694 3.62070 0.00000 0.00000 
FMADE521 MADE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMADE621 MADE6P6 1    0 2 240.12 0.00000 0.00000 -45.479 -32.883 0.00000 -96.000 18.0000 -52.000 
FMAGEN21 MAGENP6 1    0 0        64.1961 7.38206 0.00000 0.00000 
FMAGNY21 MAGNYP6 1    0 0        66.6830 4.20717 0.00000 0.00000 
FMALA621 MALA6P6 1.2- 0 2 242.79 103.969 16.1005 -0.0415 3.18274 0.00000 -0.6000 
FMALEC21 MALECP6 1.1- 0 2 240.66 33.7548 -0.7415 -0.0208 6.45107 0.00000 -0.4000 
FMALGO21 MALGOP6 1-2  0 2 234.59 72.4586 -12.156 -150.69 35.8209 0.00000 -156.00 92.2846 -79.760 
FMALIN21 MALINP6 1-2  0 0        190.797 -14.603 0.00000 0.00000 
FMALLE21 MALLEP6 1    0 2 238.30 0.00000 0.00000 -32.332 7.11200 -0.4000 -32.570 16.1778 -18.324 
FMAMBE11 MAMBEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE13 MAMBEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE21 MAMBEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE22 MAMBEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA11 MANDAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA12 MANDAP7 1B   0 0        0.00000 -116.62 0.00000 0.00000 
FMANDA13 MANDAP7 2A   0 0        0.00000 -116.62 0.00000 0.00000 
FMANDA14 MANDAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA21 MANDAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA23 MANDAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA25 MANDAP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANOI21 MANOIP6 1.2- 0 0        107.372 27.0848 0.00000 0.00000 
FMANOS21 MANOSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARCK21 MARCKP6 1    0 0        -35.476 45.8643 0.00000 0.00000 
FMARCK22 MARCKP6 2    0 0        -17.751 20.5865 0.00000 0.00000 
FMAREG21 MAREGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARGE21 MARGEP6 1-2  0 0        43.5975 -38.825 0.00000 0.00000 
FMARL611 MARL6P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL612 MARL6P7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL621 MARL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL622 MARL6P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARMA11 MARMAP7 1.2- 0 0        197.297 -29.337 0.00000 0.00000 
FMARMA21 MARMAP6 1-2  0 0        39.6226 -18.125 0.00000 0.00000 
FMARNI21 MARNIP6 1    0 0        43.4057 3.51924 0.00000 0.00000 
FMAROL21 MAROLP6 1-2  0 0        16.3262 -6.8341 -1.8906 0.00000 0.00000 -22.300 
FMARSI11 MARSIP7 1-2  0 0        61.8822 33.6586 0.00000 0.00000 
FMARSI21 MARSIP6 1.1- 0 0        75.6262 -31.024 0.00000 0.00000 
FMARTY11 MARTYP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARTY21 MARTYP6 1-2  0 0        0.00000 90.6509 0.00000 0.00000 
FMASQU21 MASQUP6 1    0 0        55.1074 -15.239 0.00000 0.00000 
FMASQU22 MASQUP6 2    0 0        80.1468 -9.0087 0.00000 0.00000 
FMASSY21 MASSYP6 1    0 0        67.3804 0.86580 0.00000 0.00000 
FMASSY22 MASSYP6 2    0 0        87.2934 8.29902 0.00000 0.00000 
FMASTA11 MASTAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA12 MASTAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA13 MASTAP7 2A   0 0        83.5917 -14.515 0.00000 0.00000 
FMASTA14 MASTAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA21 MASTAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA22 MASTAP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA23 MASTAP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAUBE21 MAUBEP6 1-2  0 0        66.4544 25.8596 -0.0054 0.00000 0.00000 -0.2000 
FMAUGE21 MAUGEP6 1-2  0 0        166.494 -11.495 0.00000 0.00000 
FMAURE21 MAUREP6 1-2  0 0        95.2772 83.6087 0.00000 0.00000 
FMAZAR21 MAZARP6 1-2  0 0        64.0070 18.4299 -0.1625 0.00000 0.00000 -1.8000 
FMAZIN21 MAZINP6 1    0 0        3.35984 1.49664 0.00000 0.00000 
FMAZUR11 MAZURP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR13 MAZURP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR21 MAZURP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR23 MAZURP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMEES 21 MEES P6 1    0 0        -1.8192 6.88625 0.00000 0.00000 
FMENTO21 MENTOP6 1    0 0        32.3366 -6.7041 0.00000 0.00000 
FMENUE11 MENUEP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMENUS21 MENUSP6 1.2- 0 0        18.7909 1.67038 0.00000 0.00000 
FMENUS23 MENUSP6 2.2- 0 0        43.5560 2.71892 0.00000 0.00000 
FMERCI21 MERCIP6 1    0 0        7.68066 5.62023 0.00000 0.00000 
FMEREN21 MERENP6 1.1  0 0        0.00000 -4.5090 -2.9781 0.00000 0.00000 -21.000 
FMERLA21 MERLAP6 1-2  0 0        118.989 307.137 0.00000 0.00000 
FMEUNI21 MEUNIP6 1B-1 0 0        4.98006 3.10876 0.00000 0.00000 
FMEYZI21 MEYZIP6 1.1- 0 0        53.6620 -0.6251 0.00000 0.00000 
FMEZE511 MEZE5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMEZE521 MEZE5P6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMIEGE21 MIEGEP6 1    0 0        -1.9906 2.59510 0.00000 0.00000 
FMIOLL21 MIOLLP6 1    0 0        4.07799 -4.5268 -0.2480 0.00000 0.00000 -2.2000 
FMIONN21 MIONNP6 1    0 0        19.1666 -10.029 0.00000 0.00000 
FMIONS11 MIONSP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS12 MIONSP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS13 MIONSP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS21 MIONSP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS22 MIONSP6 1B-2 0 0        68.3840 20.9915 0.00000 0.00000 
FMIONS23 MIONSP6 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FMOHON21 MOHONP6 1.1  0 0        41.2705 1.41668 0.00000 0.00000 
FMOHON22 MOHONP6 1.2  0 0        41.5895 1.34734 0.00000 0.00000 
FMOIMO21 MOIMOP6 1.2- 0 2 242.02 47.9864 4.40046 -0.0554 -23.151 0.00000 -0.8000 
FMOIRA21 MOIRAP6 1.1- 0 0        115.765 9.46816 0.00000 0.00000 
FMOISE21 MOISEP6 1-2  0 0        20.0711 3.79903 0.00000 0.00000 
FMOLE 21 MOLE P6 1-2  0 0        36.2156 -27.756 0.00000 0.00000 
FMOLIE11 MOLIEP7 1-2  0 0        107.441 -20.915 0.00000 0.00000 
FMOLL521 MOLL5P6 1.1  0 0        1.21850 -2.8562 0.00000 0.00000 
FMOLL522 MOLL5P6 1.2  0 0        -1.7830 2.03288 0.00000 0.00000 
FMOLSH21 MOLSHP6 1.1  0 0        78.5358 6.15404 0.00000 0.00000 
FMOLSH22 MOLSHP6 1.2  0 0        79.2143 6.22162 0.00000 0.00000 
FMONDI22 MONDIP6 2    0 0        0.27832 -0.5773 0.00000 0.00000 
FMONNE21 MONNEP6 1    0 0        59.9762 21.4473 0.00000 0.00000 
FMORB521 MORB5P6 1.1  0 2 243.07 17.4961 -0.5860 -0.0277 0.35563 0.00000 -0.4000 
FMORB522 MORB5P6 1.2  0 2 243.07 12.5608 -1.6603 -0.0277 1.08385 0.00000 -0.4000 
FMORBR11 MORBRP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMORBR21 MORBRP6 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMORBR22 MORBRP6      0 0        0.00000 0.00000 0.00000 0.00000 
FMORCH21 MORCHP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMOREA21 MOREAP6 1-2  0 0        52.5783 -16.781 0.00000 0.00000 
FMORIH21 MORIHP6 1    0 0        87.1742 7.68602 0.00000 0.00000 
FMORU 21 MORU P6 1.2- 0 0        100.009 -0.0521 0.00000 0.00000 
FMOTT521 MOTT5P6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMOUCH21 MOUCHP6 1.2- 0 0        192.493 46.0782 0.00000 0.00000 
FMOUGI21 MOUGIP6 1-2  0 0        133.756 -33.178 0.00000 0.00000 
FMOUGU21 MOUGUP6 1    0 0        282.910 -58.585 0.00000 0.00000 
FMOUGU22 MOUGUP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMOUIS21 MOUISP6 1.3- 0 0        33.9833 -5.3091 -0.6153 0.00000 0.00000 -6.2000 
FMOUL821 MOUL8P6 1.1- 0 2 242.19 99.0798 8.87664 -0.0426 -16.360 0.00000 -0.6000 
FMOULA11 MOULAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULA12 MOULAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULA21 MOULAP6 1    0 0        47.5927 -13.916 0.00000 0.00000 
FMOULA22 MOULAP6 2    0 0        44.0414 -1.5388 0.00000 0.00000 
FMOUS521 MOUS5P6 1-2  0 0        88.6977 -9.3532 0.00000 0.00000 
FMQIS 11 MQIS P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMQIS 21 MQIS P6 1A-1 0 0        88.5182 0.35195 0.00000 0.00000 
FMQIS 22 MQIS P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMTAG521 MTAG5P6 1.2- 0 0        76.2752 -29.604 0.00000 0.00000 
FMTAHU21 MTAHUP6 1.1- 0 2 240.47 -12.580 11.6939 -101.01 47.1648 0.00000 -182.18 47.4142 -48.659 
FMTCRO21 MTCROP6 1.3- 0 0        37.3298 0.78707 -0.0354 0.00000 0.00000 -1.0000 
FMTERE21 MTEREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTERE22 MTEREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZ511 MTEZ5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZI11 MTEZIP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZI12 MTEZIP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMTGRO21 MTGROP6 1.1- 0 0        4.01954 -10.209 0.00000 0.00000 
FMTGUY21 MTGUYP6 1-2  0 0        125.077 -1.6973 0.00000 0.00000 
FMTJAY21 MTJAYP6 1    0 0        30.6220 -6.1644 0.00000 0.00000 
FMTJAY22 MTJAYP6 2    0 0        40.5229 -2.4213 0.00000 0.00000 
FMTLUC21 MTLUCP6 1    0 0        63.6904 -18.747 0.00000 0.00000 
FMTOIS21 MTOISP6 1-2  0 0        51.3182 -9.1878 0.00000 0.00000 
FMTPEL21 MTPELP6 1-2  0 0        118.256 3.72953 0.00000 0.00000 
FMTPEZ21 MTPEZP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMTVAR21 MTVARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMTVIC21 MTVICP6 1.1- 0 0        43.5058 -7.4063 0.00000 0.00000 
FMUETT21 MUETTP6 1.2- 0 0        60.2215 -0.3241 0.00000 0.00000 
FMUHLB11 MUHLBP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB12 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB13 MUHLBP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB14 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB15 MUHLBP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUR  21 MUR  P6 1-2  0 0        144.128 95.6040 0.00000 0.00000 
FMUR  22 MUR  P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMUREA21 MUREAP6 1.1  0 0        43.1704 2.57972 -0.4751 0.00000 0.00000 -9.0000 
FMUREM21 MUREMP6 1.3- 0 2 239.85 -0.0832 2.66582 -1.2670 -15.890 0.00000 -126.90 
FN.MAI11 N.MAIP7 1    0 0        8.90259 -41.001 0.00000 0.00000 
FN.MAR21 N.MARP6 1.1  0 2 242.78 56.7687 5.55552 -0.0277 -4.8403 0.00000 -0.4000 
FN.MAR22 N.MARP6 1.2  0 2 242.79 36.0433 1.09538 -0.0277 -0.1536 0.00000 -0.4000 
FN.MAR23 N.MARP6 1.3  0 0        31.0874 2.34230 0.00000 0.00000 
FN.SE111 N.SE1P7 1    0 2 408.06 0.00000 0.00000 -1300.4 241.615 -260.00 -1310.0 524.251 -504.72 
FN.SE211 N.SE2P7 1    0 2 408.10 0.00000 0.00000 -1300.4 246.108 -260.00 -1310.0 524.251 -504.72 
FNANTE21 NANTEP6 1B1- 0 2 242.99 75.1573 93.4858 -0.0426 42.4178 0.00000 -0.6000 
FNAOUT21 NAOUTP6 1    0 0        150.987 -19.449 0.00000 0.00000 
FNATI321 NATI3P6 1.1  0 0        32.8694 1.60419 0.00000 0.00000 
FNATI322 NATI3P6 1.2  0 0        47.7399 3.94409 0.00000 0.00000 
FNEGR521 NEGR5P6      1 0        0.00000 0.00000 0.00000 0.00000 
FNEMOU21 NEMOUP6 1-2  0 0        116.719 6.36399 0.00000 0.00000 
FNEOUL11 NEOULP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FNEOUL21 NEOULP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FNEY__21 NEY__P6 1.1  0 0        18.9508 4.06274 0.00000 0.00000 
FNEY__22 NEY__P6 1.2  0 0        2.99770 3.30045 0.00000 0.00000 
FNIME621 NIME6P6 1    0 0        27.7836 0.61268 0.00000 0.00000 
FNIORT21 NIORTP6 1-2  0 0        64.1351 -20.811 0.00000 0.00000 
FNIORT22 NIORTP6      0 0        0.00000 0.00000 0.00000 0.00000 
FNOGEN21 NOGENP6 1-2  0 0        78.3158 -1.8229 0.00000 0.00000 
FNOISY21 NOISYP6 1.1  0 0        0.00000 2.00931 0.00000 0.00000 
FNOISY22 NOISYP6 1.2  0 0        24.7234 27.2125 0.00000 0.00000 
FNOURO21 NOUROP6 1.1- 0 0        92.9768 1.16541 0.00000 0.00000 
FNOVIO21 NOVIOP6 1.2- 0 0        120.359 24.2116 0.00000 0.00000 
FO.CHA21 O.CHAP6 1    0 0        75.1957 -20.229 0.00000 0.00000 
FORAIS21 ORAISP6 1.3- 0 0        0.00000 0.00000 0.00000 0.00000 
FORANG22 ORANGP6 2    0 0        110.072 -14.027 0.00000 0.00000 
FORELL21 ORELLP6 1    0 2 235.20 0.00000 0.00000 -20.846 14.8066 0.00000 -35.000 14.8066 -10.131 
FORLY_21 ORLY_P6 1    0 0        15.0415 4.35569 0.00000 0.00000 
FORMES21 ORMESP6 1.1- 0 0        62.3466 7.31626 -0.0223 0.00000 0.00000 -0.7000 
FORMES23 ORMESP6 2.1- 0 0        59.6151 2.14316 -0.0223 0.00000 0.00000 -0.7000 
FORNA521 ORNA5P6 1    0 2 242.58 75.0386 10.2718 -0.0415 -141.03 0.00000 -0.6000 
FORSON21 ORSONP6 1.1- 0 2 243.06 110.050 10.1453 -0.0415 -0.4028 0.00000 -0.6000 
FORVAU21 ORVAUP6 1    0 0        75.0443 -14.370 0.00000 0.00000 
FOTTMA22 OTTMAP6 2    0 0        16.4725 19.0674 0.00000 0.00000 
FOUDON11 OUDONP7 1A-2 0 0        0.00000 0.00000 0.00000 0.00000 
FOUDON12 OUDONP7 1B-2 0 0        0.00000 0.00000 0.00000 0.00000 
FOUDON21 OUDONP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FOULLI21 OULLIP6 1.3- 0 0        30.4351 2.48976 0.00000 0.00000 
FOXYGA21 OXYGAP6 1    0 0        20.1346 6.36905 0.00000 0.00000 
FP.AND11 P.ANDP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND12 P.ANDP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND13 P.ANDP7      0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND21 P.ANDP6 1-2  0 0        16.5762 12.5459 0.00000 0.00000 
FP.BOI21 P.BOIP6 1.1- 0 0        17.0298 1.61573 0.00000 0.00000 
FP.BOR21 P.BORP6 1.1- 0 0        32.0738 -13.482 0.00000 0.00000 
FP.BOU21 P.BOUP6 1    0 0        36.1368 -9.3139 0.00000 0.00000 
FP.CHA21 P.CHAP6 1    0 0        -9.2246 -19.721 0.00000 0.00000 
FP.CHR21 P.CHRP6 1    0 0        59.6081 2.12473 0.00000 0.00000 
FP.COR11 P.CORP7 1A   0 0        0.00000 -2.1540 0.00000 0.00000 
FP.COR12 P.CORP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.COR13 P.CORP7 2A   0 0        20.9625 -2.1540 0.00000 0.00000 
FP.COR14 P.CORP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.ESC21 P.ESCP6 1    0 0        -3.9879 2.86151 0.00000 0.00000 
FP.EVE21 P.EVEP6 1    0 0        50.0280 10.6825 0.00000 0.00000 
FP.GAS11 P.GASP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS21 P.GASP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS22 P.GASP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS26 P.GASP6 3.2  0 0        0.00000 0.00000 0.00000 0.00000 
FP.GR521 P.GR5P6 1-2  0 0        139.267 25.0827 0.00000 0.00000 
FP.HA511 P.HA5P7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.HA521 P.HA5P6 1-2  0 0        0.00000 142.529 0.00000 0.00000 
FP.JER21 P.JERP6 1.2- 0 2 240.30 151.892 50.6451 -0.0379 -22.267 0.00000 -0.6000 
FP.LAC21 P.LACP6 1    0 0        26.0791 6.19364 0.00000 0.00000 
FP.ME521 P.ME5P6 1.1- 0 0        45.9357 0.97731 -0.0206 0.00000 0.00000 -0.6000 
FP.ORG12 P.ORGP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.ORG21 P.ORGP6 1-2  0 0        134.856 -5.5168 0.00000 0.00000 
FP.RHI21 P.RHIP6 1.1- 0 0        133.103 18.6315 0.00000 0.00000 
FP.ROS21 P.ROSP6 1    0 0        40.2773 4.82770 0.00000 0.00000 
FP.ROU21 P.ROUP6 1-2  0 0        307.003 141.972 0.00000 0.00000 
FP.SAM21 P.SAMP6 1.1- 0 0        19.0182 -9.3240 0.00000 0.00000 
FP.SAM23 P.SAMP6 2.1- 0 2 239.57 37.0162 -15.984 -426.86 111.743 -229.00 -450.00 221.395 -163.74 
FP.SEP21 P.SEPP6 1.1- 0 0        142.573 10.6827 0.00000 0.00000 
FP.SIM21 P.SIMP6 1.2- 0 0        285.328 34.6776 0.00000 0.00000 
FP.TRI21 P.TRIP6 1    0 0        20.2186 -4.7369 -0.1999 0.00000 0.00000 -1.7000 
FP.VIL21 P.VILP6 1    0 0        9.87106 -2.0999 -0.3159 0.00000 0.00000 -20.400 
FPALAY21 PALAYP6 1.1  0 0        15.1725 3.52021 -0.0601 0.00000 0.00000 -0.5000 
FPALEN21 PALENP6 1    0 0        111.821 8.60978 0.00000 0.00000 
FPALEN22 PALENP6 2    0 0        61.7499 -4.0493 0.00000 0.00000 
FPALUE11 PALUEP7 1.1  0 2 407.01 13.6239 18.4045 -1278.6 93.3026 -260.00 -1330.0 356.944 -516.05 
FPALUE12 PALUEP7 1.2  0 2 407.97 12.4025 7.93244 -1186.3 64.7404 -260.00 -1330.0 351.118 -521.88 
FPALUE13 PALUEP7 1.3  0 2 405.67 13.4590 5.56651 -1290.5 138.696 -260.00 -1330.0 357.696 84.8314 
FPALUE14 PALUEP7 1.4  0 2 406.44 -13.417 12.4661 -1290.0 99.3849 -260.00 -1330.0 357.665 -515.33 
FPALUN21 PALUNP6 1-2  0 0        172.132 30.3190 0.00000 0.00000 
FPAPIN21 PAPINP6 1    0 0        9.62439 4.48197 0.00000 0.00000 
FPARC 21 PARC P6 1.1- 0 0        1.15582 -0.4134 0.00000 0.00000 
FPARIS21 PARISP6 1-2  0 0        94.4696 8.66895 0.00000 0.00000 
FPASQU21 PASQUP6 1.1  0 0        66.6379 10.4914 0.00000 0.00000 
FPASSY21 PASSYP6 1.3- 0 0        75.3352 -14.276 0.00000 0.00000 
FPATIS21 PATISP6 1-2  0 0        76.5567 -4.0762 0.00000 0.00000 
FPATOU21 PATOUP6 1    0 0        10.1977 -27.914 0.00000 0.00000 
FPAUDY21 PAUDYP6 1.2- 0 0        -0.4707 3.07603 -0.8117 0.00000 0.00000 -54.200 
FPELAD21 PELADP6 1    0 2 240.84 0.00000 0.00000 -0.6055 14.9753 0.00000 -49.000 14.9753 -18.938 
FPELIS21 PELISP6 1-2  0 0        75.7795 -4.4546 0.00000 0.00000 
FPELTR21 PELTRP6 1.1- 0 0        78.4072 -17.525 0.00000 0.00000 
FPENC511 PENC5P7 1.1- 0 0        22.1714 2.82590 0.00000 0.00000 
FPENL511 PENL5P7 1A   0 0        64.7011 -20.013 0.00000 0.00000 
FPENL512 PENL5P7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL513 PENL5P7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL514 PENL5P7 2B   0 0        64.3763 12.2019 0.00000 0.00000 
FPENLY11 PENLYP7 1.1  0 0        5.33693 4.54373 0.00000 0.00000 
FPENLY12 PENLYP7 1.2  0 2 408.97 -12.996 -6.3303 -1312.3 159.178 -266.00 -1330.0 416.879 -402.24 
FPEREL21 PERELP6 1.1  0 0        3.54282 7.74573 0.00000 0.00000 
FPEREL22 PERELP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FPERIZ21 PERIZP6 1.2- 0 0        64.7753 24.3583 0.00000 0.00000 
FPERRA21 PERRAP6 1.2- 0 0        49.7288 5.77967 0.00000 0.00000 
FPERRE21 PERREP6 1A3- 0 0        0.00000 0.00000 0.00000 0.00000 
FPERRE25 PERREP6 1B2- 0 0        0.00000 0.00000 0.00000 0.00000 
FPERSA21 PERSAP6 1    0 0        50.1687 4.00110 0.00000 0.00000 
FPERTA21 PERTAP6 1.2- 0 0        45.5543 -21.870 0.00000 0.00000 
FPERTR21 PERTRP6 1.3- 0 0        -2.7401 -1.1144 0.00000 0.00000 
FPESSA21 PESSAP6 1.1- 0 0        231.521 54.1074 0.00000 0.00000 
FPEUP511 PEUP5P7 1    0 0        0.00000 71.9607 0.00000 0.00000 
FPEYRO21 PEYROP6 1-2  0 0        65.8725 -1.1407 -0.3464 0.00000 0.00000 -3.0000 
FPICOC11 PICOCP7 1.2- 0 0        8.66128 4.62803 0.00000 0.00000 
FPLAIS21 PLAISP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPLAUD12 PLAUDP7 2    0 0        108.653 23.0315 0.00000 0.00000 
FPLISO21 PLISOP6 1-2  0 0        53.6914 -2.1274 0.00000 0.00000 
FPONAN21 PONANP6 1    0 2 242.88 -1.9295 0.00000 -442.74 -213.32 -215.00 -446.00 193.704 -244.24 
FPONTE11 PONTEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPONTE22 PONTEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FPORCH21 PORCHP6 1.1- 0 0        201.454 20.6063 0.00000 0.00000 
FPOTEA21 POTEAP6 1.1  0 2 242.45 0.47990 -3.2131 -6.7953 11.7758 0.00000 -75.700 
FPOTEA22 POTEAP6 1.2  0 2 242.45 0.47989 -4.2131 -7.9683 12.8930 0.00000 -80.600 
FPOTEA23 POTEAP6 1.3  0 0        0.00000 -2.2099 -6.8547 0.00000 0.00000 -79.800 
FPOUGE21 POUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPRAGN21 PRAGNP6 1    0 2 236.89 0.00000 0.00000 -79.415 47.2349 -0.4000 -80.000 53.4147 -44.466 
FPRAGN22 PRAGNP6 2    0 0        21.2685 -14.645 0.00000 0.00000 
FPRAGN23 PRAGNP6      0 0        0.00000 0.00000 0.00000 0.00000 
FPRAL521 PRAL5P6 1    0 0        38.0911 -7.2894 0.00000 0.00000 
FPRATC21 PRATCP6 1    0 0        0.00000 87.4998 0.00000 0.00000 
FPRATC22 PRATCP6 2    0 0        21.6058 -33.334 0.00000 0.00000 
FPREGU11 PREGUP7 1.1- 0 0        281.744 38.9123 0.00000 0.00000 
FPREGU22 PREGUP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FPRELE21 PRELEP6 1-2  0 0        101.669 -1.4962 0.00000 0.00000 
FPRESS21 PRESSP6 1.1- 0 0        179.342 12.7165 0.00000 0.00000 
FPRIME21 PRIMEP6 1.3- 0 0        84.4400 7.92385 0.00000 0.00000 
FPRINQ22 PRINQP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPRION11 PRIONP7 1-2  0 0        -1.6746 -5.1816 0.00000 0.00000 
FPROV521 PROV5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FPROV522 PROV5P6 1.2  0 0        0.00000 0.11163 0.00000 0.00000 
FPRRLA21 PRRLAP6 1    0 0        7.11948 1.37161 0.00000 0.00000 
FPRRLA22 PRRLAP6 2    0 0        7.11952 -0.2812 0.00000 0.00000 
FPRRTT21 PRRTTP6 1-2  0 0        97.4675 -90.807 0.00000 0.00000 
FPRUNI21 PRUNIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPTARL21 PTARLP6 1    0 0        34.9704 4.90587 0.00000 0.00000 
FPTCHA21 PTCHAP6 1-2  0 0        197.789 27.6635 0.00000 0.00000 
FPUISE21 PUISEP6 1-2  0 0        162.412 0.21970 0.00000 0.00000 
FPUSY 21 PUSY P6 1-2  0 0        68.2493 -6.2572 0.00000 0.00000 
FPUTE521 PUTE5P6 1.1  0 0        55.4126 7.35019 0.00000 0.00000 
FPUTE522 PUTE5P6 1.2  0 0        55.3833 8.24504 0.00000 0.00000 
FPUTEA21 PUTEAP6 1A-1 0 0        107.040 6.99372 0.00000 0.00000 
FPYMON21 PYMONP6 1-2  0 0        79.3894 -2.7973 0.00000 0.00000 
FPYRAM21 PYRAMP6 1    0 0        53.5647 11.7174 0.00000 0.00000 
FQ.ECL21 Q.ECLP6 1.2- 0 0        63.9822 4.79254 -0.0308 0.00000 0.00000 -1.0000 
FQ.SEI21 Q.SEIP6 1.1- 0 2 240.14 106.069 -29.283 -1.1779 57.7721 0.00000 -10.700 
FQUARE21 QUAREP6 1    0 0        10.6242 -24.369 0.00000 0.00000 
FQUATR21 QUATRP6 1.2- 0 0        1.34794 1.13460 0.00000 0.00000 
FQUINS21 QUINSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FQUINT11 QUINTP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FQUINT21 QUINTP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FR.COT21 R.COTP6 1    0 0        25.4330 -0.4997 0.00000 0.00000 
FR.COT22 R.COTP6 2    0 0        17.3349 3.99969 0.00000 0.00000 
FR.TOR21 R.TORP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FRABAT22 RABATP6 1.2- 0 0        95.9943 16.3666 -0.0812 0.00000 0.00000 -0.8000 
FRAN.P21 RAN.PP6 1-2  0 0        228.507 23.4024 0.00000 0.00000 
FRAN.P22 RAN.PP6      0 0        0.00000 0.00000 0.00000 0.00000 
FRANCE21 RANCEP6 1.1  0 2 240.51 0.00000 0.00000 54.5482 -11.299 80.0000 -80.000 10.7903 -11.299 
FRANCE22 RANCEP6 1.2  0 2 240.51 0.00000 0.00000 0.00000 -24.800 80.0000 -80.000 23.2000 -24.800 
FRANCE23 RANCEP6 1.3  0 2 240.52 0.00000 0.00000 0.00000 -23.200 80.0000 -80.000 24.8000 -23.200 
FRANDE21 RANDEP6 1    0 0        6.06581 21.6487 0.00000 0.00000 
FRANVI21 RANVIP6 1.2- 0 2 240.21 135.414 -10.184 -0.7053 22.9513 0.00000 -9.8000 
FRASSU21 RASSUP6 1    0 0        47.0741 3.96167 0.00000 0.00000 
FRATIE21 RATIEP6 1.2- 0 0        112.864 59.0426 0.00000 0.00000 
FREALT11 REALTP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT12 REALTP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT13 REALTP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FREALT21 REALTP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FRECOU21 RECOUP6 1.1- 0 2 241.28 33.3429 2.28931 -1.0888 -238.82 0.00000 -17.120 
FRECY 21 RECY P6 1-2  0 0        40.1608 -0.7267 0.00000 0.00000 
FREICH21 REICHP6 1-2  0 0        218.310 82.9474 0.00000 0.00000 
FRELA521 RELA5P6 1.1- 0 0        14.4163 -11.830 0.00000 0.00000 
FRELE 21 RELE P6 1.1- 0 0        -2.2716 3.34901 0.00000 0.00000 
FREMIS11 REMISP7 1.2- 0 0        176.075 -7.0949 0.00000 0.00000 
FREMIS21 REMISP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRENAI21 RENAIP6 1.1  0 0        93.1402 -17.340 0.00000 0.00000 
FRENAI22 RENAIP6 1.3- 0 0        22.3524 15.4530 0.00000 0.00000 
FRENAI24 RENAIP6 1.4  0 0        49.2741 21.4959 0.00000 0.00000 
FRENAR11 RENARP7 1    0 0        -4.2752 -0.8672 0.00000 0.00000 
FRENAR21 RENARP6 1    0 0        -1.7621 1.33817 0.00000 0.00000 
FRENNE21 RENNEP6 1    0 0        35.1436 1.76055 0.00000 0.00000 
FRENNE22 RENNEP6 2    0 0        52.2408 0.33571 0.00000 0.00000 
FREQUI21 REQUIP6 1    0 0        1.54555 -5.6175 0.00000 0.00000 
FREVES21 REVESP6 1.1  0 0        28.0249 6.44264 0.00000 0.00000 
FREVES22 REVESP6 1.2  0 0        0.10774 5.32931 0.00000 0.00000 
FREVI511 REVI5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FREVI512 REVI5P7 1.2  0 2 409.94 0.00000 0.00000 172.736 59.3514 180.000 -193.00 59.3514 -57.367 
FREVI513 REVI5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FREVI514 REVI5P7 1.4  0 0        0.00000 1.27361 0.00000 0.00000 
FREVIG11 REVIGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG12 REVIGP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG21 REVIGP6 1    0 0        47.1708 -13.543 0.00000 0.00000 
FREVIG22 REVIGP6 2    0 0        46.4562 9.80201 0.00000 0.00000 
FRHENA21 RHENAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRHENA22 RHENAP6 2    0 0        36.4253 -0.8337 0.00000 0.00000 
FRHINA21 RHINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH21 RHINHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH22 RHINHP6 1.2  0 0        0.67944 20.4424 0.00000 0.00000 
FRHINH23 RHINHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH71 RHINHP1 1.1  0 2 19.396 0.00000 0.00000 -19.972 5.39054 0.00000 -37.800 20.0139 -19.703 
FRHINH72 RHINHP1 1.2  0 0        -0.7285 -21.792 0.00000 0.00000 
FRHINH73 RHINHP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH74 RHINHP1 1.4  0 2 20.680 19.8538 0.20793 -19.854 -0.2079 0.00000 -37.800 21.7797 -17.795 
FRICH521 RICH5P6 1.1- 0 2 243.06 29.3264 -7.0153 -0.0426 2.63321 0.00000 -0.6000 
FRICHA21 RICHAP6 1    0 2 243.30 74.4065 8.61058 -0.0277 -2.4417 0.00000 -0.4000 
FRICHE21 RICHEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRICHI21 RICHIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRIGOT21 RIGOTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRIORG21 RIORGP6 1    0 0        61.9915 -8.9676 0.00000 0.00000 
FRISSO21 RISSOP6 1-2  0 0        86.2280 4.75885 0.00000 0.00000 
FRIVEN21 RIVENP6 1.1- 0 0        53.4853 -7.2524 0.00000 0.00000 
FRIVIE21 RIVIEP6 1-2  0 0        120.093 31.4201 0.00000 0.00000 
FROBI521 ROBI5P6 1A   0 2 243.14 20.2006 3.28210 -0.0462 -42.369 0.00000 -0.7000 
FROBI522 ROBI5P6 1B1- 0 0        52.0069 -0.1670 0.00000 0.00000 
FROCAD21 ROCADP6 1    0 0        32.8758 7.35770 0.00000 0.00000 
FROGE521 ROGE5P6 1    0 0        -1.3666 2.03105 0.00000 0.00000 
FROGNA21 ROGNAP6 1-2  0 0        88.3660 -5.5021 0.00000 0.00000 
FROLAM21 ROLAMP6 1-2  0 0        45.8939 -8.4914 0.00000 0.00000 
FROM  12 ROM  P7 2    0 0        97.9264 -21.487 0.00000 0.00000 
FROMAI21 ROMAIP6 1.4- 0 2 242.81 159.630 110.499 -0.0646 -115.64 0.00000 -1.0000 
FROSIE21 ROSIEP6 1    0 0        51.3465 27.8647 0.00000 0.00000 
FROSPE21 ROSPEP6 1    0 0        94.8452 -27.616 0.00000 0.00000 
FROU.N21 ROU.NP6 1.1  0 0        31.7233 4.30055 0.00000 0.00000 
FROU.N22 ROU.NP6 2.1  0 0        33.6765 15.1464 0.00000 0.00000 
FROUGE11 ROUGEP7 1.1- 0 0        0.00000 -352.25 0.00000 0.00000 
FROUGE21 ROUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGE22 ROUGEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGI21 ROUGIP6 1    0 0        9.23143 3.15519 0.00000 0.00000 
FROUMA21 ROUMAP6 1.2- 0 2 241.49 -33.314 0.63904 -1.0492 -38.649 0.00000 -9.0000 
FROUMO21 ROUMOP6 1.2- 0 0        5.88088 -6.4477 -2.4357 0.00000 0.00000 -25.170 
FROUSS21 ROUSSP6 1-2  0 0        154.285 6.86024 0.00000 0.00000 
FROYE 21 ROYE P6 1-2  0 0        89.4013 -11.518 -10.017 0.00000 0.00000 -79.900 
FROZEB21 ROZEBP6 1    0 0        55.7194 -9.4567 0.00000 0.00000 
FRQROU21 RQROUP6 1-2  0 0        81.1610 -7.5803 0.00000 0.00000 
FRUEIL21 RUEILP6 1.1  0 0        33.6212 0.10547 0.00000 0.00000 
FRUEIL22 RUEILP6 1.2  0 0        38.7288 2.37769 0.00000 0.00000 
FRUEYR11 RUEYRP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRUEYR21 RUEYRP6 1.1- 0 0        14.1540 -11.052 0.00000 0.00000 
FRUHBO21 RUHBOP6 1    0 2 240.78 0.00000 0.00000 -35.042 -39.699 -33.400 -49.780 28.7995 -39.699 
FRULHA11 RULHAP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRULHA21 RULHAP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRUMIN21 RUMINP6 1.2- 0 0        2.58414 -3.5465 0.00000 0.00000 
FRUNGI21 RUNGIP6 1.1- 0 0        65.6360 14.5096 0.00000 0.00000 
FRUNGI23 RUNGIP6 2.1- 0 0        46.4744 2.45119 0.00000 0.00000 
FRUPRE21 RUPREP6 1    0 0        9.73032 8.27681 0.00000 0.00000 
FS.AIR21 S.AIRP6 1.1- 0 0        2.19685 -2.8223 0.00000 0.00000 
FS.BIS11 S.BISP7 1    0 0        9.48457 0.00000 0.00000 0.00000 
FS.BIS12 S.BIS7G1     0 2 402.85 0.00000 0.00000 0.00000 -18.718 157.000 -158.00 93.9000 -47.500 
FS.BIS13 S.BIS7G2     0 2 402.85 0.00000 0.00000 0.00000 -18.718 157.000 -158.00 109.100 -48.400 
FS.BIS14 S.BIS7G3     0 2 402.85 0.00000 0.00000 0.00000 -18.718 157.000 -158.00 94.2000 -43.500 
FS.CUR21 S.CURP6 1    0 2 242.60 0.00000 3.97307 -16.184 2.87353 0.00000 -87.000 45.7264 -45.726 
FS.DAM21 S.DAMP6 1.2- 0 0        76.8998 -9.8558 0.00000 0.00000 
FS.GUY21 S.GUYP6 1    0 0        6.60354 0.57811 0.00000 0.00000 
FS.PON21 S.PONP6 1.1- 0 0        32.7567 -19.690 0.00000 0.00000 
FS.PON23 S.PONP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSABL521 SABL5P6 1.1- 0 0        88.3679 13.9059 0.00000 0.00000 
FSABLO21 SABLOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSABLO71 SABLOP1 1.1  0 2 20.737 13.8977 3.49758 -13.898 -3.4976 0.00000 -80.000 21.4723 -26.528 
FSABLO72 SABLOP1 1.2  0 2 20.954 0.00000 0.00000 -79.415 -4.9240 0.00000 -80.000 20.5937 -18.692 
FSACL521 SACL5P6 1.1- 0 0        27.4402 -4.8437 0.00000 0.00000 
FSAFE 21 SAFE P6 1    0 0        15.7523 -19.793 0.00000 0.00000 
FSAIN521 SAIN5P6 1    0 0        14.9333 -4.2383 0.00000 0.00000 
FSAINN22 SAINNP6 1.1- 0 0        81.5016 -9.0517 0.00000 0.00000 
FSAINT21 SAINTP6 1    0 0        61.5970 -34.309 0.00000 0.00000 
FSALIG21 SALIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSALON21 SALONP6 1    0 2 238.28 0.00000 0.00000 -2.4817 0.05857 0.00000 -30.600 20.9993 -19.494 
FSANDO21 SANDOP6 1-2  0 0        71.0416 47.7895 0.00000 0.00000 
FSANEM21 SANEMP6 1    0 0        0.71078 0.79222 0.00000 0.00000 
FSANIL21 SANILP6 1-2  0 0        140.139 87.9041 0.00000 0.00000 
FSANSS21 SANSSP6 1-2  0 0        68.9742 12.6794 0.00000 0.00000 
FSAONE21 SAONEP6 1.1- 0 0        55.2880 5.62211 0.00000 0.00000 
FSARR521 SARR5P6 1    0 0        62.2291 -1.3237 0.00000 0.00000 
FSARR621 SARR6P6 1A-1 0 0        89.0583 5.64340 0.00000 0.00000 
FSARR921 SARR9P6 1.1- 0 0        -0.8293 0.96221 0.00000 0.00000 
FSARRA21 SARRAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSARRY21 SARRYP6 1B-1 0 0        19.3556 4.82426 0.00000 0.00000 
FSAUCA11 SAUCAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA13 SAUCAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA21 SAUCAP6 1.2- 0 0        45.4146 -10.224 0.00000 0.00000 
FSAUCA23 SAUCAP6 2.1  0 0        46.3035 -45.446 0.00000 0.00000 
FSAUCA24 SAUCAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FSAUL521 SAUL5P6 1    0 0        9.80979 -2.8537 0.00000 0.00000 
FSAULE21 SAULEP6 1.1- 0 0        99.1112 16.6882 0.00000 0.00000 
FSAUM621 SAUM6P6 1-2  0 0        39.8067 1.89877 -0.1422 0.00000 0.00000 -1.4000 
FSAUMA21 SAUMAP6 1-2  0 0        63.3335 2.24764 -0.4530 0.00000 0.00000 -4.0000 
FSAUS222 SAUS2P6 2    0 2 234.03 17.5639 -4.3507 -52.613 33.0272 0.00000 -86.500 33.0272 -35.391 
FSAUS511 SAUS5P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FSAUS521 SAUS5P6 1.1- 0 0        22.0456 -2.4399 0.00000 0.00000 
FSAUS524 SAUS5P6 2.1- 0 0        21.9366 -0.4057 0.00000 0.00000 
FSAUTE21 SAUTEP6 1    0 0        -13.787 0.85444 0.00000 0.00000 
FSAVIG21 SAVIGP6 1    0 0        33.9003 -11.037 0.00000 0.00000 
FSCHEE11 SCHEEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSCHEE21 SCHEEP6 1-2  0 0        99.1859 -2.2808 0.00000 0.00000 
FSEINE21 SEINEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSEINE22 SEINEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FSELF121 SELF1P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELF221 SELF2P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELF321 SELF3P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELFM21 SELFMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELTZ21 SELTZP6 1.1- 0 0        79.6814 17.6884 0.00000 0.00000 
FSEMIN21 SEMINP6 1.1- 0 0        65.1082 -6.5929 0.00000 0.00000 
FSENAR23 SENARP6 2.2- 0 2 240.46 85.2520 -2.8454 -0.0312 4.27139 0.00000 -0.6000 
FSEPTE21 SEPTEP6 1-2  0 0        119.180 36.2126 0.00000 0.00000 
FSEQUE21 SEQUEP6 1    0 0        24.2618 -0.0097 0.00000 0.00000 
FSEQUE22 SEQUEP6 2    0 0        67.3530 8.75971 0.00000 0.00000 
FSEREI11 SEREIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSEREI21 SEREIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSEREI22 SEREIP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSERRI21 SERRIP6 1.1- 0 0        44.4971 18.6828 0.00000 0.00000 
FSETIE21 SETIEP6 1-2  0 0        54.0613 1.81903 0.00000 0.00000 
FSEUIL11 SEUILP7 1    0 0        30.8187 -12.375 0.00000 0.00000 
FSEUIL12 SEUILP7 2    0 0        19.5552 -7.9005 0.00000 0.00000 
FSEVRE21 SEVREP6 1    0 0        78.8430 10.3777 0.00000 0.00000 
FSIERE11 SIEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE12 SIEREP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE21 SIEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE22 SIEREP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSINAR21 SINARP6 1    0 2 239.86 20.8023 0.93818 0.00000 -16.589 0.00000 -90.000 77.5000 -48.900 
FSIRMI21 SIRMIP6 1-2  0 0        185.705 -4.4803 0.00000 0.00000 
FSISTE22 SISTEP6 2    0 0        25.3905 -6.3045 0.00000 0.00000 
FSOLEI21 SOLEIP6 1.1- 0 0        120.476 4.91824 0.00000 0.00000 
FSOLER21 SOLERP6 1.1- 0 0        0.49840 -6.6409 0.00000 0.00000 
FSONNE21 SONNEP6 1.1- 0 2 243.32 73.5674 -4.4097 -0.0415 -8.6265 0.00000 -0.6000 
FSORRU21 SORRUP6 1.1- 0 0        98.8098 -15.103 0.00000 0.00000 
FSOTEL21 SOTELP6 1    0 0        20.5932 1.82506 0.00000 0.00000 
FSOTEL22 SOTELP6 2    0 0        52.5607 17.6468 0.00000 0.00000 
FSOULL21 SOULLP6 1-2  0 0        157.411 -30.889 0.00000 0.00000 
FSPORE21 SPOREP6 1.1- 0 0        14.4891 7.21694 0.00000 0.00000 
FSQUIV21 SQUIVP6 1-2  0 0        233.262 42.1114 0.00000 0.00000 
FSSAL711 SSAL7P7 1.1  0 2 406.33 1.60913 -2.1475 -1320.3 -61.493 -260.00 -1335.0 469.961 -524.98 
FSSAL712 SSAL7P7 1.2  0 2 406.33 1.59487 -2.3112 -1305.4 -45.482 -260.00 -1335.0 468.642 -526.23 
FSSAMO21 SSAMOP6 1.1- 0 0        69.0265 10.3997 0.00000 0.00000 
FSSAMO24 SSAMOP6 2.1- 0 0        55.7547 3.02799 0.00000 0.00000 
FSSAU521 SSAU5P6 1.2- 0 2 242.80 32.5230 3.18911 -0.0142 -76.394 0.00000 -0.2000 
FSSAU523 SSAU5P6 2.2- 0 2 243.33 102.324 -0.8605 -0.0142 -18.041 0.00000 -0.2000 
FSSAUB21 SSAUBP6 1-2  0 0        55.3476 -17.523 0.00000 0.00000 
FSSAVO11 SSAVOP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSSAVO21 SSAVOP6 1.1- 0 0        126.558 -7.0214 0.00000 0.00000 
FSSAVO23 SSAVOP6 2.1- 0 0        87.4752 2.19985 0.00000 0.00000 
FSSBA521 SSBA5P6 1    0 0        27.3425 3.36421 0.00000 0.00000 
FSSBAI21 SSBAIP6 1.1- 0 0        86.4891 15.0410 0.00000 0.00000 
FSSBR521 SSBR5P6 1    0 0        25.7669 3.11586 0.00000 0.00000 
FSSBR522 SSBR5P6 2    0 0        23.8087 4.12429 0.00000 0.00000 
FSSCAL21 SSCALP6 1    0 0        47.4342 -29.753 0.00000 0.00000 
FSSCES21 SSCESP6 1-2  0 0        176.040 4.23629 -1.8395 0.00000 0.00000 -17.470 
FSSCHA21 SSCHAP6 1    0 2 237.94 31.6404 -1.2786 -49.138 0.19945 0.00000 -49.500 38.4311 -17.320 
FSSCHR21 SSCHRP6 1    0 0        40.7501 1.22447 0.00000 0.00000 
FSSCHR22 SSCHRP6 2    0 0        85.8170 -0.8485 0.00000 0.00000 
FSSCOG21 SSCOGP6 1    0 2 239.28 0.00000 0.00000 -34.744 21.6202 -0.4000 -47.500 37.4354 -26.719 
FSSCRO21 SSCROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSSEA211 SSEA2P7 1.1  0 2 407.00 1.19658 -0.9288 -903.35 226.928 -180.00 -915.00 387.786 -431.27 
FSSEA212 SSEA2P7 1.2  0 2 407.00 1.20199 -0.8387 -898.38 190.318 -180.00 -915.00 190.318 90.3180 
FSSEA221 SSEA2P6 1    0 0        4.24522 -3.0898 0.00000 0.00000 
FSSELO11 SSELOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FSSELO21 SSELOP6 1-2  0 0        110.701 24.0844 0.00000 0.00000 
FSSEST21 SSESTP6 1-2  0 2 239.04 86.7254 1.65237 -31.200 12.1996 -0.4000 -47.400 27.7379 -22.245 
FSSFEY21 SSFEYP6 1    0 0        31.6550 -22.517 0.00000 0.00000 
FSSFLO21 SSFLOP6 1    0 0        84.9029 -16.775 0.00000 0.00000 
FSSFLO22 SSFLOP6 2    0 0        64.9733 -14.017 0.00000 0.00000 
FSSGCO21 SSGCOP6 1    0 0        57.1441 -22.174 0.00000 0.00000 
FSSGUI21 SSGUIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSSHUB21 SSHUBP6 1    0 0        151.576 3.15720 0.00000 0.00000 
FSSHUB22 SSHUBP6 2    0 0        132.203 8.60439 0.00000 0.00000 
FSSJOS21 SSJOSP6 1.3- 0 0        159.710 18.3623 0.00000 0.00000 
FSSJUL21 SSJULP6 1.1- 0 0        105.614 25.7717 0.00000 0.00000 
FSSLAU21 SSLAUP6 1    0 0        31.3187 -7.3203 0.00000 0.00000 
FSSMR 21 SSMR P6 1.1  0 2 242.99 44.2045 -1.3477 -0.0138 -43.792 0.00000 -0.2000 
FSSMR 22 SSMR P6 1.2- 0 2 243.32 64.1581 1.46431 -0.0138 -1.1345 0.00000 -0.2000 
FSSNAB21 SSNABP6 2    0 0        109.560 -14.395 0.00000 0.00000 
FSSNAZ21 SSNAZP6 1    0 0        27.6890 4.24236 0.00000 0.00000 
FSSORE21 SSOREP6 1-2  0 0        99.1050 11.3622 0.00000 0.00000 
FSSOU521 SSOU5P6 1.2- 0 0        86.8773 12.7970 0.00000 0.00000 
FSSPMA21 SSPMAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSSROC21 SSROCP6 1.1  0 0        26.1018 2.94069 0.00000 0.00000 
FSSROC22 SSROCP6 2.1  0 0        21.2058 0.74007 0.00000 0.00000 
FSSROU21 SSROUP6 1.2- 0 0        81.7071 -6.0822 0.00000 0.00000 
FSSTUL21 SSTULP6 1-2  0 0        116.587 -15.562 0.00000 0.00000 
FSSV.E21 SSV.EP6 1.2- 0 0        140.010 17.5006 0.00000 0.00000 
FSSV.O11 SSV.OP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O13 SSV.OP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O14 SSV.OP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O15 SSV.OP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O16 SSV.OP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FSSVA621 SSVA6P6 1    0 0        40.0614 35.8617 0.00000 0.00000 
FSSVIC21 SSVICP6 1-2  0 0        43.1445 -17.441 0.00000 0.00000 
FSSVIN21 SSVINP6 1-2  0 0        121.198 -11.666 0.00000 0.00000 
FSTENA21 STENAP6 1.1- 0 0        54.5388 -2.8468 0.00000 0.00000 
FSTRAH71 STRAHP1 1.5  0 2 20.519 10.9196 -0.1856 -10.920 0.18558 0.00000 -24.500 8.96665 -11.110 
FSTRAH72 STRAHP1 1.6  0 2 20.662 0.00000 0.00000 0.00000 0.00000 0.00000 -24.500 10.9500 -12.920 
FSTRAS21 STRASP6 1    0 0        -13.475 3.56371 0.00000 0.00000 
FSUIS521 SUIS5P6 1.1- 0 0        1.21400 3.42660 0.00000 0.00000 
FT.DOM21 T.DOMP6 1.3- 0 0        34.0528 -0.7026 0.00000 0.00000 
FT.LAS21 T.LASP6 1    0 0        38.0513 6.31739 0.00000 0.00000 
FT.NO621 T.NO6P6 1.2- 0 0        3.04900 0.44113 0.00000 0.00000 
FT.NOI21 T.NOIP6 1.1  0 0        6.26672 -3.9527 0.00000 0.00000 
FT.NOI22 T.NOIP6 1.2  0 0        0.28406 0.03254 0.00000 0.00000 
FT.SUP11 T.SUPP7 1    0 0        0.82026 5.78665 0.00000 0.00000 
FT.VIC21 T.VICP6 1    0 0        104.250 7.15241 0.00000 0.00000 
FT.VIC22 T.VICP6 2    0 0        53.0274 2.93683 0.00000 0.00000 
FTABAR11 TABARP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FTABAR21 TABARP6 1.1- 0 0        0.98363 -2.9387 0.00000 0.00000 
FTALAM21 TALAMP6 1    0 0        21.9352 61.9879 0.00000 0.00000 
FTAMAR11 TAMARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTAMAR21 TAMARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTARAS21 TARASP6 1-2  0 0        -23.160 -19.053 0.00000 0.00000 
FTARN521 TARN5P6 1    0 0        109.683 -30.000 0.00000 0.00000 
FTAUTE11 TAUTEP7 1B-1 0 0        118.374 60.7055 0.00000 0.00000 
FTAVAU21 TAVAUP6 1A-1 0 2 237.99 113.389 -12.721 -44.671 8.55096 -20.000 -48.000 26.6700 -27.780 
FTAVEL11 TAVELP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL12 TAVELP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL13 TAVELP7 2A   0 0        -17.256 11.0260 0.00000 0.00000 
FTAVEL14 TAVELP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL15 TAVELP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL16 TAVELP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL21 TAVELP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FTDBRE21 TDBREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMU111 TDMU1P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMU211 TDMU2P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMUR21 TDMURP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDNIO21 TDNIOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDRAN21 TDRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTEMP521 TEMP5P6 1A2- 0 0        49.7684 3.31148 0.00000 0.00000 
FTEMP523 TEMP5P6 1B   0 0        41.5070 5.76195 0.00000 0.00000 
FTERNE21 TERNEP6 1.1- 0 0        62.3980 5.04905 0.00000 0.00000 
FTERR611 TERR6P7 1.1- 0 0        128.053 -24.407 0.00000 0.00000 
FTERR612 TERR6P7 1.2- 0 0        122.369 -34.286 0.00000 0.00000 
FTERR616 TERR6P7 2.3  0 0        0.00000 0.00000 0.00000 0.00000 
FTERRA21 TERRAP6 1.1- 0 0        102.274 -5.0533 0.00000 0.00000 
FTERRI11 TERRIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI12 TERRIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI13 TERRIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI14 TERRIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI21 TERRIP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTHEIX21 THEIXP6 1-2  0 0        308.116 31.7801 0.00000 0.00000 
FTHIER21 THIERP6 1-2  0 0        87.2364 11.8277 0.00000 0.00000 
FTHIOT21 THIOTP6 1.1- 0 2 241.86 14.1681 -4.3290 -0.5916 -12.681 0.00000 -10.500 
FTHUR 21 THUR P6 1    0 0        21.5312 8.69170 0.00000 0.00000 
FTILL511 TILL5P7 1.1  0 0        106.775 19.0720 0.00000 0.00000 
FTILL512 TILL5P7 1.2  0 0        107.309 9.47001 0.00000 0.00000 
FTILLI21 TILLIP6 1    0 0        26.1050 1.73110 0.00000 0.00000 
FTILLI22 TILLIP6 2    0 0        40.1453 1.99329 0.00000 0.00000 
FTIVER21 TIVERP6 1    0 0        25.7248 4.08652 0.00000 0.00000 
FTOLBI21 TOLBIP6 1    0 2 242.86 44.7845 7.70306 -0.0138 -434.29 0.00000 -0.2000 
FTOLLE11 TOLLEP7 1-2  0 0        258.241 -29.933 0.00000 0.00000 
FTONNE21 TONNEP6 1    0 0        45.3344 5.39492 0.00000 0.00000 
FTONNE22 TONNEP6 2    0 0        36.4873 -13.523 0.00000 0.00000 
FTOU.C21 TOU.CP6 1-2  0 0        68.0594 6.47442 -0.1002 0.00000 0.00000 -0.8000 
FTOURB11 TOURBP7 1-2  0 2 409.57 11.8378 0.00000 0.00000 121.764 1040.00 -1040.0 366.379 -366.38 
FTOURB21 TOURBP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTOURB23 TOURBP6 2.2- 0 0        -3.0921 1.15026 0.00000 0.00000 
FTRAN521 TRAN5P6 1    0 0        -13.988 0.71189 0.00000 0.00000 
FTRANS11 TRANSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTRANS21 TRANSP6 1.3- 0 0        96.0528 78.0738 0.00000 0.00000 
FTREGU21 TREGUP6 1-2  0 0        209.882 22.5033 0.00000 0.00000 
FTREVA21 TREVAP6 1.3- 0 0        112.877 -8.9215 0.00000 0.00000 
FTRI.P11 TRI.PP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P13 TRI.PP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P14 TRI.PP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P15 TRI.PP7 3B-3 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P24 TRI.PP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P25 TRI.PP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P26 TRI.PP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P27 TRI.PP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P28 TRI.PP6 1.5  0 0        0.00000 0.00000 0.00000 0.00000 
FTRICA21 TRICAP6 1.1  0 2 225.74 0.00000 0.00000 -908.31 -8.3862 -180.00 -915.00 166.823 -385.19 
FTRICA22 TRICAP6 1.2  0 2 225.32 -28.964 0.00000 -908.31 1.22290 -180.00 -915.00 167.817 -381.19 
FTRICA23 TRICAP6 1.3  0 2 225.24 -39.041 0.00000 -908.31 2.49756 -270.00 -915.00 163.802 -375.20 
FTRICA24 TRICAP6 1.4  0 2 225.99 0.00000 0.00000 -902.36 -15.434 -270.00 -915.00 164.457 -374.53 
FTRIT521 TRIT5P6 1    0 0        8.08651 2.63922 0.00000 0.00000 
FTRITH21 TRITHP6 1    0 0        7.78492 4.69468 0.00000 0.00000 
FTUILI21 TUILIP6 1-2  0 0        99.0279 -12.922 0.00000 0.00000 
FTUNNE21 TUNNEP6 1    0 0        55.6706 5.67800 0.00000 0.00000 
FTUNNE22 TUNNEP6 2    0 0        1.23713 -1.8540 0.00000 0.00000 
FTUNNE23 TUNNEP6 3    0 0        9.21409 -4.0265 0.00000 0.00000 
FTURGO21 TURGOP6 1    0 0        52.6403 4.17445 0.00000 0.00000 
FUGINE21 UGINEP6 1    0 0        15.1612 -2.4826 0.00000 0.00000 
FV.BEL21 V.BELP6 1.1- 0 2 242.60 133.268 3.81751 -0.0888 -34.230 0.00000 -1.2000 
FV.GEO21 V.GEOP6 1.3- 0 2 242.90 145.166 8.70188 -0.0785 -93.757 0.00000 -1.2000 
FV.MOU21 V.MOUP6 1-2- 0 0        266.043 88.8113 0.00000 0.00000 
FV.POR21 V.PORP6 1.2- 0 0        26.4582 9.40754 0.00000 0.00000 
FV.SEP21 V.SEPP6 1.3- 0 2 240.41 20.3274 0.59769 -1.0104 -2.4455 0.00000 -18.000 
FV.SEV22 V.SEVP6 2    0 0        75.8425 -0.4097 0.00000 0.00000 
FVAIR621 VAIR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIR622 VAIR6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIRE21 VAIREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIRE22 VAIREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAISE21 VAISEP6 1.2- 0 0        97.0577 17.2767 0.00000 0.00000 
FVALDE21 VALDEP6 1    0 0        1.82843 0.01688 0.00000 0.00000 
FVALDI11 VALDIP7 1A-1 0 0        20.2814 2.63738 0.00000 0.00000 
FVALDI21 VALDIP6 1-2  0 0        31.8186 -14.374 0.00000 0.00000 
FVALE821 VALE8P6 1-2  0 0        128.795 23.0948 0.00000 0.00000 
FVALEN21 VALENP6 1    0 0        19.9545 -0.0822 0.00000 0.00000 
FVALEN22 VALENP6 2    0 0        35.2087 2.24645 0.00000 0.00000 
FVALEN23 VALENINF     0 0        0.00000 0.00000 -0.0313 0.00000 0.00000 -1.1000 
FVALEN24 VALENING     0 0        0.00000 0.00000 -0.0313 0.00000 0.00000 -1.1000 
FVALES21 VALESP6 1.1- 0 0        68.0294 17.3883 0.00000 0.00000 
FVANDI21 VANDIP6 1    0 0        28.7093 2.38239 0.00000 0.00000 
FVANDI22 VANDIP6 2    0 0        27.4258 5.99866 0.00000 0.00000 
FVARE522 VARE5P6 2    0 0        75.1036 -9.8257 0.00000 0.00000 
FVAROI21 VAROIP6 1    0 0        -5.4929 -4.6964 -0.1089 0.00000 0.00000 -59.500 
FVAUJA11 VAUJAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA13 VAUJAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA71 VAUJAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA72 VAUJAP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA73 VAUJAP1 1.3  0 2 21.281 0.00000 0.00000 0.00000 -71.634 0.00000 -314.00 233.400 -241.70 
FVAUJA74 VAUJAP1 1.4  0 2 20.803 0.00000 0.00000 -280.93 -63.597 0.00000 -314.00 207.791 -206.24 
FVAUJA75 VAUJAP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA76 VAUJAP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUPA11 VAUPAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUPA21 VAUPAP6 1.2- 0 0        177.428 -12.881 0.00000 0.00000 
FVEN.P21 VEN.PP6 1    0 0        -2.3845 5.34740 0.00000 0.00000 
FVENDI21 VENDIP6 1-2  0 0        60.6525 8.63012 -0.0354 0.00000 0.00000 -1.0000 
FVENIS21 VENISP6 1.2- 0 0        173.717 33.6774 -1.2126 0.00000 0.00000 -15.600 
FVERFE11 VERFEP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FVERFE21 VERFEP6 1.1- 0 0        55.8508 -18.552 0.00000 0.00000 
FVERGE11 VERGEP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FVERIN21 VERINP6 1.1- 0 2 242.24 33.9288 -0.1063 -0.0284 11.9217 0.00000 -0.4000 
FVERLH21 VERLHP6 1-2  0 0        160.294 -13.086 0.00000 0.00000 
FVERR521 VERR5P6 1    0 0        -2.3011 3.06063 0.00000 0.00000 
FVERSA21 VERSAP6 1-2  0 0        62.8291 9.27500 0.00000 0.00000 
FVERTE21 VERTEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FVERTO21 VERTOP6 1-2  0 0        107.604 13.8387 0.00000 0.00000 
FVESLE11 VESLEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE12 VESLEP7 2    0 0        0.00000 -177.42 0.00000 0.00000 
FVESLE21 VESLEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE22 VESLEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVEZIL21 VEZILP6 1.1- 0 0        9.72412 0.27826 0.00000 0.00000 
FVICOG21 VICOGP6 1    0 0        0.56119 1.63632 -3.2269 0.00000 0.00000 -32.300 
FVIELM11 VIELMP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM12 VIELMP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM13 VIELMP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM14 VIELMP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM21 VIELMP6 1.1- 0 0        35.0623 -10.920 0.00000 0.00000 
FVIELM23 VIELMP6 2.1- 0 0        35.0679 -10.903 0.00000 0.00000 
FVIGNE21 VIGNEP6 1    0 2 241.92 -11.138 -2.2525 -0.7721 -4.5460 0.00000 -11.700 
FVIGY 11 VIGY P7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 12 VIGY P7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 13 VIGY P7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 14 VIGY P7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 21 VIGY P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 22 VIGY P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINC521 VINC5P6 1.2- 0 0        58.6722 6.64232 0.00000 0.00000 
FVINC523 VINC5P6 2.2- 0 0        30.1547 2.15103 0.00000 0.00000 
FVINCE11 VINCEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVINCE12 VINCEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINCE21 VINCEP6 1    0 0        61.0617 16.0967 0.00000 0.00000 
FVINCE22 VINCEP6 2    0 0        77.4931 21.1254 0.00000 0.00000 
FVINS 21 VINS P6 1.1- 0 0        86.7865 -21.225 0.00000 0.00000 
FVIRAD21 VIRADP6 1-2  0 0        170.396 -0.9996 0.00000 0.00000 
FVIT.N21 VIT.NP6 1.1- 0 2 242.94 118.699 18.8453 -0.0277 -174.29 0.00000 -0.4000 
FVITTE21 VITTEP6 1    0 0        52.2312 -4.6023 0.00000 0.00000 
FVLARO11 VLAROP7 1.1- 0 0        0.00000 -7.5582 0.00000 0.00000 
FVLARO12 VLARO7G1     0 2 406.67 0.00000 0.00000 -114.16 -65.079 0.00000 -182.00 85.1180 -65.079 
FVLARO13 VLARO7G2     0 2 406.67 0.00000 0.00000 0.00000 -86.000 0.00000 -182.00 105.600 -86.000 
FVLECH11 VLECHP7 1.1- 0 0        5.32247 -6.0499 0.00000 0.00000 
FVLEJU11 VLEJUP7 1.4- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEJU21 VLEJUP6 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEJU23 VLEJUP6 2A-2 0 0        122.194 13.2452 0.00000 0.00000 
FVLEMA21 VLEMAP6 1-2  0 0        109.934 -2.1947 0.00000 0.00000 
FVLERA23 VLERAP6 2.1- 0 0        2.02805 -5.6807 0.00000 0.00000 
FVLERB11 VLERBP7 1    0 0        114.793 17.7999 0.00000 0.00000 
FVLERB12 VLERBP7 2    0 0        112.194 -23.511 0.00000 0.00000 
FVLEVA11 VLEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEVA21 VLEVAP6 1A-1 0 0        108.738 3.07972 0.00000 0.00000 
FVNOL 21 VNOL P6 1A-1 0 0        36.0843 -20.176 0.00000 0.00000 
FVOGEH21 VOGEHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH22 VOGEHP6 1.2  0 0        0.73092 21.9911 0.00000 0.00000 
FVOGEH23 VOGEHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH24 VOGEHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH71 VOGEHP1 1.1  0 2 18.618 0.00000 0.00000 -17.312 14.8181 0.00000 -36.000 18.8023 -18.573 
FVOGEH72 VOGEHP1 1.2  0 0        -0.7874 -23.552 0.00000 0.00000 
FVOGEH73 VOGEHP1 1.3  0 2 19.914 0.00000 0.00000 -14.870 -1.8928 0.00000 -35.160 18.2511 -13.610 
FVOGEH74 VOGEHP1 1.4  0 2 18.714 0.00000 0.00000 -15.311 13.5073 0.00000 -36.000 20.7926 -23.109 
FVOGEL21 VOGELP6 1    0 0        43.8494 -2.7899 0.00000 0.00000 
FVOGEL22 VOGELP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVOID 21 VOID P6 1    0 0        33.3678 -0.5697 0.00000 0.00000 
FVOLVI22 VOLVIP6 2    0 0        57.3394 30.2627 0.00000 0.00000 
FVOLVO21 VOLVOP6 1-2  0 0        105.801 9.92608 0.00000 0.00000 
FVOUGL21 VOUGLP6 1-2  0 0        84.8253 5.73137 0.00000 0.00000 
FVOULZ21 VOULZP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN11 WARANP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN12 WARANP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN13 WARANP7 1C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN14 WARANP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN15 WARANP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN16 WARANP7 2C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN21 WARANP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN23 WARANP6 1B3- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN25 WARANP6 2A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN27 WARANP6 2B3- 0 0        0.00000 0.00000 0.00000 0.00000 
FWATTR21 WATTRP6 1.1  0 0        26.7458 5.23335 -0.0103 0.00000 0.00000 -0.3000 
FWATTR22 WATTRP6 1.2  0 0        14.0185 -11.878 -0.0103 0.00000 0.00000 -0.3000 
FWEPPE11 WEPPEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE12 WEPPEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE21 WEPPEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE23 WEPPEP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWESTH21 WESTHP6 1B-1 0 0        58.5925 17.1133 0.00000 0.00000 
FWOEST21 WOESTP6 1    0 0        36.6014 20.2329 0.00000 0.00000 
FYAINV21 YAINVP6 1.2- 0 0        72.1356 6.12517 0.00000 0.00000 
FYVE.O12 YVE.OP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FYVE.O21 YVE.OP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZALL721 ZALL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAMIG21 ZAMIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZARGO21 ZARGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAVR521 ZAVR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAVRO21 ZAVROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.HA21 ZB.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.ME21 ZB.MEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.VA21 ZB.VAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBARP21 ZBARPP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBAST21 ZBASTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBERC21 ZBERCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBEU521 ZBEU5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBILL21 ZBILLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBLAU21 ZBLAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBRI521 ZBRI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBRIC21 ZBRICP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBUTT21 ZBUTTP6 1    0 0        0.00000 13.1227 0.00000 0.00000 
FZBXV621 ZBXV6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZC.OM21 ZC.OMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZC.SE21 ZC.SEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCAR621 ZCAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCARR21 ZCARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCBAU21 ZCBAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOQ521 ZCOQ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOQU21 ZCOQUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOR621 ZCOR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCORO21 ZCOROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOUE21 ZCOUEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCP.M21 ZCP.MP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCPB521 ZCPB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCRUS21 ZCRUSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCUPE21 ZCUPEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCUR521 ZCUR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDONZ21 ZDONZP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDOUL21 ZDOULP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDUV521 ZDUV5P6 1    0 0        0.00000 1.56284 0.00000 0.00000 
FZEMAL21 ZEMALP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZENCH21 ZENCHP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZEPIZ21 ZEPIZP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZESPI21 ZESPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFAN521 ZFAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFANA21 ZFANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFONC21 ZFONCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFRO621 ZFRO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFRO721 ZFRO7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZG.BA21 ZG.BAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZG.HA21 ZG.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGAL521 ZGAL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGALE21 ZGALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGAN521 ZGAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGARR21 ZGARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGIEN21 ZGIENP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGLAC21 ZGLACP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGOLB21 ZGOLBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGONE21 ZGONEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGRA621 ZGRA6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGREN21 ZGRENP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGUE521 ZGUE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZH.TO21 ZH.TOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHEL521 ZHEL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHER721 ZHER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHERB21 ZHERBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHIRS21 ZHIRSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZJOUX21 ZJOUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZJUST21 ZJUSTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZKERL21 ZKERLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZL.NO21 ZL.NOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLACA21 ZLACAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLAFI21 ZLAFIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLAN821 ZLAN8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLANA21 ZLANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLANC21 ZLANCP6 1    0 0        3.51056 1.32620 0.00000 0.00000 
FZLARD21 ZLARDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIE521 ZLIE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIES21 ZLIESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIN721 ZLIN7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLINA21 ZLINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAD621 ZMAD6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAGN21 ZMAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMANG21 ZMANGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAR821 ZMAR8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAS521 ZMAS5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMEES21 ZMEESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMENT21 ZMENTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMER721 ZMER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMERE21 ZMEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMIOL21 ZMIOLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMTJ521 ZMTJ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMTJA21 ZMTJAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZNEG521 ZNEG5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZORS621 ZORS6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZORVA21 ZORVAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.AN11 ZP.ANP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.IL21 ZP.ILP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.TR21 ZP.TRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.V521 ZP.V5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.V621 ZP.V6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPARR21 ZPARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPELA21 ZPELAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPELT21 ZPELTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPRIN21 ZPRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQ.EC21 ZQ.ECP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUAR21 ZQUARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUI521 ZQUI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUIN21 ZQUINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZR.MA21 ZR.MAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRAN621 ZRAN6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIC521 ZRIC5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIC621 ZRIC6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIGO21 ZRIGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROB521 ZROB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROBI21 ZROBIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRUMI21 ZRUMIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRUPR21 ZRUPRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZS.CU21 ZS.CUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSABL21 ZSABLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAL621 ZSAL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAR621 ZSAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAU921 ZSAU9P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSEMO21 ZSEMOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSS1121 ZSS11P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSCO21 ZSSCOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSCR21 ZSSCRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSG721 ZSSG7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSL721 ZSSL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSNA21 ZSSNAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZT.SU11 ZT.SUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTALA21 ZTALAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTONN21 ZTONNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTRAN21 ZTRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTREF21 ZTREFP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTRIT21 ZTRITP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.BE21 ZV.BEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.MO21 ZV.MOP6      1 0        0.00000 0.00000 0.00000 0.00000 
FZVA1021 ZVA10P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZVILA21 ZVILAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZWOES21 ZWOESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
##ZGR
G1ARGO31 300370       0 0        47.3983 4.31087 0.00000 0.00000 
G1CHAL31 300188       0 0        40.8743 16.3948 0.00000 0.00000 
G1IOAN31 300413       0 0        47.8892 20.9836 0.00000 0.00000 
G1KERK32 300417       0 0        0.00000 0.00000 0.00000 0.00000 
G1KERK61 300418       0 0        18.6382 6.71092 0.00000 0.00000 
G1LARI31 300124       0 0        25.1161 4.83659 0.00000 0.00000 
G1LARI32 300125       0 0        0.00000 0.00000 0.00000 0.00000 
G1LARI3B 300126       0 0        0.00000 0.00000 0.00000 0.00000 
G1MEGA31 300376       0 0        5.22312 4.24864 0.00000 0.00000 -150.00 -300.10 170.771 -193.13 
G1MEGA33 300377       0 0        25.3967 13.4025 0.00000 0.00000 
G1MEGA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
G1PATR31 300393       0 0        30.8292 -0.0343 0.00000 0.00000 
G1SPAR31 300381       0 0        16.2645 0.64052 0.00000 0.00000 
G1STRA31 300433       0 2 155.38 0.00000 0.00000 -25.000 -3.2934 0.00000 -75.600 74.8470 -49.653 
G1STRA32 300434       0 2 155.38 11.9137 8.53376 -25.000 -3.2934 0.00000 -75.600 56.4580 -37.710 
G1TRIK31 300121       0 0        18.2546 4.58660 0.00000 0.00000 
G1VOLO31 300169       0 0        25.7660 9.18286 0.00000 0.00000 
G2ARGO31 300367       0 0        15.1160 5.43419 0.00000 0.00000 
G2ARGO32 300368       0 0        20.7413 -0.1202 0.00000 0.00000 
G2CHAL31 300184       0 0        52.9248 10.2515 0.00000 0.00000 
G2FLOR31 300599       0 2 159.34 0.00000 0.00000 -5.7829 -8.7209 0.00000 -28.900 0.95100 -8.9745 
G2IOAN31 300420       0 0        31.5908 9.73647 0.00000 0.00000 
G2IRON11 300627       0 0        0.00000 0.00000 0.00000 0.00000 
G2IRON12 300628       0 2 410.40 0.00000 0.00000 -395.45 22.6497 -240.00 -424.60 316.138 -249.54 
G2KERK31 300441       0 0        19.7944 6.27640 0.00000 0.00000 
G2LARI31 300127       0 0        0.00000 0.00000 0.00000 0.00000 
G2LARI32 300128       0 0        32.9421 7.63576 0.00000 0.00000 
G2MEGA31 300378       0 0        11.6880 8.07135 0.00000 0.00000 
G2MEGA32 300379       0 2 155.52 5.34586 3.56628 -238.00 83.3578 -190.00 -270.80 201.146 -115.69 
G2PATR31 300391       0 0        12.8868 -1.1008 0.00000 0.00000 
G2PATR32 300392       0 0        16.8518 0.45705 0.00000 0.00000 
G2PATR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
G2PYRG31 300583       0 0        19.0437 6.22383 0.00000 0.00000 
G2SPAR31 300435       0 0        13.6441 1.50526 0.00000 0.00000 
G2TRIK31 300373       0 0        31.9328 12.9358 0.00000 0.00000 
G2VOLO31 300165       0 0        17.0370 -0.2371 0.00000 0.00000 
G2VOLO33 300166       0 0        20.4136 1.25206 0.00000 0.00000 
G3LARI31 300345       0 0        24.6833 0.65768 0.00000 0.00000 
G3PATR31 300449       0 0        50.0327 0.88084 0.00000 0.00000 
G3THES31 300053       0 0        19.4064 3.50406 0.00000 0.00000 
G3THES32 300054       0 0        0.00000 0.00000 0.00000 0.00000 
G4LARI31 300499       0 0        14.9932 -2.2434 0.00000 0.00000 
G5MEGA14 300585       0 2 407.07 0.00000 0.00000 -229.85 -9.9734 0.00000 -314.50 211.858 -232.14 
G5MEGA15 300586       0 2 407.07 6.28506 -0.5676 -209.38 -13.916 0.00000 -286.50 183.645 -223.15 
G5MEGA16 300587       0 2 407.07 0.00000 0.00000 -210.77 -13.612 0.00000 -288.40 178.596 -173.15 
GAAGDI31 300635       0 0        21.3539 21.8118 0.00000 0.00000 
GACHAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHAR11 300218       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR13 300219       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR15 300220       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR16 300221       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1A 300656       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1B 300657       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1C 300658       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1D 300659       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHAR31 300222       0 0        104.005 -9.0412 0.00000 0.00000 
GACHAR32 300223       0 0        69.9202 -7.5295 0.00000 0.00000 
GACHAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEL11 300234       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL12 300235       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL13 300236       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL14 300237       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1A 300660       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1B 300661       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1C 300662       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEL31 300238       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL33 300239       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL35 300240       0 0        0.00000 0.00000 0.00000 0.00000 
GACHLA31 300454       0 0        9.41171 4.62845 0.00000 0.00000 
GADPOL31 300114       0 0        9.15746 6.76135 0.00000 0.00000 
GAEDIP31 300190       0 0        14.8968 7.26346 0.00000 0.00000 
GAEGIO31 300364       0 0        39.8310 9.47147 0.00000 0.00000 
GAETOL31 300396       0 0        35.1174 15.2264 0.00000 0.00000 
GAGCHI31 300486       0 0        18.5932 -2.2498 0.00000 0.00000 
GAGDIM10 300458       0 2 416.04 0.00000 0.00000 -151.00 36.5699 -150.00 -285.40 140.021 -105.92 
GAGDIM11 300459       0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM13 300460       0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM14 300461       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -347.60 306.610 -180.86 
GAGDIM15 300462       0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM17 300463       0 2 416.06 0.00000 0.00000 -183.00 36.5699 -150.00 -300.00 238.738 -192.96 
GAGDIM18 300464       0 2 416.06 0.00000 0.00000 -183.00 36.5699 -150.00 -300.00 239.514 -192.19 
GAGDIM19 300465       0 0        0.00000 0.00000 0.00000 0.00000 -180.00 -299.00 142.657 -106.82 
GAGDIM1A 300466       0 0        0.00000 0.00000 0.00000 0.00000 
GAGELO31 300533       0 2 157.69 0.00000 0.00000 -7.6038 -11.399 0.00000 -38.000 -2.2110 -11.399 
GAGETM31 300202       0 0        1.93538 0.93341 0.00000 0.00000 
GAGIA_31 300509       0 0        12.6150 7.04245 0.00000 0.00000 
GAGION31 300579       0 2 156.54 0.00000 0.00000 -5.6228 -13.943 0.00000 -28.100 0.80800 -13.943 
GAGIOR31 300608       0 2 156.55 0.00000 0.00000 -8.3522 -7.3630 0.00000 -41.740 -3.3560 -7.3630 
GAGNIK11 300536       0 2 411.46 0.00000 0.00000 -390.84 49.8673 -210.00 -450.70 301.617 -256.27 
GAGNIK12 300537       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -444.89 105.241 105.241 
GAGRAS31 300071       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -47.970 50.9210 -27.079 
GAGRAS32 300072       0 0        0.00000 0.00000 0.00000 0.00000 
GAGVAS31 300421       0 0        34.0773 12.7148 0.00000 0.00000 
GAHLAD32 300507       0 2 156.62 0.00000 0.00000 -11.606 -6.9355 0.00000 -58.000 0.25900 -6.9355 
GAIGIN31 300603       0 0        11.0402 3.40642 0.00000 0.00000 
GAISAG33 300328       0 0        225.152 0.49675 0.00000 0.00000 
GAISAG36 300329       0 0        0.00000 0.00000 0.00000 0.00000 
GAISAG37 300330       0 0        0.00000 0.00000 0.00000 0.00000 
GAISAG38 300331       0 0        0.00000 0.00000 0.00000 0.00000 
GAISYM31 300538       0 2 155.58 0.00000 0.00000 -19.370 2.98909 0.00000 -96.800 16.0990 2.19691 
GAISYM3B 300539       0 0        0.00000 0.00000 0.00000 0.00000 
GAKARD11 300629       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 
GAKARD12 300630       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 
GAKARD13 300631       0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -276.80 138.725 -139.28 
GAKARD14 300632       0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -273.40 135.634 -136.69 
GAKARD31 300633       0 0        0.53042 0.00000 0.00000 0.00000 
GAKARD32 300634       0 0        3.96063 5.44813 0.00000 0.00000 
GAKTIO31 300409       0 0        12.3531 4.01583 0.00000 0.00000 
GAKTIO32 300410       0 0        0.00000 0.00000 0.00000 0.00000 
GAKTIO33 300411       0 0        0.00000 0.00000 0.00000 0.00000 
GALEXL31 300001       0 0        40.1050 9.82660 0.00000 0.00000 
GALIVE32 300204       0 0        0.00000 0.00000 0.00000 0.00000 
GALIVE33 300205       0 0        0.00000 0.00000 0.00000 0.00000 
GALIVE34 300206       0 0        18.4891 6.63475 0.00000 0.00000 
GALIVE35 300207       0 0        0.00000 0.00000 0.00000 0.00000 
GALMIR31 300142       0 0        -7.7276 19.6399 0.00000 0.00000 
GALMIR3B 300143       0 0        0.00000 0.00000 0.00000 0.00000 
GALONI31 300622       0 2 154.88 0.00000 0.00000 -7.6838 -4.2248 0.00000 -38.400 -4.1987 -5.2630 
GALOUM31 300261       0 0        0.00000 0.00000 0.00000 0.00000 
GALOUM32 300262       0 0        177.067 99.4021 0.00000 0.00000 
GALOUM33 300263       0 0        0.00000 0.00000 0.00000 0.00000 
GALOUM34 300264       0 0        168.682 99.7239 0.00000 0.00000 
GALTEL31 300625       0 2 152.54 0.00000 0.00000 -194.16 -0.9549 0.00000 -220.78 147.309 -134.81 
GALTEL32 300626       0 2 152.54 0.00000 0.00000 -50.145 -21.715 0.00000 -137.40 93.1040 -101.60 
GAMALI31 300505       0 0        18.0354 9.39958 0.00000 0.00000 
GAMAR33A 300649       0 0        0.00000 0.00000 0.00000 0.00000 
GAMARI31 300227       0 2 157.72 0.00000 0.00000 -3.6018 -7.2060 0.00000 -18.000 3.75700 -7.2060 
GAMARI33 300648       0 0        0.00000 0.00000 0.00000 0.00000 
GAMARI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GAMFKL31 300149       0 0        6.71356 -7.6679 0.00000 0.00000 
GAMFLO31 300439       0 0        30.1770 52.0983 0.00000 0.00000 
GAMFPO31 300021       0 0        33.6642 12.2170 0.00000 0.00000 
GAMFSA31 300156       0 0        18.6733 0.47744 0.00000 0.00000 
GAMIDE11 300472       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70 
GAMIDE12 300473       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70 
GAMIDE14 300474       0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE16 300475       0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1A 300652       0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1B 300653       0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE31 300476       0 0        16.1844 5.18528 0.00000 0.00000 
GAMIDE32 300477       0 0        7.90153 2.80131 0.00000 0.00000 
GAMYGD31 300615       0 2 154.57 0.00000 0.00000 -6.9034 -1.2243 0.00000 -34.500 4.63200 -1.2243 
GANDRA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GANDRO31 300496       0 0        15.9225 3.24549 0.00000 0.00000 
GANDRO32 300497       0 0        0.00000 0.00000 0.00000 0.00000 
GANDRO33 300498       0 0        0.00000 0.00000 0.00000 0.00000 
GANDRO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GANTHE31 300590       0 2 158.10 0.00000 0.00000 -4.4022 -18.565 0.00000 -22.000 -0.4890 -18.790 
GANTIR31 300616       0 2 154.20 0.00000 0.00000 -4.2021 -16.842 0.00000 -21.000 -1.1240 -16.842 
GAOOS_31 300484       0 0        0.00000 0.00000 0.00000 0.00000 -10.000 -219.60 211.568 -137.23 
GAOOS_32 300485       0 0        3.99680 0.84651 0.00000 0.00000 
GARACA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARACH11 300428       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH12 300429       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH13 300430       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1A 300654       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1B 300655       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARACH31 300431       0 0        20.8366 9.65815 0.00000 0.00000 
GARACH33 300432       0 0        20.8914 8.99296 0.00000 0.00000 
GARGIR31 300547       0 2 156.50 0.00000 0.00000 -15.528 0.07350 0.00000 -77.600 2.00800 0.07350 
GARGSA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARGST31 300406       0 0        35.7400 16.8540 0.00000 0.00000 
GARGST32 300407       0 0        0.00000 0.00000 0.00000 0.00000 
GARGST33 300408       0 0        0.00000 0.00000 0.00000 0.00000 
GARGST3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARGYR31 300297       0 0        50.1369 -11.469 0.00000 0.00000 
GARGYR33 300298       0 0        129.155 -8.1239 0.00000 0.00000 
GARGYR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GASOMA31 300471       0 2 158.10 0.00000 0.00000 -47.000 13.4675 -20.000 -118.80 121.815 -63.385 
GASPRA31 300225       0 2 154.15 0.00000 0.00000 -6.5232 -6.3596 0.00000 -32.600 -1.4370 -6.8196 
GASPRO31 300339       0 0        10.4057 2.51807 0.00000 0.00000 
GASPRO32 300340       0 0        23.9994 5.90304 0.00000 0.00000 
GASTRO31 300372       0 0        13.8929 3.94287 0.00000 0.00000 
GATALA31 300157       0 0        19.3517 6.11762 0.00000 0.00000 
GATHIN31 300281       0 2 155.50 0.00000 0.00000 -2.4812 -4.7715 0.00000 -12.400 -1.1720 -4.7715 
GAXIOU31 300508       0 0        8.62704 -0.9892 0.00000 0.00000 
GAYLAK31 300575       0 2 157.93 0.00000 0.00000 -8.3942 -5.4829 0.00000 -41.950 -3.6110 -5.7852 
GBOTSA31 300480       0 0        14.6085 11.1763 0.00000 0.00000 
GBOTSA32 300481       0 0        35.4067 9.17857 0.00000 0.00000 
GCHALI31 300343       0 0        0.00000 0.00000 0.00000 0.00000 
GCHATH31 300162       0 0        5.48176 -5.2336 0.00000 0.00000 
GCHATH32 300163       0 0        0.00000 0.00000 0.00000 0.00000 
GCHORE31 300380       0 0        -0.3175 8.62769 0.00000 0.00000 
GCHORE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDESFI31 300576       0 2 155.10 0.00000 0.00000 -16.458 -26.621 0.00000 -82.250 -5.1430 -28.546 
GDIDIM31 300000       0 0        12.3225 5.28184 0.00000 0.00000 
GDIDYM31 300357       0 2 157.33 0.00000 0.00000 -7.6038 -9.0020 0.00000 -38.000 -6.8210 -9.0020 
GDISTA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTO11 300267       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO13 300268       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO15 300269       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1A 300663       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1B 300664       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTO31 300270       0 0        -3.3585 -2.0174 0.00000 0.00000 
GDISTO33 300271       0 0        -0.2858 -0.2021 0.00000 0.00000 0.00000 -30.799 -5.3520 -5.3520 
GDOMOK31 300455       0 0        27.9447 3.79588 0.00000 0.00000 
GDORI131 300348       0 2 155.98 0.00000 0.00000 -7.1035 -10.883 0.00000 -35.500 -3.2800 -10.965 
GDORI132 300349       0 2 155.98 0.00000 0.00000 -3.9019 -1.8828 0.00000 -19.500 -0.4840 -2.0319 
GDORI133 300350       0 0        0.00000 0.00000 0.00000 0.00000 
GDORI134 300351       0 0        0.00000 0.00000 0.00000 0.00000 
GDORI231 300352       0 2 155.99 0.00000 0.00000 -8.4042 -0.7183 0.00000 -42.000 -0.0630 -0.7183 
GDOXA_31 300049       0 0        43.6317 6.97485 0.00000 0.00000 
GDOXA_32 300050       0 0        0.00000 0.00000 0.00000 0.00000 
GDRAMA31 300012       0 0        22.4497 3.00838 0.00000 0.00000 
GDRYOP31 300534       0 2 158.44 0.00000 0.00000 -2.3011 -1.5323 0.00000 -11.500 0.53500 -1.5323 
GEAV__31 300192       0 0        11.8381 -15.611 0.00000 0.00000 
GEAV__32 300193       0 0        0.00000 0.00000 0.00000 0.00000 
GEDESS31 300073       0 0        8.30484 1.99128 0.00000 0.00000 
GEKO__31 300060       0 0        20.3456 3.59203 0.00000 0.00000 
GEKO__32 300061       0 0        13.2277 5.93308 0.00000 0.00000 
GEKO__33 300062       0 0        0.00000 0.00000 0.00000 0.00000 
GEKO__34 300063       0 0        0.00000 0.00000 0.00000 0.00000 
GELASS31 300457       0 0        12.6709 7.30423 0.00000 0.00000 
GELCHA31 300233       0 0        0.00000 0.00000 0.00000 0.00000 
GELDA_31 300353       0 0        -0.2250 -3.0131 0.00000 0.00000 
GELDA_32 300354       0 0        43.2353 33.6973 0.00000 0.00000 
GELDA_33 300355       0 0        0.00000 0.00000 0.00000 0.00000 
GELDA_34 300356       0 0        0.00000 0.00000 0.00000 0.00000 
GELEFS31 300358       0 0        49.4935 9.69356 0.00000 0.00000 
GELIKI31 300518       0 2 153.90 0.00000 0.00000 -3.7819 -14.831 0.00000 -18.900 -1.5790 -14.831 
GELPEE31 300322       0 0        25.1874 6.81714 0.00000 0.00000 
GELPEE32 300323       0 0        25.1874 6.89868 0.00000 0.00000 
GELPEE33 300324       0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE34 300325       0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE35 300326       0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE36 300327       0 0        0.00000 0.00000 0.00000 0.00000 
GELVAL31 300174       0 0        37.6479 -2.5653 0.00000 0.00000 
GENTHE11 300503       0 0        0.00000 0.00000 0.00000 0.00000 
GENTHE13 300504       0 2 413.03 0.00000 0.00000 -353.85 133.079 -210.00 -411.20 307.030 -115.62 
GEORDE31 300089       0 0        11.4293 5.70670 0.00000 0.00000 
GERETR31 300191       0 0        14.0540 7.09180 0.00000 0.00000 
GEVIA531 300620       0 2 154.70 0.00000 0.00000 -30.145 10.0068 0.00000 -150.65 33.5300 10.0068 
GEVIA631 300618       0 0        0.00000 0.00000 0.00000 0.00000 
GEVIA633 300619       0 2 155.04 0.00000 0.00000 -12.460 0.08914 0.00000 -62.270 9.27900 0.08914 
GEVOSM31 300057       0 0        50.0098 10.2686 0.00000 0.00000 
GEVOSM32 300058       0 0        0.00000 0.00000 0.00000 0.00000 
GEYKSI31 300584       0 2 157.74 0.00000 0.00000 -3.7619 -11.524 0.00000 -18.800 -0.6090 -11.712 
GFARSA31 300145       0 0        6.65439 9.93496 0.00000 0.00000 
GFILIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFILIP11 300032       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP12 300033       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1A 300709       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1B 300711       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFILIP31 300034       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP33 300035       0 0        15.3867 8.49299 0.00000 0.00000 
GFILIP35 300036       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP36 300037       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFINIK31 300515       0 0        32.5497 6.08650 0.00000 0.00000 
GFINIK3B 300516       0 0        0.00000 0.00000 0.00000 0.00000 
GFLABO31 300621       0 2 155.57 0.00000 0.00000 -8.4042 1.33020 0.00000 -42.000 7.36200 0.74993 
GFLORI31 300111       0 0        9.88733 3.79159 0.00000 0.00000 
GFOSFO31 300010       0 0        -6.5211 -0.4061 0.00000 0.00000 
GFOSFO32 300011       0 0        0.00000 0.00000 0.00000 0.00000 
GGEFIR31 300059       0 0        17.5017 7.18300 0.00000 0.00000 
GGEORA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GGEORG31 300581       0 2 149.57 0.00000 0.00000 -14.647 48.3508 0.00000 -73.200 49.5660 15.7610 
GGEORG32 300582       0 0        0.00000 0.00000 0.00000 0.00000 
GGEORG3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GGEORI31 300611       0 2 158.27 0.00000 0.00000 -10.005 5.31325 0.00000 -50.000 11.1440 4.81058 
GGIONA31 300265       0 0        0.00000 0.00000 0.00000 0.00000 
GGIONA32 300266       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.4600 6.03100 -4.6650 
GGRATS31 300623       0 2 161.77 0.00000 0.00000 -14.407 32.5867 0.00000 -72.000 32.5867 0.28100 
GGREVE31 300095       0 0        2.45266 1.45484 0.00000 0.00000 
GHRAIA31 300605       0 2 155.46 0.00000 0.00000 -0.8804 -0.6631 0.00000 -4.4000 0.38500 -0.6631 
GIASMO31 300003       0 0        18.6086 10.5808 0.00000 0.00000 
GIASMO32 300004       0 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM31 300414       0 0        15.1083 5.59405 0.00000 0.00000 
GIGOUM32 300415       0 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM61 300416       0 0        -0.4654 3.64354 0.00000 0.00000 
GILARI31 300573       0 2 160.16 0.00000 0.00000 -60.000 -3.4938 0.00000 -153.00 122.302 -115.70 
GILARI32 300574       0 0        -2.0185 1.34338 0.00000 0.00000 
GILIKI31 300173       0 0        2.41758 -3.1403 0.00000 0.00000 
GILIOK31 300564       0 2 158.07 0.00000 0.00000 -11.086 -3.9547 0.00000 -55.400 0.31400 -3.9547 
GILIOL31 300545       0 2 154.29 0.00000 0.00000 -3.2816 22.5131 0.00000 -16.400 23.0040 22.5131 
GILIOL32 300546       0 0        0.00000 0.00000 0.00000 0.00000 
GINOFI31 300194       0 0        45.4344 15.3466 0.00000 0.00000 
GIRON_31 300257       0 0        0.00000 0.00000 0.00000 0.00000 -10.000 -106.82 67.5180 -69.256 
GIRON_32 300258       0 0        0.00000 0.00000 0.00000 0.00000 -10.000 -50.800 34.3080 -35.850 
GKALAB31 300110       0 0        13.5805 4.62094 0.00000 0.00000 
GKALIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIV11 300639       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV13 300640       0 2 401.56 0.00000 0.00000 -407.00 87.5247 -180.00 -417.80 307.593 -180.99 
GKALIV15 300641       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV16 300642       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1A 300650       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1B 300651       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIV32 300643       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV34 300644       0 0        -26.631 -12.098 0.00000 0.00000 
GKALMO31 300447       0 0        16.3313 6.34292 0.00000 0.00000 
GKALPA31 300440       0 0        11.7121 1.23811 0.00000 0.00000 
GKALST31 300255       0 0        16.1209 3.87850 0.00000 0.00000 
GKALST32 300256       0 0        15.9225 1.57822 0.00000 0.00000 
GKALTA31 300384       0 0        50.9324 1.73594 0.00000 0.00000 
GKALTA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKANAL31 300446       0 0        21.0393 3.77443 0.00000 0.00000 
GKARAZ31 300540       0 2 158.54 0.00000 0.00000 -8.0040 -7.5333 0.00000 -40.000 -2.1560 -7.5333 
GKARDI11 300097       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI13 300098       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI15 300099       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI16 300100       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI17 300101       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1A 300706       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1B 300707       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1C 300708       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKARDI31 300102       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI32 300103       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI33 300104       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI35 300105       0 0        0.00000 0.00000 0.00000 0.00000 
GKARIS31 300198       0 2 154.35 2.06909 -3.0996 -6.8434 -6.3634 0.00000 -34.200 9.68000 -6.3634 
GKARIS32 300199       0 0        0.00000 0.00000 0.00000 0.00000 
GKARIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKARPE31 300155       0 0        5.23079 -2.4591 0.00000 0.00000 
GKARTS31 300123       0 0        27.1984 2.52558 0.00000 0.00000 
GKASIA31 300094       0 0        17.4557 0.46027 0.00000 0.00000 
GKASSA31 300489       0 0        30.1760 0.59116 0.00000 0.00000 
GKASSI31 300215       0 2 153.72 0.00000 0.00000 -17.929 -23.625 0.00000 -89.600 -4.5700 -34.958 
GKASTR31 300397       0 2 155.30 11.6090 7.31818 -120.97 -0.3637 0.00000 -215.91 213.041 -144.86 
GKASTR32 300398       0 2 155.30 0.00000 0.00000 -39.029 -0.3637 0.00000 -69.660 65.1790 -43.409 
GKASTR33 300399       0 0        0.00000 0.00000 0.00000 0.00000 
GKASTR34 300400       0 0        0.00000 0.00000 0.00000 0.00000 
GKATER31 300078       0 0        43.8759 13.4594 0.00000 0.00000 
GKATER34 300079       0 0        0.00000 0.00000 0.00000 0.00000 
GKATER3B 300080       0 0        0.00000 0.00000 0.00000 0.00000 
GKATOY31 300580       0 2 155.53 0.00000 0.00000 -8.0040 -12.058 0.00000 -40.000 -0.4990 -15.864 
GKAVAL31 300006       0 0        33.7377 8.68397 0.00000 0.00000 
GKAVAL33 300007       0 0        0.00000 0.00000 0.00000 0.00000 
GKECHR31 300495       0 2 155.47 0.00000 0.00000 -12.526 2.80990 0.00000 -62.600 8.32800 1.97801 
GKERAM31 300488       0 0        20.9417 4.65098 0.00000 0.00000 
GKERVE31 300500       0 2 155.47 0.00000 0.00000 -7.0435 7.64419 0.00000 -35.200 11.1400 6.89786 
GKILKI31 300017       0 0        29.3299 6.21632 0.00000 0.00000 
GKILLI31 300369       0 0        0.00000 0.00000 0.00000 0.00000 
GKIPAR31 300388       0 0        4.73216 2.73480 0.00000 0.00000 
GKITHE31 300279       0 2 157.19 0.00000 0.00000 -9.4247 -0.2572 0.00000 -47.100 0.00000 -0.2572 
GKITHE33 300280       0 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR11 300636       0 0        0.00000 0.00000 0.00000 0.00000 -90.000 -634.00 510.672 -395.66 
GKLAVR12 300637       0 2 409.92 0.00000 0.00000 -367.90 -51.227 -366.90 -367.90 223.175 -259.11 
GKLAVR1B 300710       0 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR31 300638       0 0        0.00000 0.00000 0.00000 0.00000 
GKOKKI31 300203       0 2 158.38 0.00000 0.00000 -8.0040 -4.9627 0.00000 -40.000 -4.9100 -4.9627 
GKOMOT31 300002       0 0        42.4359 18.3732 0.00000 0.00000 
GKOPAI31 300170       0 0        13.2365 5.13270 0.00000 0.00000 
GKORIN31 300360       0 0        27.4000 1.41943 0.00000 0.00000 
GKORIN32 300361       0 0        41.3926 12.5828 0.00000 0.00000 
GKORIT31 300591       0 2 156.17 0.00000 0.00000 -2.5213 -7.6963 0.00000 -12.600 -0.3010 -7.6963 
GKORON31 300274       0 2 155.74 0.00000 0.00000 -31.396 -6.3857 0.00000 -156.90 -2.7210 -6.3857 
GKOUMA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO12 300242       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO13 300243       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO14 300244       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO16 300245       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO17 300246       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO18 300247       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO19 300248       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1A 300671       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1B 300672       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1C 300673       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1D 300674       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1E 300675       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1F 300676       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO31 300249       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO32 300250       0 0        -7.4336 -10.701 0.00000 0.00000 
GKOUMO34 300251       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO36 300252       0 0        31.0680 -2.7541 0.00000 0.00000 
GKOUMO37 300253       0 0        74.1692 -20.944 0.00000 0.00000 
GKOUMO38 300254       0 0        106.415 9.86307 0.00000 0.00000 
GKOYNO31 300604       0 2 158.73 0.00000 0.00000 -10.005 -6.7966 0.00000 -50.000 1.79000 -6.7966 
GKOZAN31 300116       0 0        28.8664 8.36639 0.00000 0.00000 
GKRANI31 300371       0 0        31.5864 4.45035 0.00000 0.00000 
GKREMA31 300404       0 2 156.38 3.31952 1.05358 -69.750 0.27904 0.00000 -285.00 257.053 -167.97 
GKREMA32 300405       0 2 156.38 0.00000 0.00000 -30.250 0.27904 0.00000 -123.60 102.845 -47.454 
GKTIT_31 300275       0 0        37.6501 13.5592 0.00000 0.00000 
GKTIT_32 300276       0 0        0.00000 0.00000 0.00000 0.00000 
GKVOUR31 300175       0 0        9.26814 3.51264 0.00000 0.00000 
GLADON31 300385       0 2 155.34 6.28288 3.57594 -57.600 -22.592 -56.600 -57.600 46.9870 -42.613 
GLAFKO31 300167       0 0        25.7386 6.33649 0.00000 0.00000 
GLAGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD11 300555       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD13 300556       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD14 300557       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD15 300558       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1A 300677       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1B 300678       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1C 300679       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1D 300680       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD31 300559       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD33 300560       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD34 300561       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD35 300562       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS32 300304       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS35 300305       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS37 300306       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS38 300307       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAMIA31 300146       0 0        16.1746 -0.8175 0.00000 0.00000 
GLAMIA32 300147       0 0        19.9149 1.93442 0.00000 0.00000 
GLAMIA33 300148       0 0        0.00000 0.00000 0.00000 0.00000 
GLAPPA31 300448       0 0        17.2157 4.78723 0.00000 0.00000 
GLARIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIS12 300130       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS14 300131       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS15 300132       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS16 300133       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1A 300681       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1B 300682       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1C 300683       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1D 300684       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIS31 300134       0 0        15.8316 6.87508 0.00000 0.00000 
GLARIS32 300135       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS33 300136       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS35 300137       0 0        3.15843 0.83578 0.00000 0.00000 
GLARKO31 300159       0 0        51.5660 28.1033 0.00000 0.00000 
GLARKO32 300160       0 0        25.9282 15.7404 0.00000 0.00000 
GLARKO33 300161       0 0        0.00000 0.00000 0.00000 0.00000 
GLARMN31 300624       0 0        12.6347 2.77020 0.00000 0.00000 
GLARYA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYM11 300176       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM13 300177       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM14 300178       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM15 300179       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM17 300180       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1A 300685       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1B 300686       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1C 300687       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1D 300688       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYM32 300181       0 0        2.45484 2.21659 0.00000 0.00000 
GLARYM34 300182       0 2 158.94 0.00000 0.00000 -7.6038 -23.511 0.00000 -38.000 2.95300 -23.511 
GLAVRI32 300299       0 0        16.7850 -0.1427 0.00000 0.00000 
GLAVRI34 300300       0 0        17.4535 1.72306 0.00000 0.00000 
GLAVRI35 300301       0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI36 300302       0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI37 300303       0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLECHE31 300389       0 0        25.9852 7.62288 0.00000 0.00000 
GLECHE3B 300390       0 0        0.00000 0.00000 0.00000 0.00000 
GLEFKA31 300494       0 0        27.2028 11.7063 0.00000 0.00000 
GLEODA31 300129       0 0        11.4786 8.67860 0.00000 0.00000 
GLEYKA31 300241       0 2 155.19 0.00000 0.00000 -8.8044 -6.4533 0.00000 -44.000 0.18600 -6.4533 
GLHTH_32 300040       0 0        25.5973 8.73761 0.00000 0.00000 
GLHTH_33 300041       0 0        0.00000 0.00000 0.00000 0.00000 
GLHTH_34 300042       0 0        0.00000 0.00000 0.00000 0.00000 
GLHTH_3B 300043       0 0        0.00000 0.00000 0.00000 0.00000 
GLIVAD31 300154       0 0        13.3263 -0.9248 0.00000 0.00000 
GLIVDI31 300541       0 2 154.44 0.00000 0.00000 -8.3241 -6.8267 0.00000 -41.600 12.7400 -6.8267 
GLIVDI32 300542       0 0        0.00000 0.00000 0.00000 0.00000 
GLIVDI33 300543       0 0        0.00000 0.00000 0.00000 0.00000 
GLIVDI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLOURO32 300412       0 0        0.00000 0.00000 0.00000 0.00000 
GLYGOR31 300602       0 0        0.12165 0.11694 0.00000 0.00000 
GMADOU31 300189       0 0        18.6128 6.47596 0.00000 0.00000 
GMAGIK31 300502       0 0        6.41109 1.53423 0.00000 0.00000 
GMAKRO32 300469       0 0        0.00000 0.00000 0.00000 0.00000 
GMAKRO33 300470       0 0        0.00000 0.00000 0.00000 0.00000 2.74400 -10.800 12.3320 -6.5680 
GMARAT31 300277       0 2 156.67 0.00000 0.00000 -7.4037 -21.033 0.00000 -37.000 -21.033 -22.943 
GMARKO31 300284       0 0        15.8085 2.70046 0.00000 0.00000 
GMARKO32 300285       0 0        57.9442 17.1802 0.00000 0.00000 
GMCHAL31 300150       0 0        37.1350 -30.291 0.00000 0.00000 
GMCHAL32 300151       0 0        0.61262 -0.0161 0.00000 0.00000 
GMCHAL35 300152       0 0        0.00000 0.00000 0.00000 0.00000 
GMCHAL36 300153       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL11 300592       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL12 300593       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL13 300594       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL15 300595       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1A 300689       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1B 300690       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1C 300691       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1D 300692       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL31 300596       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL33 300597       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL35 300598       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAR31 300359       0 0        29.8056 14.7243 0.00000 0.00000 
GMEGAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMELIT11 300117       0 0        0.00000 0.00000 0.00000 0.00000 
GMELIT12 300118       0 2 418.69 0.00000 0.00000 -261.00 -104.19 -150.00 -326.20 217.514 -195.39 
GMELIT31 300119       0 0        16.1100 12.5088 0.00000 0.00000 
GMELIT32 300120       0 0        0.00000 0.00000 0.00000 0.00000 
GMEL__31 300068       0 0        -3.6089 2.45313 0.00000 0.00000 
GMEL__32 300069       0 0        0.00000 0.00000 0.00000 0.00000 
GMESHO31 300490       0 0        0.00000 0.00000 0.00000 0.00000 
GMESHO32 300491       0 0        0.48439 -0.4613 0.00000 0.00000 
GMESOG31 300423       0 0        19.2059 11.4424 0.00000 0.00000 
GMETHA31 300375       0 2 158.27 26.3250 4.87628 -5.4227 -11.836 0.00000 -27.100 0.81000 -11.836 
GMETHA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMHLA231 300282       0 2 157.87 0.00000 0.00000 -14.457 4.25844 0.00000 -72.250 6.43001 0.88700 
GMHLA232 300283       0 0        0.00000 0.00000 0.00000 0.00000 
GMIRTI31 300544       0 2 155.26 0.00000 0.00000 -16.048 16.9211 0.00000 -80.200 20.2740 16.9211 
GMKRYX31 300185       0 0        11.9520 4.58446 0.00000 0.00000 
GMOLAI31 300382       0 2 159.45 12.3389 2.26058 -1.5408 -10.675 0.00000 -7.7000 -2.0310 -10.675 
GMOLAI32 300383       0 0        18.7621 1.32716 0.00000 0.00000 
GMOLYK31 300617       0 2 154.16 0.00000 0.00000 -3.2016 -3.3710 0.00000 -16.000 -0.7800 -3.3710 
GMOUDA31 300052       0 0        37.6797 1.38403 0.00000 0.00000 
GMOURT31 300424       0 0        6.11081 1.88507 0.00000 0.00000 
GMOURT32 300425       0 0        4.52283 -1.2564 0.00000 0.00000 
GMOURT33 300426       0 0        0.00000 0.00000 0.00000 0.00000 
GMOURT34 300427       0 0        0.00000 0.00000 0.00000 0.00000 
GMOURT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMTOIL31 300346       0 0        0.00000 0.00000 0.00000 0.00000 
GMTOIL32 300347       0 0        1.25592 12.3736 0.00000 0.00000 
GMYKOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMYKON31 300318       0 0        31.0615 9.89741 0.00000 0.00000 
GMYKON32 300319       0 0        0.00000 0.00000 0.00000 0.00000 
GMYKON33 300320       0 0        0.00000 0.00000 0.00000 0.00000 
GMYKON34 300321       0 0        0.00000 0.00000 0.00000 0.00000 
GMYKON3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMYRTO31 300514       0 2 151.89 0.00000 0.00000 -13.487 -26.744 0.00000 -67.400 5.84000 -27.592 
GNAFKT31 300231       0 0        23.4240 8.62281 0.00000 0.00000 
GNAFPI31 300336       0 0        0.00000 0.00000 0.00000 0.00000 
GNAFPI32 300337       0 0        0.00000 0.00000 0.00000 0.00000 
GNAFPI3B 300338       0 0        0.00000 0.00000 0.00000 0.00000 
GNALEX31 300077       0 0        -7.1416 -3.8855 0.00000 0.00000 
GNAOUS31 300074       0 0        27.6904 13.1343 0.00000 0.00000 
GNAPCO31 300018       0 0        28.5683 9.58519 0.00000 0.00000 
GNAXOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNAXOB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS31 300314       0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS32 300315       0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS33 300316       0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS34 300317       0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNCHAL31 300228       0 0        142.564 7.08322 0.00000 0.00000 
GNCHAL32 300229       0 0        115.041 -2.0009 0.00000 0.00000 
GNELVE31 300019       0 0        21.6081 1.66620 0.00000 0.00000 
GNELVE32 300020       0 0        0.00000 0.00000 0.00000 0.00000 
GNESTA31 300588       0 2 156.25 0.00000 0.00000 -7.8039 -8.5125 0.00000 -39.000 1.09700 -8.5205 
GNEVRO31 300493       0 0        3.16281 3.11567 0.00000 0.00000 
GNIKIF31 300530       0 2 157.32 0.00000 0.00000 -4.4022 2.94375 0.00000 -22.000 2.94375 -0.1250 
GNIKIT31 300492       0 0        24.9737 10.8748 0.00000 0.00000 
GNIPSA31 300601       0 2 155.56 0.00000 0.00000 -9.2046 0.82030 0.00000 -46.000 12.7710 0.82030 
GNMAKR31 300232       0 0        37.6238 11.6612 0.00000 0.00000 
GNPELL31 300070       0 0        29.7453 11.3072 0.00000 0.00000 
GNSANA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNSANT11 300519       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT13 300520       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT15 300521       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT16 300522       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1A 300698       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1B 300699       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNSANT31 300523       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT33 300524       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT35 300525       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT36 300526       0 0        0.00000 0.00000 0.00000 0.00000 
GOITYL31 300606       0 2 159.32 0.00000 0.00000 -6.9034 -0.9756 0.00000 -34.500 -0.6915 -5.4790 
GOITYL32 300607       0 0        0.00000 0.00000 0.00000 0.00000 
GOITYL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GOLHOR31 300216       0 0        14.1197 0.66412 0.00000 0.00000 
GOLHOR32 300217       0 0        20.1100 1.78743 0.00000 0.00000 
GOREST31 300115       0 0        16.9724 2.33461 0.00000 0.00000 
GORKAR31 300506       0 0        1.63292 -0.0268 0.00000 0.00000 
GOR_AM31 300444       0 0        0.00110 0.46993 0.00000 0.00000 
GOR_AM33 300445       0 0        0.00110 0.46993 0.00000 0.00000 
GOR_PT32 300083       0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT33 300084       0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT34 300085       0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT35 300086       0 0        7.23851 12.2181 0.00000 0.00000 
GOR_PT36 300087       0 0        7.20125 12.5110 0.00000 0.00000 
GOR_PT37 300088       0 0        6.38479 12.8200 0.00000 0.00000 
GOSE1031 300527       0 0        0.70138 1.94408 0.00000 0.00000 
GOSE1131 300511       0 0        6.12068 3.31308 0.00000 0.00000 
GOSE1231 300531       0 0        0.79125 0.42701 0.00000 0.00000 
GOSE1331 300510       0 0        2.02305 4.15637 0.00000 0.00000 
GOSELO31 300535       0 0        0.00000 0.00000 0.00000 0.00000 
GOSE_131 300224       0 0        4.27954 0.28324 0.00000 0.00000 
GOSE_231 300195       0 0        -2.5421 15.8888 0.00000 0.00000 
GOSE_431 300532       0 0        7.45879 18.4172 0.00000 0.00000 
GOSE_731 300528       0 0        -0.7385 0.03523 0.00000 0.00000 
GOSE_831 300141       0 0        3.17048 1.92584 0.00000 0.00000 
GOSE_K31 300563       0 0        3.72392 3.49333 0.00000 0.00000 
GPALAI31 300196       0 2 158.77 0.00000 0.00000 -7.5998 -18.207 0.00000 -37.980 
GPALLA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLI11 300286       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI12 300287       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI13 300288       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI15 300289       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1A 300693       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1B 300694       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1C 300695       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1D 300696       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1E 300697       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLI31 300290       0 0        267.203 -23.395 0.00000 0.00000 
GPALLI33 300291       0 0        89.7771 -20.805 0.00000 0.00000 
GPALLI35 300292       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI36 300293       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI37 300294       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPANAH31 300479       0 2 153.50 0.00000 0.00000 -9.7049 -10.249 0.00000 -48.500 -1.1760 -10.249 
GPANOR32 300278       0 2 157.24 0.00000 0.00000 -15.798 -18.202 0.00000 -78.950 -1.7790 -18.202 
GPAROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPAROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPAROS31 300332       0 0        42.1422 2.86354 0.00000 0.00000 
GPAROS32 300333       0 0        0.00000 0.00000 0.00000 0.00000 
GPAROS33 300334       0 0        0.00000 0.00000 0.00000 0.00000 
GPAROS34 300335       0 0        0.00000 0.00000 0.00000 0.00000 
GPAROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPATRI31 300139       0 2 155.45 0.00000 0.00000 -8.0640 3.12536 0.00000 -40.300 6.86200 3.12536 
GPATRI32 300140       0 0        0.00000 0.00000 0.00000 0.00000 
GPETAL31 300609       0 2 155.71 0.00000 0.00000 -9.6049 -3.6551 0.00000 -48.000 -1.4480 -4.3758 
GPILOS31 300442       0 2 153.94 23.3812 9.22685 -4.8024 -15.863 0.00000 -24.000 -2.3090 -15.863 
GPILOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPKOMO31 300013       0 2 156.00 24.6526 11.1237 -145.23 0.16048 0.00000 -338.00 285.307 -224.18 
GPKOMO33 300014       0 2 156.00 0.00000 0.00000 -73.773 0.16048 0.00000 -171.70 126.749 -106.28 
GPLAST31 300122       0 0        8.41333 2.56850 0.00000 0.00000 -10.000 -119.85 127.789 -84.911 
GPLATA31 300138       0 0        20.7468 8.91249 0.00000 0.00000 
GPLATA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPLAVR31 300478       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -122.40 134.685 -63.866 
GPLTAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPLTAN31 300612       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -133.39 
GPLTAN32 300613       0 2 154.48 0.00000 0.00000 -26.693 -16.383 0.00000 -133.40 22.9230 -16.383 
GPLTAN33 300614       0 0        0.00000 0.00000 0.00000 0.00000 
GPLTAN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPMELA31 300512       0 0        25.7496 5.06511 0.00000 0.00000 
GPMELA32 300513       0 0        13.3055 3.10494 0.00000 0.00000 
GPOLIC31 300055       0 0        23.1730 8.39322 0.00000 0.00000 
GPOLIC33 300056       0 0        16.5494 7.22591 0.00000 0.00000 
GPOLKA31 300487       0 0        6.16123 4.43747 0.00000 0.00000 
GPOLPA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO31 300548       0 0        0.10740 -0.0011 0.00000 0.00000 
GPOLPO34 300549       0 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO35 300550       0 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLYA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLYF31 300112       0 0        0.60275 0.72849 0.00000 0.00000 0.00000 -244.80 215.081 -160.72 
GPOLYF32 300113       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -122.40 83.0220 -48.510 
GPOLYM31 300577       0 2 158.57 0.00000 0.00000 -8.9044 -4.4563 0.00000 -44.500 0.31400 -4.7689 
GPOLYP31 300551       0 0        0.00000 0.00000 0.00000 0.00000 
GPOLYP32 300552       0 0        0.00000 0.00000 0.00000 0.00000 
GPOLYP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOYN131 300436       0 2 156.32 0.00000 0.00000 -20.000 -26.639 0.00000 -99.900 100.387 -60.913 
GPOYN132 300437       0 2 156.32 0.00000 0.00000 -20.000 -21.966 0.00000 -99.900 65.4990 -38.564 
GPOYN133 300438       0 2 156.32 0.00000 0.00000 -20.000 -21.966 0.00000 -99.900 65.4690 -38.414 
GPOYN231 300443       0 0        1.26030 -1.4012 0.00000 0.00000 0.00000 -35.420 30.4030 -27.318 
GPROVA31 300022       0 0        0.00000 0.00000 0.00000 0.00000 
GPSACH31 300200       0 0        14.3860 6.31288 0.00000 0.00000 
GPSACH32 300201       0 0        14.8058 2.19299 0.00000 0.00000 
GPTIT_31 300365       0 0        4.23022 -2.1168 0.00000 0.00000 
GPTIT_32 300366       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL531 300092       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL532 300093       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOLE31 300090       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOLE37 300091       0 0        22.7730 3.41179 0.00000 0.00000 
GPTOL_34 300645       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL_35 300646       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL_36 300647       0 0        0.00000 0.00000 0.00000 0.00000 
GPYRGO31 300386       0 0        12.9219 8.50265 0.00000 0.00000 
GPYRGO32 300387       0 0        13.4984 -0.2039 0.00000 0.00000 
GROUF_31 300272       0 0        68.4640 -11.759 0.00000 0.00000 
GROUF_32 300273       0 0        64.7860 -16.084 0.00000 0.00000 
GROUF_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSALAM31 300341       0 0        31.9854 9.36525 0.00000 0.00000 
GSALAM32 300342       0 0        0.00000 0.00000 0.00000 0.00000 
GSANTA31 300610       0 2 155.39 0.00000 0.00000 -12.426 50.9327 0.00000 -62.100 50.9327 1.97200 
GSAPKA31 300501       0 2 155.68 0.00000 0.00000 -12.046 -2.8376 0.00000 -60.200 4.08700 -2.8376 
GSCHIM31 300171       0 0        47.3139 14.6889 0.00000 0.00000 
GSCHIM33 300172       0 0        0.00000 0.00000 0.00000 0.00000 
GSCHOL31 300450       0 0        40.2078 5.55435 0.00000 0.00000 
GSCHOL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSERRE31 300015       0 2 156.86 38.4491 14.7748 -3.2016 -10.450 0.00000 -16.000 -1.7370 -11.263 
GSERRE32 300016       0 0        18.4913 1.18983 0.00000 0.00000 
GSERVI31 300096       0 0        3.25924 0.18346 0.00000 0.00000 
GSFIKI31 300452       0 2 158.45 0.00000 0.00000 -100.00 -5.0798 0.00000 -315.90 338.160 -226.74 
GSFIKI32 300453       0 0        -0.5706 -1.2850 0.00000 0.00000 
GSIDEN31 300065       0 0        3.32719 -36.113 0.00000 0.00000 
GSIDEN32 300066       0 0        0.00000 0.00000 0.00000 0.00000 
GSIDEN3B 300067       0 0        0.00000 0.00000 0.00000 0.00000 
GSIDIR31 300064       0 2 156.81 1.61209 2.95152 -7.6438 -0.0398 0.00000 -38.200 -0.0398 -3.8390 
GSIMOP31 300600       0 2 152.97 0.00000 0.00000 -0.6003 -2.9428 0.00000 -3.0000 -0.8910 -2.9428 
GSINDO31 300075       0 0        55.9146 18.0277 0.00000 0.00000 
GSINDO34 300076       0 0        0.00000 0.00000 0.00000 0.00000 
GSKALA31 300553       0 2 158.96 8.53607 2.65540 -7.5438 -11.504 0.00000 -37.700 -0.7500 -11.504 
GSKALA32 300554       0 0        0.00000 0.00000 0.00000 0.00000 
GSKALA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSKOUR31 300226       0 2 156.69 0.00000 0.00000 -21.231 -41.590 0.00000 -106.10 6.15200 -41.590 
GSKYDR31 300456       0 0        33.8167 7.49521 0.00000 0.00000 
GSOFAD31 300517       0 0        -0.2468 -0.3338 0.00000 0.00000 
GSPATA31 300295       0 0        29.3716 -0.8884 0.00000 0.00000 
GSPATA32 300296       0 0        14.5220 0.71562 0.00000 0.00000 
GSPERH31 300158       0 0        8.55689 16.2199 0.00000 0.00000 
GSTAGI31 300008       0 0        0.00000 0.00000 0.00000 0.00000 
GSTAGI32 300009       0 0        17.6179 6.77744 0.00000 0.00000 
GSTEFA11 300208       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA12 300209       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA13 300210       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA15 300211       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA17 300212       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1A 300700       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1B 300701       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1C 300702       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1D 300703       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA31 300213       0 0        125.562 56.3106 0.00000 0.00000 
GSTEFA33 300214       0 0        105.087 -51.944 0.00000 0.00000 
GSTEFA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEVK31 300468       0 0        10.6259 6.74311 0.00000 0.00000 
GSTIT_31 300044       0 0        3.13431 7.30960 0.00000 0.00000 
GSTIT_32 300045       0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_33 300046       0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_34 300047       0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_3B 300048       0 0        0.00000 0.00000 0.00000 0.00000 
GSTYLI31 300144       0 0        6.43192 8.69684 0.00000 0.00000 
GSYROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROD3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROS31 300308       0 0        5.40175 5.69919 0.00000 0.00000 
GSYROS32 300309       0 0        10.2293 7.62717 0.00000 0.00000 
GSYROS33 300310       0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS34 300311       0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS35 300312       0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS36 300313       0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHEOD31 300344       0 0        24.8651 4.41601 0.00000 0.00000 
GTHERM31 300578       0 2 156.28 0.00000 0.00000 -3.4017 1.99095 0.00000 -17.000 1.99095 1.11700 
GTHESA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHESS11 300023       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS13 300024       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS14 300025       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS15 300026       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1A 300665       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1B 300666       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1C 300667       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1D 300668       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1E 300669       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1F 300670       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHESS31 300027       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS33 300028       0 0        19.2079 7.10897 0.00000 0.00000 
GTHESS34 300029       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS35 300030       0 0        8.06044 2.76054 0.00000 0.00000 
GTHESS3B 300031       0 0        0.00000 0.00000 0.00000 0.00000 
GTHISA31 300482       0 0        1.11345 0.68665 0.00000 0.00000 0.00000 -378.00 465.887 -297.95 
GTHISA32 300483       0 0        0.00000 0.00000 0.00000 0.00000 
GTHISV11 300259       0 2 411.86 0.00000 0.00000 -356.71 21.6024 -220.00 -445.60 314.417 -349.28 
GTHISV12 300260       0 0        5.40833 -7.6122 0.00000 0.00000 
GTHIVA33 300183       0 0        53.5990 21.5104 0.00000 0.00000 
GTHIVA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE31 300565       0 2 156.38 0.00000 0.00000 -387.57 -0.6691 -230.00 -442.90 295.192 -320.51 
GTHTHE32 300566       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE33 300567       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE34 300568       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE35 300569       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE36 300570       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE37 300571       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE38 300572       0 0        0.00000 0.00000 0.00000 0.00000 
GTRICH31 300394       0 0        8.34428 7.30531 0.00000 0.00000 
GTRICH32 300395       0 0        11.6572 4.12419 0.00000 0.00000 
GTRIKA11 300106       0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA12 300107       0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1A 300704       0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1B 300705       0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA31 300108       0 0        2.16991 -1.5525 0.00000 0.00000 
GTRIKA32 300109       0 0        14.4124 6.39335 0.00000 0.00000 
GTRIKB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTRIPO31 300374       0 0        26.4652 -2.1007 0.00000 0.00000 
GTSCHA31 300186       0 0        -35.413 -6.6993 0.00000 0.00000 
GTSCHA32 300187       0 0        0.00000 0.00000 0.00000 0.00000 
GVAGET31 300164       0 0        18.6305 7.51237 0.00000 0.00000 
GVAGIA31 300197       0 2 157.37 0.00000 0.00000 -15.208 -23.782 0.00000 -76.000 -1.1700 -23.782 
GVARI_31 300451       0 0        100.035 15.4260 0.00000 0.00000 
GVAVDO31 300051       0 0        15.5916 2.93864 0.00000 0.00000 
GVELO_31 300362       0 0        20.9451 3.20579 0.00000 0.00000 
GVELO_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GVERIA31 300081       0 0        15.5390 -0.9463 0.00000 0.00000 
GVERIA33 300082       0 0        15.0644 1.27996 0.00000 0.00000 
GVOUNE31 300467       0 0        14.1735 7.27848 0.00000 0.00000 
GVOUNE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GVOUNI31 300230       0 2 154.32 0.00000 0.00000 -9.2046 -4.6556 0.00000 -46.000 -4.5876 -6.3820 
GVPPRE31 300422       0 0        21.3155 6.09723 0.00000 0.00000 
GVPVOL31 300168       0 0        15.2814 5.35479 0.00000 0.00000 
GVZPAT31 300419       0 0        41.0988 10.6055 0.00000 0.00000 
GXANTH31 300005       0 0        34.5509 11.6430 0.00000 0.00000 
GXILOK31 300363       0 0        22.3588 8.60136 0.00000 0.00000 
GYPATO31 300589       0 2 157.01 0.00000 0.00000 -1.3207 -6.6326 0.00000 -6.6000 0.13300 -6.6326 
GZAKIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN31 300401       0 0        50.7299 15.4636 0.00000 0.00000 
GZAKIN32 300402       0 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN33 300403       0 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GZARAK31 300529       0 2 159.43 0.00000 0.00000 -4.3822 -10.622 0.00000 -21.900 -6.0140 -10.622 
GZARKA31 300038       0 0        5.85437 0.53323 0.00000 0.00000 
GZARKA32 300039       0 0        0.00000 0.00000 0.00000 0.00000 
##ZHR
HANDRI5  Andrijevci   0 0        6.28138 -1.0000 0.00000 0.00000 
HBENKO5  Benkovac     0 0        3.78877 0.50000 0.00000 0.00000 
HBILIC2  Bilice       0 0        0.00000 0.00000 0.00000 0.00000 
HBILIC5  Bilice       0 0        31.1078 6.60000 0.00000 0.00000 
HBIOGR5  Biograd      0 0        13.4601 -0.3000 0.00000 0.00000 
HBJELO5  Bjelovar     0 0        10.3693 -0.2000 0.00000 0.00000 
HBLATO5  Blato        0 0        10.9675 0.80000 0.00000 0.00000 
HBMANA5  Beli Manasti 0 0        10.0702 2.10000 0.00000 0.00000 
HBOTIN5  Botinec      0 0        44.2688 -3.9000 0.00000 0.00000 
HBRINJ2  Brinje       0 2 243.20 -2.6077 -2.6000 -15.000 12.2955 0.00000 -156.00 80.4000 -80.400 
HBUJE 5  Buje         0 0        13.9586 0.00000 0.00000 0.00000 
HBUTON5  Butoniga     0 0        0.89734 0.20000 0.00000 0.00000 
HBUZET5  Buzet        0 0        7.87665 0.20000 0.00000 0.00000 
HCAKOV51 Cakovec      0 0        22.4335 -1.6000 0.00000 0.00000 
HCAKOV52 Cakovec      0 0        0.00000 0.00000 0.00000 0.00000 
HCRIKV5  Crikvenica   0 0        13.7592 -2.3000 0.00000 0.00000 
HDAKO25  Dakovo 2     0 0        3.68907 0.40000 0.00000 0.00000 
HDAKO35  Dakovo 3     0 0        0.19941 0.90000 0.00000 0.00000 
HDAKOV2  Dakovo       0 0        0.00000 0.00000 0.00000 0.00000 
HDAKOV5  Dakovo       0 0        0.00000 0.00000 0.00000 0.00000 
HDARUV5  Daruvar      0 0        4.28729 -1.8000 0.00000 0.00000 
HDELNI5  Delnice      0 0        11.8648 -10.400 0.00000 0.00000 
HDJALE5  HE Dale      0 2 116.60 0.00000 0.00000 -20.000 1.36420 -6.0000 -20.400 20.4000 -16.800 
HDOBRI5  Dobri        0 0        26.2223 4.40000 0.00000 0.00000 
HDOLIN5  Dolinka      0 0        31.1078 0.30000 0.00000 0.00000 
HDONJM51 Donji Miholj 0 0        1.89439 -0.4000 0.00000 0.00000 
HDONJM52 Donji Miholj 0 0        0.00000 0.00000 0.00000 0.00000 
HDRNIS5  Drnis        0 0        7.47784 1.10000 0.00000 0.00000 
HDUBEC5  Dubec        0 0        31.5066 1.80000 0.00000 0.00000 
HDUBOV5  Dubovac      0 0        13.9586 -0.3000 0.00000 0.00000 
HDUBRA5  HE Dubrava   0 2 116.10 0.69793 1.80000 -38.000 0.30997 0.00000 -40.000 8.40000 -20.000 
HDUBRO5  HE Dubrovnik 0 2 119.50 0.00000 0.00000 -108.00 -6.2983 -50.000 -126.00 40.0000 -30.000 
HDUGIR5  Dugi Rat     0 0        3.78877 1.20000 0.00000 0.00000 
HDUGOS5  Dugo Selo    0 0        29.5125 1.40000 0.00000 0.00000 
HDUGPO5  Dugopolje    0 0        6.68020 -1.6000 0.00000 0.00000 
HDUJMO5  Dujmovaca    0 0        25.4246 3.40000 0.00000 0.00000 
HDUNAT5  Dunat        0 0        7.47784 -2.6000 0.00000 0.00000 
HELTO 5  EL-TO Zagreb 0 2 119.10 38.2865 5.60000 -20.000 -9.7945 -1.0000 -26.000 19.4000 -21.100 
HERNES11 Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000 
HERNES12 Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000 
HERNES5  Ernestinovo  0 0        0.00000 90.6000 0.00000 0.00000 
HEVPAN5  EVP Andrijev 0 0        5.68316 2.50000 0.00000 0.00000 
HEVPNO5  EVP Novska   0 0        6.87961 1.90000 0.00000 0.00000 
HFEREN5  Ferenscica   0 0        19.3427 2.50000 0.00000 0.00000 
HFUNTA5  Funtana      0 0        6.18168 -1.7000 0.00000 0.00000 
HGLINA5  Glina        0 0        0.39882 -0.5000 0.00000 0.00000 
HGRACA5  Gracac       0 0        1.99409 -6.4000 0.00000 0.00000 
HHECAK5  HE Cakovec   0 2 115.90 0.00000 0.00000 -36.000 -0.1500 -15.000 -40.000 12.6000 -21.000 
HHEGOJ5  HE Gojak     0 0        0.00000 0.00000 0.00000 0.00000 
HHEKRA5  HE Kraljevac 0 0        -1.1033 -1.1000 0.00000 0.00000 
HHELES5  HE Lesce     0 0        0.00000 0.00000 0.00000 0.00000 
HHESKL5  HE Sklope    0 2 121.80 0.00000 0.00000 -22.000 -2.4438 0.00000 -24.000 7.80000 -17.300 
HHEVAR5  HE Varazdin  0 2 116.30 0.00000 0.00000 -46.000 -2.9107 -18.000 -47.500 4.00000 -25.000 
HHEVIN5  HE Vinodol   0 0        1.09675 -4.5000 0.00000 0.00000 
HIMOTS5  Imotski      0 0        10.0702 1.10000 0.00000 0.00000 
HIVANE5  Ivanec       0 0        12.9616 0.60000 0.00000 0.00000 
HIVANI5  Ivanic       0 0        19.2430 -2.1000 0.00000 0.00000 
HJARUN5  Jarun        0 0        52.0457 0.90000 0.00000 0.00000 
HJELIN5  VE Jelinak   0 2 116.80 0.00000 0.00000 -19.000 -1.8600 0.00000 -36.000 11.8000 -11.800 
HKARLO5  Karlobag     0 0        -0.2006 -0.4000 0.00000 0.00000 
HKASTE5  Kastela      0 0        39.1839 9.60000 0.00000 0.00000 
HKATOR5  Katoro       0 0        7.97636 0.30000 0.00000 0.00000 
HKNEGI5  Kneginec     0 0        9.97045 -1.2000 0.00000 0.00000 
HKNIN 5  Knin         0 0        -32.696 7.10000 0.00000 0.00000 
HKOMOL5  Komolac      0 0        26.8205 -0.5000 0.00000 0.00000 
HKONJS1  Konjsko      0 0        0.00000 0.00000 0.00000 0.00000 
HKONJS21 Konjsko      0 0        0.00000 0.00000 0.00000 0.00000 
HKONJS22 Konjsko      0 0        -0.2006 211.900 0.00000 0.00000 
HKONJS5  Konjsko      0 2 116.30 0.00000 0.00000 -5.1000 1.72949 0.00000 -20.000 6.60000 -6.6000 
HKOPRI5  Koprivnica   0 0        26.4217 -1.0000 0.00000 0.00000 
HKOROM5  Koromacno    0 0        1.79468 0.30000 0.00000 0.00000 
HKRAPI5  Krapina      0 0        9.27252 -1.6000 0.00000 0.00000 
HKRASI5  Krasica      0 0        16.2518 -10.900 0.00000 0.00000 
HKRIZE5  Krizevci     0 0        7.87665 -0.7000 0.00000 0.00000 
HKRK  5  Krk          0 0        13.5598 -12.600 0.00000 0.00000 
HKSAVE5  Ksaver       0 0        27.5184 0.90000 0.00000 0.00000 
HKUTIN5  Kutina       0 0        18.8441 3.60000 0.00000 0.00000 
HLIOSI5  Licki Osik   0 0        13.9586 1.70000 0.00000 0.00000 
HLOSIN5  Losinj       0 0        7.37813 -6.0000 0.00000 0.00000 
HLOVRA5  Lovran       0 0        9.67133 0.40000 0.00000 0.00000 
HLUDBR5  Ludbreg      0 0        13.8589 1.30000 0.00000 0.00000 
HLUDIN5  Ludina       0 0        1.79468 0.50000 0.00000 0.00000 
HMAKAR5  Makarska     0 0        18.8441 2.10000 0.00000 0.00000 
HMATUL5  Matulji      0 0        17.4483 -0.4000 0.00000 0.00000 
HMEDUL5  Medulin      0 0        3.19054 -0.6000 0.00000 0.00000 
HMEDUR2  Meduric      0 0        0.00000 0.00000 0.00000 0.00000 
HMEDUR5  Meduric      0 0        19.4424 1.60000 0.00000 0.00000 
HMELIN11 Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMELIN12 Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMELIN21 Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMELIN22 Melina       0 0        0.00000 59.2000 0.00000 0.00000 
HMELIN5  Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMETER5  Meterize     0 0        10.3693 -0.1000 0.00000 0.00000 
HMLINO5  Mlinovac     0 0        8.17577 2.10000 0.00000 0.00000 
HMORAV5  Moravice     0 0        0.89734 0.30000 0.00000 0.00000 
HMRACL21 Mraclin      0 0        0.00000 0.00000 0.00000 0.00000 
HMRACL22 Mraclin      0 0        0.00000 29.7000 0.00000 0.00000 
HMRACL5  Mraclin      0 0        2.79173 -0.9000 0.00000 0.00000 
HNASIC5  Nasice       0 0        17.9468 0.40000 0.00000 0.00000 
HNEDEL5  Nedeljanec   0 0        20.3397 0.80000 0.00000 0.00000 
HNEREZ5  Nerezisce    0 0        11.9645 -0.3000 0.00000 0.00000 
HNGRAD5  Nova Gradisk 0 0        14.1580 0.10000 0.00000 0.00000 
HNIJEM5  Nijemci      0 0        5.88256 -4.5000 0.00000 0.00000 
HNIN  5  Nin          0 0        9.87074 -7.3000 0.00000 0.00000 
HNOVAL5  Novalja      0 0        4.18759 -3.5000 0.00000 0.00000 
HOBROV5  Obrovac      0 0        3.58936 -4.6000 0.00000 0.00000 
HOGORJ5  VE Ogorje    0 2 116.60 0.00000 0.00000 -22.000 0.50062 0.00000 -43.000 13.1000 -13.100 
HOPUZE5  Opuzen       0 0        12.8619 0.20000 0.00000 0.00000 
HORLOV2  HE Orlovac   0 2 242.80 0.00000 0.00000 -79.000 -1.8095 -50.000 -79.000 64.5000 -37.800 
HOSIJ15  Osijek1      0 0        17.6477 -0.5000 0.00000 0.00000 
HOSIJ35  Osijek3      0 0        17.6477 -0.1000 0.00000 0.00000 
HOSIJ45  Osijek4      0 0        10.5687 -0.5000 0.00000 0.00000 
HOSTAR5  Ostarije     0 0        13.4601 -2.5000 0.00000 0.00000 
HOTOCA5  Otocac       0 0        4.38700 0.20000 0.00000 0.00000 
HPAG  5  Pag          0 0        2.89143 -2.6000 0.00000 0.00000 
HPAZIN5  Pazin        0 0        13.5598 -1.1000 0.00000 0.00000 
HPEHLI2  Pehlin       0 0        0.00000 0.00000 0.00000 0.00000 
HPEHLI5  Pehlin       0 0        14.4571 -0.6000 0.00000 0.00000 
HPERUC5  HE Peruca    0 2 116.70 2.19350 0.30000 -26.000 0.12184 -5.0000 -30.600 25.8000 -23.800 
HPETRI5  Petrinja     0 0        9.77104 -1.1000 0.00000 0.00000 
HPLASE5  Plase        0 0        3.19054 -0.5000 0.00000 0.00000 
HPLAT 2  Plat         0 0        0.00000 0.00000 0.00000 0.00000 
HPLAT 5  Plat         0 0        12.5628 1.10000 0.00000 0.00000 
HPLOCE5  Ploce        0 0        6.58050 -0.3000 0.00000 0.00000 
HPODSU5  Podsused     0 0        19.5421 -0.4000 0.00000 0.00000 
HPOKUP5  Pokupje      0 0        15.1551 -1.6000 0.00000 0.00000 
HPONIK5  VE Ponikve   0 2 116.80 0.00000 0.00000 -7.0000 0.22908 0.00000 -36.800 10.6000 -10.600 
HPOREC5  Porec        0 0        25.6241 -4.2000 0.00000 0.00000 
HPOZEG5  Pozega       0 0        25.4246 1.80000 0.00000 0.00000 
HPRACN51 Pracno       0 0        4.08788 -2.7000 0.00000 0.00000 
HPRACN52 Pracno       0 0        0.00000 0.00000 0.00000 0.00000 
HPRELO5  Prelog       0 0        15.8530 -0.5000 0.00000 0.00000 
HPTEOS5  PTE Osijek 2 0 0        19.7415 -1.7000 0.00000 0.00000 
HRAB  5  Rab          0 0        5.98227 -2.7000 0.00000 0.00000 
HRAFSI51 Rafinerija S 0 0        -5.6165 -0.6000 0.00000 0.00000 
HRAFSI52 Rafinerija S 0 0        5.38404 -0.8000 0.00000 0.00000 
HRAKIT5  Rakitje      0 0        15.2548 -0.5000 0.00000 0.00000 
HRASHA5  Rasa         0 0        9.37222 -1.8000 0.00000 0.00000 
HRAZIN5  Razine       0 0        6.77990 -0.4000 0.00000 0.00000 
HRESNI5  Resnik       0 0        63.1129 4.30000 0.00000 0.00000 
HRHEBB5  RHE Busko Bl 0 0        0.09970 0.10000 0.00000 0.00000 
HRIJEK2  TE Rijeka    0 0        0.00000 0.00000 0.00000 0.00000 
HRIJEK5  HE Rijeka    0 0        29.1137 0.40000 0.00000 0.00000 
HROVIN5  Rovinj       0 0        12.4631 -2.9000 0.00000 0.00000 
HRUDIN5  VE Rudine    0 2 120.30 0.00000 0.00000 -13.000 -3.2992 0.00000 -34.200 10.9000 -10.900 
HSAMOB5  Samobor      0 0        20.6388 -2.4000 0.00000 0.00000 
HSAVIC5  Savica       0 0        21.2371 -0.6000 0.00000 0.00000 
HSENJ 2  HE Senj      0 2 242.60 0.00000 0.00000 -66.000 -2.7710 -35.000 -72.000 30.9000 -35.000 
HSENJ 5  HE Senj      0 2 121.30 3.29025 -0.9000 -144.00 24.5875 -35.000 -144.00 90.0000 -70.000 
HSESVE5  Sesvete      0 0        4.88552 -2.8000 0.00000 0.00000 
HSIJAN5  Sijana       0 0        26.5214 -2.0000 0.00000 0.00000 
HSINJ 5  Sinj         0 0        22.5332 2.00000 0.00000 0.00000 
HSISCI5  Siscia       0 0        16.4512 -2.4000 0.00000 0.00000 
HSLATI5  Slatina      0 0        0.79764 -1.0000 0.00000 0.00000 
HSLBR15  Slavonski Br 0 0        17.4483 1.60000 0.00000 0.00000 
HSLBR25  Slavonski Br 0 0        10.5687 0.20000 0.00000 0.00000 
HSOPOT5  Sopot        0 0        21.3368 2.10000 0.00000 0.00000 
HSRD  5  Srd          0 0        9.37222 -0.2000 0.00000 0.00000 
HSTARI5  Starigrad    0 0        11.8648 -4.5000 0.00000 0.00000 
HSTENJ5  Stenjevec    0 0        32.5037 -1.7000 0.00000 0.00000 
HSTON 5  Ston         0 0        6.68020 0.50000 0.00000 0.00000 
HSTRAZ5  Straza       0 0        22.8323 5.50000 0.00000 0.00000 
HSUCI15  Sucidar      0 0        0.00000 0.00000 0.00000 0.00000 
HSUCID5  Sucidar      0 0        30.6093 5.30000 0.00000 0.00000 
HSUSAK5  Susak        0 0        25.2252 1.70000 0.00000 0.00000 
HSVARC5  Svarca       0 0        12.3634 0.30000 0.00000 0.00000 
HTEJER5  TE Jertovec  0 0        11.4660 -0.5000 0.00000 0.00000 
HTEPLO21 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000 
HTEPLO22 TE Plomin    0 2 238.50 1.09675 1.00000 -199.00 31.2639 -126.00 -210.00 50.0000 -172.90 
HTEPLO51 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000 
HTEPLO52 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000 
HTESIS21 TE Sisak     0 0        0.00000 0.00000 0.00000 0.00000 
HTESIS22 TE Sisak     0 2 241.10 0.00000 0.00000 -200.00 58.9319 0.00000 -241.00 100.000 -215.00 
HTESIS5  TE Sisak     0 0        8.47488 0.60000 0.00000 0.00000 
HTETOZ51 TE-TO Zagreb 0 2 117.90 38.3862 7.30000 -140.00 -18.044 0.00000 -150.00 37.0000 -129.00 
HTETOZ52 TE-TO Zagreb 0 2 119.30 0.79764 0.60000 -132.00 -2.2102 0.00000 -178.00 64.4000 -138.00 
HTROGI5  Trogir       0 0        30.1108 0.30000 0.00000 0.00000 
HTRPIM5  Trpimirova   0 0        26.8205 3.60000 0.00000 0.00000 
HTSDUB5  Dubrova      0 0        3.48966 0.40000 0.00000 0.00000 
HTSPO15  T-spoj       0 0        0.00000 0.00000 0.00000 0.00000 
HTUMBR11 Tumbri       0 0        0.00000 0.00000 0.00000 0.00000 
HTUMBR12 Tumbri       0 0        0.00000 0.00000 0.00000 0.00000 
HTUMBR5  Tumbri       0 0        0.00000 0.00000 0.00000 0.00000 
HTUPLJ5  Tupljak      0 0        6.38109 0.80000 0.00000 0.00000 
HTURNI5  Turnic       0 0        28.2164 5.50000 0.00000 0.00000 
HVALPO5  Valpovo      0 0        18.8441 3.10000 0.00000 0.00000 
HVARGD5  Varazdin     0 0        36.3921 1.00000 0.00000 0.00000 
HVEBRU5  VE Bruska    0 2 118.80 0.00000 0.00000 -18.000 -1.5913 0.00000 -37.000 23.2000 -14.400 
HVEGLA5  VE Velika Gl 0 2 118.00 0.00000 0.00000 -20.000 -0.5375 0.00000 -44.000 13.6000 -13.600 
HVEGLU5  VE Glunca    0 2 117.50 0.00000 0.00000 -10.000 1.98300 0.00000 -21.000 11.5000 -11.500 
HVEKAT5  VE Katuni    0 2 117.10 0.00000 0.00000 -18.000 3.54246 0.00000 -34.200 25.0000 -11.200 
HVEKOR5  VE Korlat    0 2 118.50 0.00000 0.00000 -21.000 -1.7022 0.00000 -58.000 45.0000 -30.000 
HVELEB1  RHE Velebit  0 2 425.40 0.00000 0.00000 -50.000 41.4031 240.000 -276.00 160.000 -160.00 
HVELEB5  RHE Velebit  0 0        0.00000 0.00000 0.00000 0.00000 
HVELUK5  VE Lukovac   0 2 117.50 0.00000 0.00000 -20.000 0.13786 0.00000 -48.000 30.0000 -15.800 
HVEPAD2  VE Padene    0 2 249.00 0.00000 0.00000 -88.000 1.47270 0.00000 -88.000 50.0000 -50.000 
HVESEN2  VE Senj      0 0        0.00000 0.00000 0.00000 0.00000 
HVEVPO5  VE Velika Po 0 2 120.00 0.00000 0.00000 -26.000 -4.3310 0.00000 -54.200 20.6000 -18.400 
HVEVRA5  VE Vratarusa 0 2 120.70 0.00000 0.00000 -12.000 -5.9733 0.00000 -42.000 13.1000 -13.100 
HVEZEL5  VE Zelengrad 0 2 118.70 0.00000 0.00000 -11.000 0.98970 0.00000 -42.000 13.1000 -13.100 
HVGORI5  Velika Goric 0 0        29.0140 -3.9000 0.00000 0.00000 
HVINCE5  Vincent      0 0        8.77399 -0.7000 0.00000 0.00000 
HVINKO5  Vinkovci     0 0        24.5273 0.50000 0.00000 0.00000 
HVIRJE5  Virje        0 0        11.7651 -0.5000 0.00000 0.00000 
HVIROV5  Virovitica   0 0        10.3693 -0.8000 0.00000 0.00000 
HVISOK5  Split 3      0 0        42.4741 10.4000 0.00000 0.00000 
HVOSTA5  VE Vostane   0 2 117.60 0.00000 0.00000 -20.000 0.88860 0.00000 -42.000 20.0000 -23.700 
HVRATA5  Vrata        0 0        1.09675 0.80000 0.00000 0.00000 
HVRBOR5  Vrboran      0 0        0.00000 0.00000 0.00000 0.00000 
HVRBOV5  Vrbovsko     0 0        1.09675 -2.3000 0.00000 0.00000 
HVRGOR5  Vrgorac      0 0        4.58641 0.30000 0.00000 0.00000 
HVUKOV5  Vukovar      0 0        12.3634 -1.1000 0.00000 0.00000 
HZABOK5  Zabok        0 0        34.9963 3.40000 0.00000 0.00000 
HZADAR5  Zadar        0 0        31.8057 -1.4000 0.00000 0.00000 
HZADCE5  Zadar centar 0 0        42.1750 6.10000 0.00000 0.00000 
HZADIS5  Zadar istok  0 0        3.68907 -0.2000 0.00000 0.00000 
HZAGVO5  Zagvozd      0 0        0.59823 -0.4000 0.00000 0.00000 
HZAKUC2  HE Zakucac   0 2 245.20 0.00000 0.00000 -105.00 -19.692 -63.000 -144.00 139.200 -104.00 
HZAKUC5  HE Zakucac   0 2 117.20 9.77104 0.60000 -185.00 12.5406 -63.000 -288.00 278.400 -208.00 
HZAMET5  Zamet        0 0        12.6625 -0.3000 0.00000 0.00000 
HZAPRE5  Zapresic     0 0        32.5037 -3.1000 0.00000 0.00000 
HZDENC5  Zdencina     0 0        16.8501 -1.0000 0.00000 0.00000 
HZELJE5  Zeljezara    0 0        53.5413 18.0000 0.00000 0.00000 
HZERJA11 Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000 
HZERJA12 Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000 
HZERJA2  Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000 
HZERJA5  Zerjavinec   0 0        3.98818 -5.2000 0.00000 0.00000 
HZUPAN5  Zupanja      0 0        2.49261 -3.1000 0.00000 0.00000 
##ZIT
IAAVN121 ALFA AVIO    0 0        0.00000 0.00000 0.00000 0.00000 
IABAV121 ACC. BZ NK   0 0        0.00000 0.00000 0.00000 0.00000 
IABDR121 ABBADIA      0 0        131.295 16.7000 0.00000 0.00000 
IABEV121 BELTRAME     0 0        109.329 2.10000 0.00000 0.00000 
IABKR121 ABBADIA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IABSV121 AC.BERTOLI   0 0        33.3528 -83.300 0.00000 0.00000 
IACBV121 AC.VALB.BZ   0 0        11.4871 3.30000 0.00000 0.00000 
IACIF111 ACCIAIOLO    0 0        160.819 99.4000 0.00000 0.00000 
IACSN121 ACERRA SM    0 0        0.00000 0.00000 0.00000 0.00000 
IADSV111 ADRIA SUD    0 0        118.297 11.2000 0.00000 0.00000 
IAEPT111 ACEA LEYNI   0 2 401.24 0.00000 0.00000 -357.90 9.19461 -212.00 -460.00 192.900 -246.00 
IAFKR121 A.FLAM.AL    0 0        0.00000 0.00000 0.00000 0.00000 
IAFLR121 A.FLAMI.OS   0 0        167.973 -147.30 0.00000 0.00000 
IALAV121 ALA          0 2 233.03 0.00000 0.00000 -24.900 -11.406 -10.000 -50.000 32.0000 -43.300 
IALCN111 ALTOMON.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IALCN211 ALTOMON.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IALCN311 ALTOMON.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IALIN111 ALIANO       0 0        -8.9313 8.10000 0.00000 0.00000 
IALQV121 AIRLIQ.VR    0 0        15.2153 -11.900 0.00000 0.00000 
IALSN111 ALTOMONTE    0 0        0.00000 0.00000 0.00000 0.00000 
IANRN111 ANDRIA       0 0        110.941 -45.300 0.00000 0.00000 
IAPLR111 APRILIA380   0 0        0.00000 0.00000 0.00000 0.00000 
IAQAV121 AIRL.VR NK   0 0        0.00000 0.00000 0.00000 0.00000 
IARBT121 ARBARELLO    0 0        20.8581 -1.6000 0.00000 0.00000 
IARCF121 AREZZO C     0 0        102.174 -28.100 0.00000 0.00000 
IARCFA21 AREZZO C     0 0        0.00000 0.00000 0.00000 0.00000 
IARNN121 ARENELLA     0 0        72.2476 4.90000 0.00000 0.00000 
IAROVA21 ARCO         0 0        37.9880 -0.9000 0.00000 0.00000 
IASGR111 APRIL.SORG   0 0        0.00000 0.00000 0.00000 0.00000 
IASTN121 ASTRONI      0 0        54.2109 4.10000 0.00000 0.00000 
IAUKV12Z AURONZO NK   0 0        0.00000 0.00000 0.00000 0.00000 
IAURRA11 AURELIA      0 0        0.00000 263.600 0.00000 0.00000 
IAUZV12Z AURONZO      0 0        0.00000 0.00000 0.00000 0.00000 
IAUZV22Z AURONZO      0 0        0.00000 0.00000 0.00000 0.00000 
IAVAV121 AC.BELT NK   0 0        0.00000 0.00000 0.00000 0.00000 
IAVBV121 AC.VALB.VI   0 0        42.0185 21.1000 0.00000 0.00000 
IAVEV121 AC.VEN.220   0 0        94.9195 54.5000 0.00000 0.00000 
IAVITA21 AVISE        0 0        0.00000 0.00000 0.00000 0.00000 
IAVNF121 AVENZA       0 0        88.9744 46.1000 0.00000 0.00000 
IAVNN111 AVELLINO N   0 0        0.00000 0.00000 0.00000 0.00000 
IAVON12Z ALFA A. UT   0 0        0.00000 0.00000 0.00000 0.00000 
IAVRN121 AVERSA       0 0        55.6216 2.80000 0.00000 0.00000 
IAZTVA21 AZOTATI      0 0        0.10076 -0.5000 0.00000 0.00000 
IBAGM111 BAGGIO       0 0        207.473 42.2000 0.00000 0.00000 
IBAGM121 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000 
IBAGM12M BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000 
IBALT121 BALZOLA      0 0        42.2200 16.1000 0.00000 0.00000 
IBAON111 BARI O       0 0        198.404 24.3000 0.00000 0.00000 
IBARF11Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000 
IBARF21Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000 
IBASF111 BARGI        0 0        0.00000 0.00000 0.00000 0.00000 
IBIET121 BIELLA EST   0 0        161.222 -4.4000 0.00000 0.00000 
IBISTA21 BISTAGNO     0 0        56.1254 7.90000 0.00000 0.00000 
IBLNN11Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN21Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN31Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN41Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNNF11 BOLANO       0 0        -34.832 -17.100 0.00000 0.00000 
IBLSNA11 BELCAS.380   0 0        -13.397 -0.8000 0.00000 0.00000 
IBLVMA21 BELVISO      0 2 235.54 0.00000 0.00000 -36.000 3.75147 0.00000 -74.000 29.6000 -55.600 
IBN2N111 BENEVEN. 2   0 0        81.9210 23.6000 0.00000 0.00000 
IBN3N111 BENEVEN.3    0 0        -975.29 164.700 0.00000 0.00000 
IBOAV121 BOAZZO       0 2 235.79 0.00000 0.00000 -51.600 -19.590 -10.000 -56.610 40.0000 -60.000 
IBOVM111 BOVISIO      0 0        318.111 63.5000 0.00000 0.00000 
IBRAN111 BRIALL       0 0        0.00000 0.00000 0.00000 0.00000 
IBRIN311 BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000 
IBRIN411 BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000 
IBRINA11 BRINDISI     0 0        212.813 -126.60 0.00000 0.00000 
IBRINA2Z BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000 
IBRNN111 BRINDISI N   0 2 410.26 0.00000 0.00000 0.20000 183.567                 328.700 -561.30 
IBRNN12Z BRINDISI N   0 0        0.00000 0.00000 0.00000 0.00000 
IBRSN121 BRUSCIANO    0 0        56.1254 0.60000 0.00000 0.00000 
IBRUM111 BRUGHERIO    0 0        247.677 50.0000 0.00000 0.00000 
IBRUM121 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000 
IBRUM122 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000 
IBSAN111 BISAC.380    0 0        -453.11 -0.6000 0.00000 0.00000 
IBSAN11Z BISAC.380    0 0        0.00000 0.00000 0.00000 0.00000 
IBSCN111 BRIN. S CE   0 0        3.42597 2.90000 0.00000 0.00000 
IBSCN211 BRIN. S CE   0 0        12.1924 1.60000 0.00000 0.00000 
IBSCN311 BRIN. S CE   0 2 410.07 0.10076 -0.1000 -251.10 247.331 -205.00 -750.00 247.400 -414.30 
IBSCN411 BRIN. S CE   0 0        18.9436 6.80000 0.00000 0.00000 
IBSOMA21 RIC.OV. BS   0 0        87.6645 28.0000 0.00000 0.00000 
IBSSN111 BRIN. S ST   0 0        0.10076 -22.200 0.00000 0.00000 
IBUIV121 BUIA         0 0        0.00000 0.00000 0.00000 0.00000 
IBULM111 BULCIAGO     0 0        397.110 26.6000 0.00000 0.00000 
IBUSVA21 BUSSOL. SS   0 0        165.152 39.9000 0.00000 0.00000 
IBVSV121 BORGOVALSU   0 0        39.1971 -2.2000 0.00000 0.00000 
IBVZV121 B.VALS.ZI    0 0        3.12368 -23.400 0.00000 0.00000 
IBZEVA21 BOLZANO      0 0        36.0734 47.9000 0.00000 0.00000 
ICAGMA11 CAGNO        0 0        214.627 49.7000 0.00000 0.00000 
ICAGV121 CASTEGNERO   0 0        24.3848 2.80000 0.00000 0.00000 
ICAIN121 CAIVANO      0 0        63.6827 12.0000 0.00000 0.00000 
ICAKV121 CARDANO NK   0 0        0.00000 0.00000 0.00000 0.00000 
ICALF111 CALENZANO    0 0        239.919 -47.300 0.00000 0.00000 
ICALF121 CALENZANO    0 0        0.00000 0.00000 0.00000 0.00000 
ICAMV111 CAMIN        0 0        283.046 -5.5000 0.00000 0.00000 
ICAMV121 CAMIN        0 0        120.816 18.8000 0.00000 0.00000 
ICANR311 CANDIA       0 0        0.00000 0.00000 0.00000 0.00000 
ICANRA11 CANDIA       0 0        300.377 -108.80 0.00000 0.00000 
ICANRA21 CANDIA       0 0        0.00000 0.00000 0.00000 0.00000 
ICAOM111 CAORSO       0 0        0.00000 0.00000 0.00000 0.00000 
ICAPN121 CAPRIATI     0 0        0.00000 0.00000 0.00000 0.00000 
ICARV121 CARDANO      0 0        94.4157 -26.800 0.00000 0.00000 
ICASN121 CASTELL.     0 0        53.8079 3.90000 0.00000 0.00000 
ICAVV121 CAVILLA      0 2 226.25 0.00000 0.00000 -8.5000 1.82845 -6.0000 -36.000 22.0000 -32.000 
ICBEV121 CASTELBELL   0 2 234.34 18.8428 3.70000 -9.4000 -28.025 0.00000 -81.000 48.0000 -80.400 
ICCHT121 CAMPOCHIES   0 0        75.0690 -0.2000 0.00000 0.00000 
ICDGM121 CEDEG. SUD   0 0        -4.9618 57.7000 0.00000 0.00000 
ICDLN111 CANDELA      0 2 411.94 0.00000 0.00000 -380.90 188.100 -165.00 -490.00 188.100 -269.00 
ICEPR111 CEPAGATTI    0 0        0.00000 77.7000 0.00000 0.00000 
ICEPR12Z CEPAGATTI    0 0        0.00000 0.00000 0.00000 0.00000 
ICEPR211 CEPAGATTI    0 0        0.00000 -226.80 0.00000 0.00000 
ICEPR221 CEPAGATTI    0 0        470.768 168.200 0.00000 0.00000 
ICESMA21 CESANO M.    0 0        17.9360 34.5000 0.00000 0.00000 
ICFOF111 CARPI FOSS   0 0        226.013 81.4000 0.00000 0.00000 
ICHIT111 CHIVASSO S   0 0        0.00000 0.00000 0.00000 0.00000 
ICHPM111 CHIGNOLO     0 0        0.00000 0.00000 0.00000 0.00000 
ICHRM111 CHIARI ST    0 0        208.178 41.3000 0.00000 0.00000 
ICHTT111 CHIVAS. CE   0 2 401.41 0.00000 0.00000 -696.70 -39.736 -350.00 -766.00 265.300 -547.70 
ICHTT121 CHIVAS. CE   0 2 232.83 0.00000 0.00000 -333.50 35.9446 -175.00 -379.00 251.500 -406.80 
ICHZT121 CHATILL.SE   0 0        9.27027 12.8000 0.00000 0.00000 
ICICV121 CIMEGO CE    0 2 235.12 0.00000 0.00000 -61.800 -5.6301 -10.000 -67.700 55.9000 -90.900 
ICICV22Z CIMEGO CE    0 0        0.00000 0.00000 0.00000 0.00000 
ICIMVA21 CIMEGO       0 0        2.41833 -0.4000 0.00000 0.00000 
ICINR121 A.CINEC.FL   0 0        94.3149 59.2000 0.00000 0.00000 
ICISM111 CISLAGO      0 0        188.831 15.4000 0.00000 0.00000 
ICISMB21 CISLAGO      0 0        108.019 22.4000 0.00000 0.00000 
ICITV121 CITTADELLA   0 0        63.2797 26.8000 0.00000 0.00000 
ICLAVA21 COLA'        0 0        0.00000 0.00000 0.00000 0.00000 
ICLNN111 CAS/ETA380   0 0        -68.275 0.10000 0.00000 0.00000 
ICLRF121 COLORNO      0 0        30.5314 -3.3000 0.00000 0.00000 
ICMAM121 CORMANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICMDN12Z CEMENT.MAD   0 0        0.00000 0.00000 0.00000 0.00000 
ICMOM121 CAMPO MORO   0 2 238.52 0.00000 0.00000 -13.300 -2.6945 31.0000 -16.550 40.0000 -27.000 
ICMPTA21 CAMPOROSSO   0 0        78.5958 18.1000 0.00000 0.00000 
ICMPTA22 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000 
ICOAN121 COLLI AMIN   0 0        35.9727 7.50000 0.00000 0.00000 
ICOLFA11 COLUNGA      0 0        269.241 69.2000 0.00000 0.00000 
ICOLFA21 COLUNGA      0 0        0.00000 0.00000 0.00000 0.00000 
ICONV121 CONEGLIANO   0 0        47.7620 2.80000 0.00000 0.00000 
ICPNR111 CEPRANO380   0 0        404.365 99.0000 0.00000 0.00000 
ICRCV121 CARDANO CE   0 2 235.50 0.00000 0.00000 -10.400 -13.551 -10.400 -72.000 37.4000 -59.000 
ICRCV122 CARDANO CE   0 2 235.50 0.00000 0.00000 -10.400 -13.583 -10.400 -72.000 46.0000 -64.000 
ICRDV111 CORDIGNANO   0 0        243.143 20.1000 0.00000 0.00000 
ICRWM111 CREMONA      0 0        192.358 6.30000 0.00000 0.00000 
ICS2N121 CASORIA 2    0 0        32.8490 -0.6000 0.00000 0.00000 
ICSAMA21 CASSANO CS   0 0        0.00000 0.00000 0.00000 0.00000 
ICSEM111 CISERANO     0 0        438.927 61.1000 0.00000 0.00000 
ICSIM12Z UT CESI      0 0        0.00000 0.00000 0.00000 0.00000 
ICSIT11Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000 
ICSIT12Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000 
ICSLFA11 CASELLINA    0 0        126.459 -3.7000 0.00000 0.00000 
ICSNT111 CASANOVA     0 0        183.592 23.2000 0.00000 0.00000 
ICSNT121 CASANOVA     0 0        0.00000 0.00000 0.00000 0.00000 
ICSRN121 CASORIA      0 0        203.644 37.8000 0.00000 0.00000 
ICSSM111 CASSANO      0 2 397.27 0.00000 0.00000 -164.10 -31.373 -125.00 -318.00 86.2000 -194.60 
ICSSM121 CASSANO      0 2 232.57 0.00000 0.00000 -72.900 -28.077 -72.900 -390.00 113.100 -274.00 
ICSSM211 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSM221 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSM311 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSMA21 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSVN121 CASALNUOVO   0 0        42.2200 -2.0000 0.00000 0.00000 
ICTEN12Z CEN.EN.TEV   0 0        0.00000 0.00000 0.00000 0.00000 
ICTMMA21 MINCIO       0 2 234.53 54.4125 -1.3000 -206.30 -59.591 -107.20 -249.24 128.600 -212.80 
ICTNT111 CASTELN.S    0 0        224.603 -8.1000 0.00000 0.00000 
ICVAV121 CAVILLA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IDALM121 DALMINE ST   0 0        0.00000 0.00000 0.00000 0.00000 
IDEAT121 DELTAC. NK   0 0        0.00000 0.00000 0.00000 0.00000 
IDELN111 DELICETO     0 0        -228.64 -44.800 0.00000 0.00000 
IDELT121 DELTACOGNE   0 0        16.0214 -0.1000 0.00000 0.00000 
IDGNN121 DOGANELLA    0 0        89.4783 8.80000 0.00000 0.00000 
IDLNM121 UT DALMINE   0 0        20.2535 -28.300 0.00000 0.00000 
IDLNM12M UT DALMINE   0 0        0.00000 0.00000 0.00000 0.00000 
IDMNM121 DALMINE BG   0 0        0.00000 0.00000 0.00000 0.00000 
IDOLV111 DOLO         0 0        0.00000 0.00000 0.00000 0.00000 
IDOLV121 DOLO         0 0        65.2949 0.60000 0.00000 0.00000 
IDUSV111 DUGALE       0 0        369.904 90.0000 0.00000 0.00000 
IDUSV121 DUGALE       0 0        0.00000 0.00000 0.00000 0.00000 
IECHNA11 ERCHIE       0 0        -14.588 -0.1000 0.00000 0.00000 
IECRF111 ENIPOW.RA    0 2 396.28 56.4277 36.2000 -680.00 60.6913 -306.00 -940.00 313.100 -539.10 
IEDOM111 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEDOM112 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEDOM211 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEFEF111 SEF FERRAR   0 2 398.07 0.00000 0.00000 -635.70 134.005 -324.00 -940.00 302.200 -447.70 
IEONT111 EON L.FERR   0 2 399.75 0.00000 0.00000 -746.70 -13.004 -434.00 -900.00 122.700 -391.80 
IEPBN111 ENIPOW. BR   0 2 410.52 83.9362 69.7000 -667.10 378.200 -426.00 -940.00 378.200 -487.50 
IERCN121 ERCOLANO     0 0        58.2415 -0.2000 0.00000 0.00000 
IERZT121 ERZELLI      0 0        99.9577 -4.4000 0.00000 0.00000 
IETQT111 ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000 
IFACN121 FRI-EL ACE   0 0        -69.862 52.0000 0.00000 0.00000 
IFADVA21 FADALTO      0 0        0.00000 0.00000 0.00000 0.00000 
IFAUN121 FIAT AUTO    0 0        85.1454 1.60000 0.00000 0.00000 
IFAUN12M FIAT AUTO    0 0        0.00000 0.00000 0.00000 0.00000 
IFENF111 FERRARA N.   0 0        0.00000 0.00000 0.00000 0.00000 
IFENV121 FERRIERE N   0 0        138.349 26.0000 0.00000 0.00000 
IFERF111 FERRARA F.   0 0        290.301 -51.300 0.00000 0.00000 
IFGPN111 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000 
IFGPN112 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000 
IFIBN121 FIBE A.      0 2 233.68 0.00000 0.00000 -79.900 8.40020 -25.000 -140.00 59.0000 -106.00 
IFLEM111 FLERO ST     0 0        228.734 39.7000 0.00000 0.00000 
IFMIT121 FIAT MIR.    0 0        30.6322 8.00000 0.00000 0.00000 
IFNOR111 FANO E.T.    0 0        264.102 -81.100 0.00000 0.00000 
IFNOR211 FANO E.T.    0 2 405.17 0.00000 0.00000 2.20000 -18.609                 125.000 -250.00 
IFOGN11Z FOGGIA       0 0        0.00000 0.00000 0.00000 0.00000 
IFOGNA11 FOGGIA       0 0        8.66569 -67.900 0.00000 0.00000 
IFORF111 FORLI'       0 0        188.025 227.600 0.00000 0.00000 
IFRANA21 FRATTA       0 0        141.775 60.2000 0.00000 0.00000 
IFRBM111 FERRERA E.   0 2 395.94 18.4398 5.10000 -534.40 111.876 -247.00 -840.00 301.100 -520.00 
IFRBM112 FERRERA E.   0 2 396.16 19.9512 2.50000 -211.90 49.4465 -158.00 -362.00 187.300 -335.30 
IFRIT31Z FIL          0 0        0.00000 0.00000 0.00000 0.00000 
IFRIT41Z FIL          0 0        0.00000 0.00000 0.00000 0.00000 
IFRLN111 FEROLETO     0 0        261.281 -95.000 0.00000 0.00000 
IFSNV111 FUSINA CE    0 2 399.21 0.00000 0.00000 -454.40 -71.291 -240.00 -740.00 206.000 -444.20 
IFSNV121 FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000 
IGADM12Z GADIO        0 0        0.00000 0.00000 0.00000 0.00000 
IGADMA21 GADIO        0 0        0.00000 0.00000 0.00000 0.00000 
IGADMA23 GADIO        0 0        29.6246 1.30000 0.00000 0.00000 
IGADMA24 GADIO        0 0        17.4321 -2.4000 0.00000 0.00000 
IGADMA25 GADIO        0 0        32.1437 -0.3000 0.00000 0.00000 
IGALR121 GALLETO      0 2 237.69 0.00000 0.00000 -69.800 -0.6715 0.00000 -90.000 11.0000 -34.000 
IGALR221 GALLETO      0 0        0.00000 0.00000 0.00000 0.00000 
IGARM121 GARGNANO     0 0        0.00000 0.00000 0.00000 0.00000 
IGASN111 GARIGL. ST   0 0        248.282 -46.400 0.00000 0.00000 
IGASN211 GARIGL. ST   0 2 410.54 0.00000 0.00000 2.30000 40.7940                 125.000 -250.00 
IGDAM121 GANDA        0 2 235.59 0.00000 0.00000 -32.400 -4.1039 0.00000 -84.000 35.0000 -55.300 
IGERT121 GERBIDO      0 0        0.00000 0.00000 0.00000 0.00000 
IGLAV121 GLORENZANK   0 0        0.00000 0.00000 0.00000 0.00000 
IGLNN111 GALATINA     0 0        210.093 -15.900 0.00000 0.00000 
IGLNN411 GALATINA     0 0        0.30229 -94.200 0.00000 0.00000 
IGLOV121 GLORENZA     0 0        20.8581 -16.700 0.00000 0.00000 
IGLZV121 GLORENZACE   0 0        -0.0992 -2.0000 0.00000 0.00000 
IGNZN111 GENZANO380   0 0        -181.11 -6.6000 0.00000 0.00000 
IGORM111 GORLAGO      0 0        358.820 -10.900 0.00000 0.00000 
IGRAN121 GRAGNANO     0 0        31.1360 1.20000 0.00000 0.00000 
IGRGN111 GARAGUSO     0 0        -13.000 -2.2000 0.00000 0.00000 
IGRSMA21 GROSIO       0 2 236.08 24.7879 0.20000 -256.00 -4.8150 0.00000 -465.00 248.300 -303.30 
IGRTM121 GROSOTTO     0 0        -12.504 17.1000 0.00000 0.00000 
IGRUTA21 GRUGLIASCO   0 0        27.9116 -1.3000 0.00000 0.00000 
IGSCR111 GISSI CE     0 2 415.37 0.00000 0.00000 -224.80 106.314 -167.00 -397.00 216.700 -366.70 
IGSCR211 GISSI CE     0 2 415.46 0.00000 0.00000 -338.80 -18.200 -167.00 -397.00 228.700 -324.20 
IGSSR111 GISSI        0 0        0.00000 0.00000 0.00000 0.00000 
IISEN121 ISE CET3     0 0        0.00000 0.00000 0.00000 0.00000 
IISPM111 ARVEDI ST    0 0        311.259 57.2000 0.00000 0.00000 
IITCT121 ILVA.CORNI   0 0        22.3696 3.40000 0.00000 0.00000 
IITNT121 ITAL NOVI    0 0        28.8184 21.4000 0.00000 0.00000 
IKOTR111 KOTOR        0 0        0.00000 80.6000 0.00000 0.00000 
IKOTR12Z KOTOR        0 0        0.00000 0.00000 0.00000 0.00000 
IKOTR211 KOTOR        0 0        0.00000 -235.20 0.00000 0.00000 
IKOTR221 KOTOR        0 0        -456.49 165.600 0.00000 0.00000 
IKPRM121 PREMAD. AL   0 0        0.00000 0.00000 0.00000 0.00000 
IKSEMA21 RISE SESTO   0 2 232.52 0.00000 0.00000 -48.000 26.6469 -46.000 -63.000 29.5000 -35.800 
IKSEMA2M RISE SESTO   0 0        0.00000 0.00000 0.00000 0.00000 
IKVNMA21 VENINA       0 2 235.32 0.00000 0.00000 -71.900 5.44864 0.00000 -141.00 61.2000 -97.300 
ILACM111 LACCHIAREL   0 0        365.370 39.2000 0.00000 0.00000 
ILAIN111 LAINO        0 0        48.4674 -98.100 0.00000 0.00000 
ILAIN12Z LAINO        0 0        0.00000 0.00000 0.00000 0.00000 
ILAMMA21 LAMBRATE     0 0        25.8963 2.50000 0.00000 0.00000 
ILANV121 LANA         0 2 235.37 0.00000 0.00000 -41.900 1.74846 -20.000 -80.000 46.8000 -68.100 
ILARR111 LARINO       0 0        120.816 -24.900 0.00000 0.00000 
ILATR111 LATINA NUC   0 0        361.137 12.0000 0.00000 0.00000 
ILATR12Z LATINA NUC   0 0        0.00000 0.00000 0.00000 0.00000 
ILATR211 LATINA NUC   0 0        0.00000 0.00000 0.00000 0.00000 
ILATR221 LATINA NUC   0 0        126.862 25.2000 0.00000 0.00000 
ILATR311 LATINA NUC   0 0        0.00000 -117.20 0.00000 0.00000 
ILCSM11Z LA CASELLA   0 0        0.00000 0.00000 0.00000 0.00000 
ILCSM211 LA CASELLA   0 2 396.01 0.00000 0.00000 -337.50 -26.532 -170.00 -355.00 144.600 -241.70 
ILCSM311 LA CASELLA   0 2 396.01 0.00000 0.00000 -304.30 -37.987 -200.00 -367.00 238.600 -442.90 
ILCSM411 LA CASELLA   0 2 395.99 0.00000 0.00000 -352.20 -13.878 -170.00 -670.00 231.800 -416.60 
ILCZMA11 CASELLA ST   0 0        72.7515 11.2000 0.00000 0.00000 
ILEYTA11 LEYNI        0 0        108.220 57.4000 0.00000 0.00000 
ILEYTA21 LEYNI        0 0        0.00000 0.00000 0.00000 0.00000 
ILK2V121 LASA NK 2    0 0        0.00000 0.00000 0.00000 0.00000 
ILNTM111 LONATO       0 0        234.780 23.2000 0.00000 0.00000 
ILVSV121 LAVIS        0 0        29.1207 4.90000 0.00000 0.00000 
ILZDMA21 LANZADA      0 2 238.47 0.00000 0.00000 -47.500 -20.000 0.00000 -59.130 126.000 -92.000 
IMAAT121 MARTINETTO   0 0        40.5070 33.4000 0.00000 0.00000 
IMACVA21 MALCONTENT   0 0        0.00000 0.00000 0.00000 0.00000 
IMADN121 MADDALONI    0 0        36.7788 18.5000 0.00000 0.00000 
IMAGM11Z MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGM121 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGM122 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGMA21 MAGENTA ST   0 0        88.5714 35.1000 0.00000 0.00000 
IMARMA21 MARCARIA     0 0        115.072 9.50000 0.00000 0.00000 
IMATT121 LEVANNA      0 0        32.9498 -1.3000 0.00000 0.00000 
IMCON111 M/CORVINO    0 0        243.143 -68.500 0.00000 0.00000 
IMCON121 M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000 
IMDAN111 MAIDA        0 0        -15.183 1.80000 0.00000 0.00000 
IMDAN21Z MAIDA        0 0        0.00000 0.00000 0.00000 0.00000 
IMDAN31Z MAIDA        0 0        0.00000 0.00000 0.00000 0.00000 
IMDGN111 MODUGNO CE   0 2 410.68 0.00000 0.00000 -359.20 148.699 -215.00 -727.00 208.600 -441.20 
IMDTN12Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000 
IMDTN22Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000 
IMESM121 MESE         0 0        -105.39 -22.400 0.00000 0.00000 
IMFTV11Z MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMFTV121 MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMGLT111 MAGLIANO     0 0        137.442 -23.900 0.00000 0.00000 
IMGNN111 MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000 
IMLAV121 MOLINE NK    0 0        0.00000 0.00000 0.00000 0.00000 
IMLFNA11 MELFI 380    0 0        -109.16 -4.4000 0.00000 0.00000 
IMLOM111 MALEO        0 0        81.2156 -0.6000 0.00000 0.00000 
IMLTR111 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR211 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR212 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR311 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR41Z MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMNFN111 MANFR.380    0 0        -14.290 -10.100 0.00000 0.00000 
IMNTMA11 MANTOVA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMNVR121 MONTOR.SE    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT121 MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT122 MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOATA21 MONCALIER    0 2 234.03 2.21680 0.50000 -321.70 26.1728 -155.00 -470.00 153.900 -184.40 
IMOATA22 MONCALIER    0 2 234.59 4.73590 0.50000 -298.00 28.9119 -160.00 -435.00 135.300 -244.90 
IMOCT121 MONCAL.CP    0 0        17.6337 0.60000 0.00000 0.00000 
IMOCT122 MONCAL.CP    0 0        14.8123 0.60000 0.00000 0.00000 
IMOIV121 MOLINE       0 2 227.54 0.00000 0.00000 -16.800 11.6194 -1.0000 -30.000 17.0000 -18.600 
IMONR12Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMONR22Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMONR32Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMORTA21 MORIGALLO    0 0        93.7103 -26.400 0.00000 0.00000 
IMOSR111 MONTALTO     0 0        56.2262 -0.7000 0.00000 0.00000 
IMPIV121 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000 
IMPIV221 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000 
IMRAN211 MATERA       0 2 414.58 0.00000 0.00000 0.30000 131.400                 131.400 -250.00 
IMRAN311 MATERA       0 2 414.58 0.00000 0.00000 0.30000 131.400                 131.400 -250.00 
IMRANA11 MATERA       0 0        94.4157 -61.200 0.00000 0.00000 
IMRCM111 MERCALLO     0 0        282.038 76.8000 0.00000 0.00000 
IMRGF111 MARGINONE    0 0        292.719 80.3000 0.00000 0.00000 
IMRLM121 MARCELLO     0 0        50.9865 2.60000 0.00000 0.00000 
IMRTF111 MARTIGNONE   0 0        365.873 43.0000 0.00000 0.00000 
IMTJT121 MONTJOVET    0 2 237.38 0.00000 0.00000 -14.000 -2.7543 0.00000 -56.000 50.0000 -36.000 
IMTVM111 MANTOVA CE   0 0        45.6460 37.3000 0.00000 0.00000 
IMTVM121 MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMTVM12M MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMTVM211 MANTOVA CE   0 2 400.91 0.00000 0.00000 -322.70 -46.410 -164.00 -470.00 179.700 -276.20 
IMTVM311 MANTOVA CE   0 2 400.91 0.00000 0.00000 -321.70 -43.573 -139.00 -470.00 179.900 -276.90 
IMUCM121 MUSOCCO ST   0 0        19.4474 28.0000 0.00000 0.00000 
IMUSM111 MUSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000 
INACN121 NAPOLI C     0 0        63.7835 4.70000 0.00000 0.00000 
INADN121 NAPOLI DIR   0 0        61.7682 3.70000 0.00000 0.00000 
INALN121 NAPOLI L     0 2 232.54 0.00000 0.00000 -355.00 231.950 -190.00 -470.00 232.300 -204.00 
INALNA21 NAPOLI L     0 0        0.00000 0.00000 0.00000 0.00000 
INATV121 NATURNO      0 2 234.68 24.7879 -0.5000 -62.700 37.6000 -59.000 -176.00 83.0000 -109.00 
INAVM111 NAVE         0 0        200.016 51.9000 0.00000 0.00000 
INAVM121 NAVE         0 0        112.553 27.5000 0.00000 0.00000 
INGRV111 NOGAROLE     0 0        196.187 14.6000 0.00000 0.00000 
INOCN121 NOCERA       0 0        73.0538 3.00000 0.00000 0.00000 
INOLN121 NOLA         0 0        101.771 9.70000 0.00000 0.00000 
INOMMA21 RIC.NORD M   0 0        130.993 -2.1000 0.00000 0.00000 
INOST121 NOVARA SUD   0 0        84.5408 -10.100 0.00000 0.00000 
INOSTA21 NOVARA SUD   0 0        0.00000 0.00000 0.00000 0.00000 
INOVT121 NOVI L.      0 0        0.00000 0.00000 0.00000 0.00000 
INOXRA21 NOMENTA.RT   0 0        57.4354 1.60000 0.00000 0.00000 
INSCN12Z NASTRO CAR   0 0        0.00000 0.00000 0.00000 0.00000 
INTAV121 NAT.P4 NK    0 0        -1.0916 3.90000 0.00000 0.00000 
IODZVA21 ODERZO       0 0        65.8995 25.1000 0.00000 0.00000 
IOSCM111 OSTIGL.CE    0 2 399.45 0.00000 0.00000 -384.60 -36.659 -200.00 -688.00 151.800 -229.40 
IOSCM211 OSTIGL.CE    0 2 399.44 0.00000 0.00000 -384.60 -23.331 -200.00 -688.00 150.900 -229.50 
IOSCM41Z OSTIGL.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IOSPM111 OSPIATE      0 0        290.301 -32.700 0.00000 0.00000 
IOSPM121 OSPIATE      0 0        0.00000 0.00000 0.00000 0.00000 
IOSTM111 OSTIGL.ST    0 0        305.012 11.1000 0.00000 0.00000 
IOVMMA21 RIC.OV. MI   0 0        117.188 -7.3000 0.00000 0.00000 
IP41V121 NAT.P41 NK   0 0        0.00000 0.00000 0.00000 0.00000 
IPACF111 POGGIO A C   0 0        261.986 94.5000 0.00000 0.00000 
IPATN111 PATRIA       0 0        206.062 -84.600 0.00000 0.00000 
IPATN121 PATRIA       0 0        0.00000 182.700 0.00000 0.00000 
IPBNF11Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000 
IPBNF21Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000 
IPCOF111 P.CORSINI    0 2 396.14 0.00000 0.00000 -659.40 98.0594 -400.00 -950.00 306.500 -542.80 
IPDAR121 A.P.DANTE    0 0        31.1360 2.50000 0.00000 0.00000 
IPDCN111 PALO D.C.    0 0        102.074 12.1000 0.00000 0.00000 
IPDMM121 PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDMMA21 PREMADIO     0 2 236.48 23.1757 -2.7000 -137.10 11.6167 0.00000 -240.00 116.000 -126.00 
IPDRV121 PADRICIANO   0 0        92.5012 4.50000 0.00000 0.00000 
IPDRV12M PADRICIANO   0 0        0.00000 0.00000 0.00000 0.00000 
IPEDN11Z PRE EDISON   0 0        0.00000 0.00000 0.00000 0.00000 
IPELT121 PELLERINA    0 0        0.00000 0.00000 0.00000 0.00000 
IPF2R121 PIETRAF220   0 0        279.720 4.40000 0.00000 0.00000 
IPFNR121 PIETRAF.N.   0 2 230.17 0.00000 0.00000 -331.40 74.7326 -150.00 -345.00 170.800 -248.50 
IPGNM111 POGLIANO     0 0        0.00000 0.00000 0.00000 0.00000 
IPGRN121 POGGIOR.     0 0        87.7653 7.80000 0.00000 0.00000 
IPIATA21 PIANEZZA     0 0        120.614 3.80000 0.00000 0.00000 
IPIOTA11 PIOSSASCO    0 0        154.874 255.300 0.00000 0.00000 
IPIOTA21 PIOSSASCO    0 0        0.00000 0.00000 0.00000 0.00000 
IPISF111 P.SPERANZA   0 0        50.0796 25.6000 0.00000 0.00000 
IPLLTA21 PALLANZENO   0 0        86.2538 22.5000 0.00000 0.00000 
IPLNV111 PLANAIS      0 0        218.355 11.9000 0.00000 0.00000 
IPLTT121 POLITECNIC   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV32Z MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV421 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV521 MARGHERA L   0 2 227.59 0.00000 0.00000 -159.00 -5.1584 -100.00 -276.00 77.0000 -96.500 
IPMLV621 MARGHERA L   0 2 227.47 0.00000 0.00000 -128.70 17.8000 -75.750 -136.00 17.8000 0.00000 
IPMLV721 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPNCM111 PIANCAMUNO   0 0        280.426 -12.800 0.00000 0.00000 
IPNEV121 PORDENONE    0 0        77.7896 -11.300 0.00000 0.00000 
IPONTA21 PONTE V.F.   0 0        -20.145 -3.9000 0.00000 0.00000 
IPOPR121 POPOLI       0 0        0.00000 0.00000 0.00000 0.00000 
IPOZN121 POZZUOLI     0 0        41.6154 -0.7000 0.00000 0.00000 
IPR2R121 PROVVID.A2   0 0        0.00000 0.00000 0.00000 0.00000 
IPRCV121 PRACOMUNE    0 0        0.00000 0.00000 0.00000 0.00000 
IPREN111 PRESENZANO   0 0        0.00000 0.00000 0.00000 0.00000 
IPREN121 PRESENZANO   0 0        0.60458 0.00000 0.00000 0.00000 
IPRMF111 PARMA VIGH   0 0        432.881 78.7000 0.00000 0.00000 
IPRVR121 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000 
IPRVR122 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000 
IPSEF121 PORTALE      0 0        0.00000 0.00000 0.00000 0.00000 
IPSTNA21 PISTICCI     0 0        23.8000 2.10000 0.00000 0.00000 
IPTOV111 PORTOTOLLE   0 0        20.4551 12.8000 0.00000 0.00000 
IPTRVA21 PONTERESIA   0 0        112.956 4.50000 0.00000 0.00000 
IPTRVA2M PONTERESIA   0 0        0.00000 0.00000 0.00000 0.00000 
IPTVMA21 PORTAVOLTA   0 0        132.605 2.90000 0.00000 0.00000 
IPVAM111 PIEVE ALBI   0 0        0.00000 0.00000 0.00000 0.00000 
IPVNMA21 P.VENEZIA    0 0        42.6231 -2.7000 0.00000 0.00000 
IPZAM111 PIACENZA     0 2 395.12 0.00000 0.00000 -699.50 -23.376 -400.00 -767.00 245.800 -585.80 
IQUAT121 QUART        0 2 238.35 0.00000 0.00000 -8.9000 -29.963 0.00000 -57.000 22.8000 -42.800 
IQUDT121 QUART NK     0 0        0.00000 0.00000 0.00000 0.00000 
IQUDT12M QUART NK     0 0        0.00000 0.00000 0.00000 0.00000 
IRACF111 RAVENNA C.   0 0        288.386 19.9000 0.00000 0.00000 
IRATN111 RATINO       0 2 414.49 0.00000 0.00000 -362.90 -1.1600 -160.00 -470.00 164.100 -203.00 
IRATV121 RAT.P62 NK   0 0        0.00000 0.00000 0.00000 0.00000 
IRCOV121 RIC. OVEST   0 0        17.6337 -19.600 0.00000 0.00000 
IRDPVA11 REDIPUGLIA   0 0        66.2018 -63.500 0.00000 0.00000 
IRDPVA21 REDIPUGLIA   0 0        41.9177 -12.800 0.00000 0.00000 
IRDPVA2M REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000 
IRELF111 ROSELECTRA   0 2 396.37 0.00000 0.00000 -292.90 -49.952 -206.00 -386.00 189.500 -283.40 
IRICN111 RIZZIC.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IRICN211 RIZZIC.CE    0 2 413.36 0.00000 0.00000 -289.40 114.226 -219.00 -356.20 166.900 -299.70 
IRIVN121 ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIVN122 ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIVN12M ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIVN12N ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIZN111 RIZZICONI    0 0        176.538 -65.900 0.00000 0.00000 
IRIZN211 RIZZICONI    0 0        0.00000 160.200 0.00000 0.00000 
IRLLR111 ROTELLO380   0 0        -5.0610 -4.3000 0.00000 0.00000 
IRMER111 ROMA EST     0 0        400.838 -59.900 0.00000 0.00000 
IRMNR111 ROMA NORD    0 0        346.728 -141.30 0.00000 0.00000 
IRMNR121 ROMA NORD    0 0        0.00000 187.200 0.00000 0.00000 
IRMOR111 ROMA OVEST   0 0        592.491 -93.400 0.00000 0.00000 
IRMSR111 ROMA SUD     0 0        503.013 -54.000 0.00000 0.00000 
IRMSR121 ROMA SUD     0 0        0.00000 0.00000 0.00000 0.00000 
IROAT121 ROSONE       0 0        0.00000 0.00000 0.00000 0.00000 
IROATA21 ROSONE       0 0        -2.8778 9.70000 0.00000 0.00000 
IRONT111 RONDISSONE   0 0        208.984 -1.4000 0.00000 0.00000 
IRONT112 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IRONT113 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IRONT121 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IROSN111 ROSSANO TE   0 0        29.7253 203.900 0.00000 0.00000 
IROVM111 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM211 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM311 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM411 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROXM111 RHO          0 0        0.00000 0.00000 0.00000 0.00000 
IRRKR121 ROSARA NK    0 0        0.00000 0.00000 0.00000 0.00000 
IRRSF111 ROSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000 
IRSNF111 ROSEN        0 0        14.6108 9.90000 0.00000 0.00000 
IRSRRA11 ROSARA       0 0        285.162 -42.600 0.00000 0.00000 
IRSRRA21 ROSARA       0 0        0.00000 0.00000 0.00000 0.00000 
IRSRRA2M ROSARA       0 0        0.00000 0.00000 0.00000 0.00000 
IRUBFA11 RUBIERA      0 0        366.679 -37.500 0.00000 0.00000 
IRZNM121 ROZZANO      0 0        0.00000 0.00000 0.00000 0.00000 
IS52V121 ST.5-213NK   0 0        0.00000 0.00000 0.00000 0.00000 
IS5AV121 ST.5-259NK   0 0        0.00000 0.00000 0.00000 0.00000 
ISAEVA21 SANDRA'      0 0        0.00000 0.00000 0.00000 0.00000 
ISALN121 SALERNO N    0 0        41.2124 2.50000 0.00000 0.00000 
ISANT121 SANGONE      0 0        19.7497 1.60000 0.00000 0.00000 
ISANT122 SANGONE      0 0        54.2109 -11.600 0.00000 0.00000 
ISATV121 S.ANTONIO    0 0        3.42597 -4.6000 0.00000 0.00000 
ISAVT121 SAVONA       0 0        88.1683 19.8000 0.00000 0.00000 
ISAVTA21 SAVONA       0 0        0.00000 0.00000 0.00000 0.00000 
ISAZV121 S.ANT C.LE   0 0        0.00000 0.00000 0.00000 0.00000 
ISBAF11Z S.BARB.CLE   0 0        0.00000 0.00000 0.00000 0.00000 
ISBAF211 S.BARB.CLE   0 0        0.00000 0.00000 0.00000 0.00000 
ISBQF121 S.B.QUERCE   0 0        0.70535 -1.7000 0.00000 0.00000 
ISBSF111 S.BARBARA    0 0        66.1011 78.0000 0.00000 0.00000 
ISBSF121 S.BARBARA    0 0        0.00000 0.00000 0.00000 0.00000 
ISCCN111 SCANDALECE   0 2 413.99 0.00000 0.00000 -254.90 104.194 -215.00 -385.00 165.000 -405.30 
ISCDN111 SCANDALE     0 0        -25.801 -53.100 0.00000 0.00000 
ISCIN111 SCILLA       0 0        137.845 -7.7000 0.00000 0.00000 
ISCIN211 SCILLA       0 0        -110.45 33.1000 0.00000 0.00000 
ISCIN311 SCILLA       0 0        0.00000 -12.600 0.00000 0.00000 
ISCOT121 S.COLOM.GE   0 0        64.1865 17.5000 0.00000 0.00000 
ISCRN111 SIMERI CRI   0 2 412.37 0.00000 0.00000 -296.40 147.092 0.00000 -683.00 242.900 -457.90 
ISCRV121 SCORZE'      0 0        222.386 24.5000 0.00000 0.00000 
ISCTN121 SCAFATI SE   0 0        66.5041 -24.300 0.00000 0.00000 
ISDMF111 S.DAMASO     0 0        176.236 1.40000 0.00000 0.00000 
ISECN121 SECONDIGL.   0 0        70.3331 7.20000 0.00000 0.00000 
ISERM111 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000 
ISERMB11 SERMIDE      0 2 399.63 0.00000 0.00000 -339.80 -118.40 -180.00 -382.00 204.300 -410.00 
ISERMC11 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000 
ISEVN111 S.SEVER380   0 0        -9.5267 20.5000 0.00000 0.00000 
ISFAV12Z SAFAU NK     0 0        0.00000 0.00000 0.00000 0.00000 
ISFIM111 S.FIORANO    0 0        0.00000 0.00000 0.00000 0.00000 
ISFLF111 FONTELUPO    0 0        0.00000 0.00000 0.00000 0.00000 
ISFLV121 S.FLORIANO   0 0        0.00000 0.00000 0.00000 0.00000 
ISGIR111 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGIR112 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGIR12Z S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGSR111 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGSR121 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGTM121 SEGRATE      0 0        0.00000 0.00000 0.00000 0.00000 
ISIDR121 SIDERURGIC   0 0        201.729 7.00000 0.00000 0.00000 
ISIKR121 S.GIANK      0 0        0.00000 0.00000 0.00000 0.00000 
ISIZV12Z SINIGO ZI    0 0        0.00000 0.00000 0.00000 0.00000 
ISLGV111 SALGAREDA    0 0        123.536 28.0000 0.00000 0.00000 
ISLGV121 SALGAREDA    0 0        66.9072 -3.1000 0.00000 0.00000 
ISLRF111 LE ROSE      0 0        0.00000 0.00000 0.00000 0.00000 
ISLUR111 S.LUCIA      0 0        129.582 -59.200 0.00000 0.00000 
ISLUR121 S.LUCIA      0 0        46.9559 -15.600 0.00000 0.00000 
ISLVT121 SALVEMINI    0 0        7.85958 3.70000 0.00000 0.00000 
ISMAMA2Z EX SARMATO   0 0        0.00000 0.00000 0.00000 0.00000 
ISMCVA21 S.MASS. CE   0 2 235.08 0.00000 0.00000 -47.400 -48.496 56.0000 -319.00 181.500 -252.40 
ISMCVA22 S.MASS. CE   0 2 235.03 0.00000 0.00000 -5.2000 -10.572 0.00000 -74.000 44.8000 -62.300 
ISMIMA21 RIC.SUD MI   0 0        0.00000 0.00000 0.00000 0.00000 
ISMIMA22 RIC.SUD MI   0 0        138.853 5.50000 0.00000 0.00000 
ISMRN121 S.MARIA C.   0 0        0.00000 0.00000 0.00000 0.00000 
ISMRNA11 S.MARIA C.   0 0        430.362 -95.700 0.00000 0.00000 
ISMSV121 S.MASSENZA   0 0        0.00000 0.00000 0.00000 0.00000 
ISMVF111 S.MART. XX   0 0        194.373 72.4000 0.00000 0.00000 
ISNDTA2Z COFELY SET   0 0        0.00000 0.00000 0.00000 0.00000 
ISNGV111 SANDRIGO     0 0        451.019 66.0000 0.00000 0.00000 
ISNTN121 S.ANTIMO     0 0        53.6063 7.10000 0.00000 0.00000 
ISOGN12Z ACERRA ENE   0 0        0.00000 0.00000 0.00000 0.00000 
ISOMV121 SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ISOMV12M SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ISOMVA21 SOMPLAGO     0 0        -43.962 40.0000 0.00000 0.00000 
ISONM121 SONDRIO      0 2 237.81 79.4019 12.5000 -34.200 -10.292 0.00000 -42.570 136.000 -98.000 
ISOVVA21 SOVERZENE    0 2 224.46 0.00000 0.00000 -19.800 39.0000 -10.000 -60.000 39.0000 -54.000 
ISPAR121 A.S.PAOLO    0 0        41.6154 -0.4000 0.00000 0.00000 
ISPCVA21 S.PANCRAZ.   0 2 235.54 0.00000 0.00000 -31.900 -0.5672 0.00000 -41.000 25.4000 -25.600 
ISPET121 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000 
ISPET211 SPEZIA STA   0 0        153.766 -17.400 0.00000 0.00000 
ISPET221 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000 
ISPNN111 SPARANISE    0 2 409.80 0.00000 0.00000 -696.30 150.806 -440.00 -940.00 308.100 -534.20 
ISPZT111 SPEZIA CE    0 0        1.71298 -10.000 0.00000 0.00000 
ISPZT121 SPEZIA CE    0 0        2.21680 1.40000 0.00000 0.00000 
ISPZT211 SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000 
ISROM111 S.ROCCO PO   0 0        428.145 -14.900 0.00000 0.00000 
ISSEN121 S.SEBAST.    0 0        48.7697 2.60000 0.00000 0.00000 
ISSGM121 SESTO S.G.   0 0        66.3026 6.70000 0.00000 0.00000 
ISSONA11 S.SOFIA      0 0        2.72062 -84.800 0.00000 0.00000 
ISSONA21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000 
ISSONB21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000 
ISSRN121 ILVA-SSR     0 0        35.2673 34.8000 0.00000 0.00000 
IST1VA21 STAZIONE 1   0 0        0.00000 0.00000 0.00000 0.00000 
IST3VA21 STAZIONE 3   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V121 STAZIONE 4   0 0        10.5802 2.80000 0.00000 0.00000 
IST4V321 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V421 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V62Z STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V72Z STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4VA21 STAZIONE 4   0 0        24.6871 18.5000 0.00000 0.00000 
IST4VD21 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST5V121 STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000 
IST5V12M STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000 
IST5V12N STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000 
ISTUT121 STURA        0 0        181.173 20.4000 0.00000 0.00000 
ISTVN111 SET TEVER.   0 2 410.52 0.00000 0.00000 -368.70 67.9167 -160.00 -460.00 103.500 -245.80 
ISUVFA11 SUVERETO     0 0        -73.633 183.600 0.00000 0.00000 
ISUVFB11 SUVERETO     0 0        58.1407 -52.700 0.00000 0.00000 
ISVAV121 S.VALBURGA   0 2 235.62 0.00000 0.00000 -21.900 -0.2504 -6.0000 -36.000 16.0000 -17.300 
ISVCV121 S.VALB. CP   0 0        -1.5878 0.70000 0.00000 0.00000 
ISVCV221 S.VALB. CP   0 0        2.11604 -0.6000 0.00000 0.00000 
ISVEV12Z SVEPPI       0 0        0.00000 0.00000 0.00000 0.00000 
ISVLN121 S.VALENTIN   0 0        39.2979 4.40000 0.00000 0.00000 
ITAIVA21 TAIO         0 0        32.2444 125.800 0.00000 0.00000 
ITBGM111 TURBIGO ST   0 0        137.039 -39.000 0.00000 0.00000 
ITBGM121 TURBIGO ST   0 0        0.00000 0.00000 0.00000 0.00000 
ITBGM211 TURBIGO ST   0 0        110.840 33.2000 0.00000 0.00000 
ITCATA21 TEKSID CAR   0 0        4.43361 1.40000 0.00000 0.00000 
ITCEV121 TAIO CE      0 2 233.17 0.00000 0.00000 -30.700 2.54738 0.00000 -41.000 21.0000 -27.100 
ITCEV122 TAIO CE      0 2 233.17 0.00000 0.00000 -61.400 2.88681 0.00000 -82.000 42.0000 -54.100 
ITCPN121 TECNOPARCO   0 2 218.27 0.00000 0.00000 -23.900 -1.9000 0.00000 -38.000 16.6000 -25.200 
ITCPN22Z TECNOPARCO   0 0        0.00000 0.00000 0.00000 0.00000 
ITEAN121 TEANO        0 0        7.45652 0.20000 0.00000 0.00000 
ITENR111 TERMOLI      0 2 412.25 0.00000 0.00000 -752.90 171.742 -380.00 -997.00 345.500 -575.20 
ITERR111 TERAMO       0 0        0.00000 0.00000 0.00000 0.00000 
ITIBR121 A.TIBURTIN   0 0        51.3895 3.10000 0.00000 0.00000 
ITMEMA2Z TAVAZZ.EST   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N111 TARANTO N2   0 0        172.004 -48.600 0.00000 0.00000 
ITN2N121 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N221 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N321 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITNCT121 TO.NOR CE    0 0        -0.8931 0.60000 0.00000 0.00000 
ITNCT221 TO.NOR CE    0 0        -1.6870 0.10000 0.00000 0.00000 
ITNCT321 TO.NOR CE    0 2 234.53 0.00000 0.00000 -195.70 42.1992 -97.500 -330.00 103.800 -207.40 
ITNCT421 TO.NOR CE    0 2 234.54 0.00000 0.00000 -113.30 7.00123 -52.500 -165.00 55.9000 -108.90 
ITNOT111 TRINO        0 0        0.00000 0.00000 0.00000 0.00000 
ITNSF121 TORNOLO      0 0        5.13895 -7.7000 0.00000 0.00000 
ITNSVA21 TRENTO SUD   0 0        59.7529 -8.4000 0.00000 0.00000 
ITOCT121 TO CENTRO    0 0        49.1727 1.70000 0.00000 0.00000 
ITOIN111 TROIA 380    0 0        -47.733 -17.400 0.00000 0.00000 
ITONN121 TORRE N      0 0        41.4139 -1.6000 0.00000 0.00000 
ITONT121 TORINO N     0 0        0.00000 0.00000 0.00000 0.00000 
ITOST121 TO SUD       0 0        42.1193 29.6000 0.00000 0.00000 
ITOWT121 TO OVEST     0 0        25.8963 -0.3000 0.00000 0.00000 
ITRBV121 TORBOLE      0 2 234.75 0.00000 0.00000 -54.900 -16.181 -13.100 -137.00 80.2000 -122.00 
ITRMT121 TRM          0 2 234.74 0.00000 0.00000 -31.700 10.7702 -3.4000 -80.000 32.0000 -60.000 
ITRNT121 TRINO 220    0 0        0.00000 -0.1000 0.00000 0.00000 
ITROF121 TORNOLO C.   0 0        -3.8702 0.00000 0.00000 0.00000 
ITRSV111 TORVISCOSA   0 2 394.66 0.00000 0.00000 -804.20 230.800 -380.00 -977.00 230.800 -346.30 
ITRVM111 TRAVAGLIAT   0 0        214.828 26.8000 0.00000 0.00000 
ITSMN121 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITSMN221 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITSMN321 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITUNM111 TURANO       0 0        0.00000 0.00000 0.00000 0.00000 
ITUNM211 TURANO       0 2 395.67 0.00000 0.00000 -737.60 37.7490 -380.00 -990.00 318.900 -530.60 
ITURM111 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM21Z TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM31Z TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM411 TURBIGO      0 2 398.88 0.00000 0.00000 -65.700 -19.726 -61.200 -112.23 155.400 -278.80 
ITURM511 TURBIGO      0 2 398.88 0.00000 0.00000 -130.40 -19.522 -118.80 -217.86 96.5000 -189.20 
ITURM611 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITUSN121 TUSCIANO     0 0        54.2109 12.7000 0.00000 0.00000 
ITUSR111 TUSCANIA     0 0        0.00000 0.00000 0.00000 0.00000 
ITVDR111 T.VALD.TP    0 2 409.19 0.00000 0.00000 -694.00 134.390 -390.00 -1038.0 259.300 -644.00 
ITVDR211 T.VALD.TP    0 0        0.00000 0.00000 0.00000 0.00000 
ITVNR111 T.VALDAL.N   0 0        17.1298 9.10000 0.00000 0.00000 
ITVNR112 T.VALDAL.N   0 2 408.25 0.80611 0.50000 -403.40 231.948 -200.00 -435.00 239.300 -466.60 
ITVNR211 T.VALDAL.N   0 0        0.00000 0.00000 0.00000 0.00000 
ITVNR212 T.VALDAL.N   0 2 408.33 5.84430 2.50000 -352.40 202.905 -200.00 -750.00 234.100 -472.00 
ITVSV121 TREVISOSUD   0 0        21.7650 -3.3000 0.00000 0.00000 
ITVZF111 TAVARNUZZE   0 0        118.095 70.3000 0.00000 0.00000 
ITZ2M121 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000 
ITZ2M122 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000 
ITZ2MA21 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM111 TAVAZZ.CE    0 2 396.73 0.00000 0.00000 -750.40 -3.6944 -390.00 -1006.0 266.900 -555.60 
ITZCM211 TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM31Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM41Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZNM111 TAVAZZ. ST   0 0        307.531 35.8000 0.00000 0.00000 
ITZNM121 TAVAZZ. ST   0 0        0.00000 0.00000 0.00000 0.00000 
IUDNVA21 UDINE N.E.   0 0        -1.9847 -0.9000 0.00000 0.00000 
IUDOV111 UDINEOVEST   0 0        313.879 22.1000 0.00000 0.00000 
IUSTV111 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000 
IUSTV121 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000 
IUSTV12M UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000 
IVALT121 VALPELLINE   0 2 237.61 0.30229 0.50000 -74.500 -19.956 0.00000 -150.00 70.0000 -76.000 
IVCIT121 VERCELLI N   0 0        28.3146 3.70000 0.00000 0.00000 
IVDLT111 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDLT121 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDLT12M VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT11Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT21Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT511 VADO TERM.   0 2 400.28 0.00000 0.00000 -721.60 -7.0332 -400.00 -938.00 387.000 -499.60 
IVEAM121 BRUGH. AL    0 0        0.00000 0.00000 0.00000 0.00000 
IVELVA21 VELLAI       0 0        160.718 51.0000 0.00000 0.00000 
IVERMA11 VERDERIO     0 0        311.763 65.0000 0.00000 0.00000 
IVERMA21 VERDERIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVEZV111 VENEZIA N.   0 0        299.571 8.80000 0.00000 0.00000 
IVGHM111 VOGHERA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IVGRM111 VOGHERA      0 2 396.78 0.00000 0.00000 -341.10 -20.797 -199.00 -406.00 215.600 -315.10 
IVIAV121 VICENZA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IVIGTA11 VIGNOLE B.   0 0        141.674 11.7000 0.00000 0.00000 
IVIGTA21 VIGNOLE B.   0 0        0.00000 0.00000 0.00000 0.00000 
IVILTA21 VILLA        0 2 236.98 0.00000 0.00000 -35.000 -3.5972 0.00000 -50.000 38.0000 -35.200 
IVILV121 VILLABONA    0 0        85.5485 -7.2000 0.00000 0.00000 
IVIMV121 VICENZA MV   0 0        78.7973 12.8000 0.00000 0.00000 
IVIMV12M VICENZA MV   0 0        0.00000 0.00000 0.00000 0.00000 
IVLKR111 VILLAN.NK    0 0        0.00000 0.00000 0.00000 0.00000 
IVLLRA11 VILLANOVA    0 0        385.119 59.4000 0.00000 0.00000 
IVLLRA21 VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000 
IVLMRA11 VALMONTONE   0 0        114.871 4.00000 0.00000 0.00000 
IVLNT121 VILLENEUVE   0 0        4.13132 -7.8000 0.00000 0.00000 
IVLPR111 VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000 
IVLPR11Z VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000 
IVLVR111 VILLAVALLE   0 0        229.842 30.3000 0.00000 0.00000 
IVLVR121 VILLAVALLE   0 0        61.4659 -15.600 0.00000 0.00000 
IVNST111 VENAUS       0 0        52.0949 -2.0000 0.00000 0.00000 
IVRBV121 VR BORGOMI   0 0        18.9436 0.60000 0.00000 0.00000 
IVRPT121 VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVRPT122 VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVRPTA21 VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVRPTA22 VERAMPIO     0 0        53.0018 1.80000 0.00000 0.00000 
IVTIM121 TIRANO ST    0 0        -63.511 -0.8000 0.00000 0.00000 
##ZRS
JADA  5  JADA  5      0 0        13.0759 2.55740 0.00000 0.00000 
JALEKC5  JALEKC5      0 0        28.8990 7.86744 0.00000 0.00000 
JALEKD5  JALEKD5      0 0        6.51367 2.24505 0.00000 0.00000 
JALIBU5  JALIBU5      0 0        10.8141 4.28512 0.00000 0.00000 
JAPATI5  JAPATI5      0 0        15.9881 2.90880 0.00000 0.00000 
JARAND5  JARAND5      0 0        38.3345 8.09194 0.00000 0.00000 
JARILJ5  JARILJ5      0 0        12.4740 3.93372 0.00000 0.00000 
JBAJMO5  JBAJMO5      0 0        8.07655 1.39584 0.00000 0.00000 
JBBAST21 JBBAST21     0 0        11.9013 3.09426 0.00000 0.00000 
JBBAST22 JBBAST22     0 0        0.00000 0.00000 0.00000 0.00000 
JBCRKV5  JBCRKV5      0 0        8.40661 1.99126 0.00000 0.00000 
JBECEJ5  JBECEJ5      0 0        28.4136 6.31542 0.00000 0.00000 
JBEGEJ5  JBEGEJ5      0 0        11.4256 3.05522 0.00000 0.00000 
JBFC  5  JBFC  5      0 0        3.88296 0.15618 0.00000 0.00000 
JBGD1 5  JBGD1 5      0 0        60.1373 5.60286 0.00000 0.00000 
JBGD105  JBGD105      0 0        38.1986 4.47058 0.00000 0.00000 
JBGD115  JBGD115      0 0        50.4396 4.45106 0.00000 0.00000 
JBGD125  JBGD125      0 0        19.8807 2.48908 0.00000 0.00000 
JBGD135  JBGD135      0 0        49.2359 7.34034 0.00000 0.00000 
JBGD145  JBGD145      0 0        38.7422 3.67017 0.00000 0.00000 
JBGD155  JBGD155      0 0        33.2090 4.08990 0.00000 0.00000 
JBGD165  JBGD165      0 0        33.4614 5.62239 0.00000 0.00000 
JBGD1721 JBGD1721     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1722 JBGD1722     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1723 JBGD1723     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1751 JBGD1751     0 0        138.913 11.3131 0.00000 0.00000 
JBGD1752 JBGD1752     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD185  JBGD185      0 0        25.0257 4.00205 0.00000 0.00000 
JBGD195  JBGD195      0 0        45.5180 6.61802 0.00000 0.00000 
JBGD2 51 JBGD2 51     0 0        37.8492 2.77215 0.00000 0.00000 
JBGD2 52 JBGD2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2011 JBGD2011     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2012 JBGD2012     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2051 JBGD2051     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2052 JBGD2052     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD215  JBGD215      0 0        0.54361 0.40020 0.00000 0.00000 
JBGD2251 JBGD2251     0 0        27.1807 6.13972 0.00000 0.00000 
JBGD2252 JBGD2252     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD235  JBGD235      0 0        8.98906 0.17570 0.00000 0.00000 
JBGD275  JBGD275      0 0        42.4893 7.20368 0.00000 0.00000 
JBGD2851 JBGD2851     0 0        33.6750 3.20164 0.00000 0.00000 
JBGD3 21 JBGD3 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 22 JBGD3 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 51 JBGD3 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 52 JBGD3 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD325  JBGD325      0 0        6.56220 1.13229 0.00000 0.00000 
JBGD335  JBGD335      0 0        22.5988 1.34703 0.00000 0.00000 
JBGD355  JBGD355      0 0        38.1889 7.79911 0.00000 0.00000 
JBGD365  JBGD365      0 0        38.7714 4.57795 0.00000 0.00000 
JBGD385  JBGD385      0 0        23.3948 2.68430 0.00000 0.00000 
JBGD405  JBGD405      0 0        28.1903 2.58669 0.00000 0.00000 
JBGD415  JBGD415      0 0        12.3187 0.26355 0.00000 0.00000 
JBGD4551 JBGD4551     0 0        5.69825 0.00000 0.00000 0.00000 
JBGD4552 JBGD4552     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 21 JBGD5 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 22 JBGD5 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 51 JBGD5 51     0 0        49.5272 0.26355 0.00000 0.00000 
JBGD5 52 JBGD5 52     0 0        65.0978 5.57358 0.00000 0.00000 
JBGD5 53 JBGD5 53     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 54 JBGD5 54     0 0        2.10651 0.10737 0.00000 0.00000 
JBGD6 51 JBGD6 51     0 0        38.6063 1.74723 0.00000 0.00000 
JBGD6 52 JBGD6 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD7 5  JBGD7 5      0 0        74.6887 5.90546 0.00000 0.00000 
JBGD8 11 JBGD8 11     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 12 JBGD8 12     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 21 JBGD8 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 22 JBGD8 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD9 51 JBGD9 51     0 0        104.364 8.88259 0.00000 0.00000 
JBGD9 52 JBGD9 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR21 JBISTR21     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR51 JBISTR51     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR52 JBISTR52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOGAT5  JBOGAT5      0 0        14.2311 4.02157 0.00000 0.00000 
JBOR 21  JBOR 21      0 0        0.00000 0.00000 0.00000 0.00000 
JBOR1 51 JBOR1 51     0 0        13.1438 3.79706 0.00000 0.00000 
JBOR1 52 JBOR1 52     0 0        13.5127 1.94246 0.00000 0.00000 
JBOR2 51 JBOR2 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR2 52 JBOR2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR3 5  JBOR3 5      0 0        36.8784 12.0257 0.00000 0.00000 
JBOR4 51 JBOR4 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR4 52 JBOR4 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOSIL5  JBOSIL5      0 0        1.25225 0.70280 0.00000 0.00000 
JBPOLJ5  JBPOLJ5      0 0        6.33893 2.48908 0.00000 0.00000 
JBTOP15  JBTOP15      0 0        6.44571 1.95222 0.00000 0.00000 
JBTOP25  JBTOP25      0 0        23.3269 4.71460 0.00000 0.00000 
JBUJAN5  JBUJAN5      0 0        16.9200 4.12894 0.00000 0.00000 
JCACA15  JCACA15      0 0        22.4435 9.31208 0.00000 0.00000 
JCACA251 JCACA25      0 0        39.4024 7.97481 0.00000 0.00000 
JCACA252 JCACA252     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA321 JCACAK2      0 0        0.00000 0.00000 0.00000 0.00000 
JCACA322 JCACA322     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA351 JCACA351     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA352 JCACA352     0 0        0.00000 0.00000 0.00000 0.00000 
JCELAR5  JCELAR5      0 0        6.17390 1.04444 0.00000 0.00000 
JCEMEN5  JCEMEN5      0 0        9.41617 3.14307 0.00000 0.00000 
JCICEV5  JCICEV5      0 0        16.0755 5.13433 0.00000 0.00000 
JCRVEN5  JCRVEN5      0 0        11.6003 2.38171 0.00000 0.00000 
JCSUPK5  JCSUPK5      0 0        0.00000 0.00000 0.00000 0.00000 
JCUPRI5  JCUPRI5      0 0        19.3274 5.91522 0.00000 0.00000 
JCVATE5  JCVATE5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVBEL5  JCVBEL5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVBG951 JCVBG951     0 0        0.00000 0.00000 0.00000 0.00000 
JCVLIS5  JCVLIS5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVLOZ5  JCVLOZ5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVSTR5  JCVSTR5      0 0        0.00000 0.00000 0.00000 0.00000 
JDEBEL5  JDEBEL5      0 0        15.5513 4.74389 0.00000 0.00000 
JDIMIT5  JDIMIT5      0 0        4.40716 1.03468 0.00000 0.00000 
JEBRGU5  JEBRGU5      0 0        1.39787 0.58566 0.00000 0.00000 
JEBROD5  JEBROD5      0 0        0.00000 0.00000 0.00000 0.00000 
JEDJUN5  JEDJUN5      0 0        0.69893 0.00000 0.00000 0.00000 
JEGRDE5  JEGRDE5      0 0        0.08737 0.02928 0.00000 0.00000 
JEKRAL5  JEKRAL5      0 0        0.29122 0.00976 0.00000 0.00000 
JEMARK5  JEMARK5      0 0        1.08723 0.07809 0.00000 0.00000 
JEMART5  JEMART5      0 0        0.33005 0.02928 0.00000 0.00000 
JERESN5  JERESN5      0 0        4.07711 1.90341 0.00000 0.00000 
JERIST5  JERIST5      0 0        2.67924 0.93706 0.00000 0.00000 
JESLOV5  JESLOV5      0 0        1.05811 0.21474 0.00000 0.00000 
JESUSI5  JESUSI5      0 0        14.7262 3.60184 0.00000 0.00000 
JFAS  5  JFAS  5      0 0        2.93164 0.00000 0.00000 0.00000 
JFUTOG5  JFUTOG5      0 0        31.4132 9.01924 0.00000 0.00000 
JGMILA5  JGMILA5      0 0        33.7624 8.20907 0.00000 0.00000 
JGRADI5  JGRADI5      0 0        15.2600 3.29925 0.00000 0.00000 
JGUCA 5  JGUCA 5      0 0        12.7070 3.47495 0.00000 0.00000 
JHBBAS21 JHBBAS21     0 2 236.02 0.00000 0.00000 -212.00 -12.235 -80.000 -212.00 0.00000 -50.000 
JHBBAS22 JHBBAS22     0 2 235.22 0.00000 0.00000 -43.000 0.00000 -43.000 -106.00 0.00000 -25.000 
JHBIST2  JHBIST2      0 2 234.85 0.00000 0.00000 -100.00 0.00000 0.00000 -104.00 0.00000 -40.000 
JHDJE111 JHDJE111     0 2 410.00 0.79601 0.06833 -506.98 171.593 0.00000 -1200.0 240.000 -516.00 
JHDJE112 JHDJE112     0 0        0.00000 0.00000 0.00000 0.00000 
JHDJE25  JHDJE25      0 2 119.00 0.00000 0.00000 -180.00 -16.393 0.00000 -203.00 0.00000 -35.000 
JHIP  2  JHIP  2      0 0        18.9683 1.18109 0.00000 0.00000 
JHKBRO5  JHKBRO5      0 2 118.40 0.00000 0.00000 -20.000 0.00000 -2.0000 -20.000 0.00000 -8.0000 
JHPIRO5  JHPIRO5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 0.00000 -12.000 
JHPOTP51 JHPOTP51     0 2 118.61 2.10651 1.17133 -17.000 -0.6641 -5.0000 -18.000 0.00000 -7.0000 
JHUVAC5  JHUVAC5      0 2 116.83 0.00000 0.00000 -20.000 -6.6619 -20.000 -36.000 0.00000 -15.000 
JHVRL15  JHVRL15      0 2 119.04 0.00000 0.00000 -40.000 -4.6795 0.00000 -56.000 0.00000 -12.000 
JHVRL25  JHVRL25      0 2 119.00 0.00000 0.00000 -20.000 -13.914 0.00000 -28.000 0.00000 -14.000 
JHVRL35  JHVRL35      0 2 118.40 0.00000 0.00000 -40.000 -28.000 0.00000 -46.000 0.00000 -28.000 
JHZVOR51 JHZVOR51     0 2 114.87 4.26155 0.64423 -90.000 0.00000 -10.000 -93.000 0.00000 -21.000 
JHZVOR52 JHZVOR52     0 0        0.00000 0.00000 0.00000 0.00000 
JINDJ251 JINDJ251     0 0        0.00000 0.00000 0.00000 0.00000 
JINDJ252 JINDJ252     0 0        13.5127 3.08450 0.00000 0.00000 
JINDJI5  JINDJI5      0 0        19.9487 8.05290 0.00000 0.00000 
JIVANJ5  JIVANJ5      0 0        15.3571 3.16259 0.00000 0.00000 
JJAGO151 JJAGO151     0 0        17.1724 5.13433 0.00000 0.00000 
JJAGO152 JJAGO152     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO25  JJAGO25      0 0        21.9873 4.93911 0.00000 0.00000 
JJAGO35  JJAGO35      0 0        10.3870 2.18648 0.00000 0.00000 
JJAGO411 JJAGO411     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO412 JJAGO412     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO451 JJAGO451     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO452 JJAGO452     0 0        0.00000 0.00000 0.00000 0.00000 
JKACAR5  JKACAR5      0 0        13.9496 3.31877 0.00000 0.00000 
JKANJI5  JKANJI5      0 0        17.3957 3.86539 0.00000 0.00000 
JKIKI15  JKIKI15      0 0        17.9295 3.77754 0.00000 0.00000 
JKIKI251 JKIKI251     0 0        5.90210 1.05420 0.00000 0.00000 
JKIKI252 JKIKI252     0 0        0.02912 0.03904 0.00000 0.00000 
JKMART5  JKMART5      0 0        0.00000 0.00000 0.00000 0.00000 
JKNIC 5  JKNIC 5      0 0        6.09624 1.63986 0.00000 0.00000 
JKNJAZ5  JKNJAZ5      0 0        13.6195 1.64962 0.00000 0.00000 
JKOLUB51 JKOLUB51     0 0        4.92165 3.44566 0.00000 0.00000 
JKOLUB52 JKOLUB52     0 0        8.89197 4.40225 0.00000 0.00000 
JKOPAO5  JKOPAO5      0 0        9.82389 0.48805 0.00000 0.00000 
JKOSJE5  JKOSJE5      0 0        7.36791 2.68430 0.00000 0.00000 
JKOVIN5  JKOVIN5      0 0        18.5993 3.91420 0.00000 0.00000 
JKRAG15  JKRAG15      0 0        33.9080 7.24273 0.00000 0.00000 
JKRAG211 JKRAG21      0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG212 JKRAG212     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG251 JKRAG251     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG252 JKRAG252     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG35  JKRAG35      0 0        24.8316 4.46082 0.00000 0.00000 
JKRAG55  JKRAG55      0 0        19.1624 4.39249 0.00000 0.00000 
JKRAG85  JKRAG85      0 0        10.6296 2.30362 0.00000 0.00000 
JKRAL15  JKRAL15      0 0        11.0859 2.96737 0.00000 0.00000 
JKRAL25  JKRAL25      0 0        23.8705 6.05187 0.00000 0.00000 
JKRAL351 JKRAL351     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL352 JKRAL352     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL55  JKRAL55      0 0        20.4632 3.10403 0.00000 0.00000 
JKRAL65  JKRAL65      0 0        6.88255 1.09324 0.00000 0.00000 
JKRALJ2  JKRALJ2      0 0        0.00000 0.00000 0.00000 0.00000 
JKRNJE51 JKRNJE51     0 0        11.9110 0.00000 0.00000 0.00000 
JKRONO5  JKRONO5      0 0        6.17390 0.15618 0.00000 0.00000 
JKRUPA5  JKRUPA5      0 0        6.96991 2.13768 0.00000 0.00000 
JKRUS121 JKRUS121     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS122 JKRUS122     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS151 JKRUS151     0 0        23.6764 2.26457 0.00000 0.00000 
JKRUS152 JKRUS152     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS25  JKRUS25      0 0        33.7235 7.55508 0.00000 0.00000 
JKRUS35  JKRUS35      0 0        10.1054 1.37631 0.00000 0.00000 
JKRUS45  JKRUS45      0 0        26.2682 4.58771 0.00000 0.00000 
JKSTA 5  JKSTA 5      0 0        0.00000 0.00000 0.00000 0.00000 
JKULA 5  JKULA 5      0 0        11.5810 1.46416 0.00000 0.00000 
JKURSU5  JKURSU5      0 0        14.1728 4.02157 0.00000 0.00000 
JLAPOV5  JLAPOV5      0 0        19.6381 4.53891 0.00000 0.00000 
JLAZAR5  JLAZAR5      0 0        18.5703 5.43693 0.00000 0.00000 
JLEBAN5  JLEBAN5      0 0        21.6378 6.61802 0.00000 0.00000 
JLESK15  JLESK15      0 0        18.0655 2.78191 0.00000 0.00000 
JLESK211 JLESK211     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK212 JLESK212     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK251 JLESK251     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK252 JLESK252     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK45  JLESK45      0 0        19.3178 2.50860 0.00000 0.00000 
JLESK65  JLESK65      0 0        18.7061 2.75263 0.00000 0.00000 
JLESNI5  JLESNI5      0 0        14.4155 4.25583 0.00000 0.00000 
JLJIG 5  JLJIG 5      0 0        10.9014 4.34368 0.00000 0.00000 
JLJUBO5  JLJUBO5      0 0        5.82444 2.18648 0.00000 0.00000 
JLOZN251 JLOZN251     0 0        5.19346 0.00000 0.00000 0.00000 
JLOZNI5  JLOZNI5      0 0        23.1133 5.36860 0.00000 0.00000 
JMACMI5  JMACMI5      0 0        4.77604 1.16157 0.00000 0.00000 
JMAJD15  JMAJD15      0 0        34.7234 21.5525 0.00000 0.00000 
JMAJD251 JMAJD251     0 0        0.00000 0.00000 0.00000 0.00000 
JMAJD252 JMAJD252     0 0        6.63015 1.79604 0.00000 0.00000 
JMAJD35  JMAJD35      0 0        0.66010 0.27331 0.00000 0.00000 
JMLADE5  JMLADE5      0 0        33.4905 5.39788 0.00000 0.00000 
JMOSNA51 JMOSNA51     0 0        1.69879 0.40997 0.00000 0.00000 
JNBECE5  JNBECE5      0 0        11.4062 2.14744 0.00000 0.00000 
JNCRNJ5  JNCRNJ5      0 0        4.78575 0.98587 0.00000 0.00000 
JNEGOT5  JNEGOT5      0 0        14.6776 1.34703 0.00000 0.00000 
JNERES5  JNERES5      0 0        4.91194 0.15618 0.00000 0.00000 
JNIS1 51 JNIS1 51     0 0        26.8701 3.95324 0.00000 0.00000 
JNIS1 52 JNIS1 52     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS105  JNIS105      0 0        33.3934 6.64730 0.00000 0.00000 
JNIS1351 JNIS1351     0 0        14.3087 2.85024 0.00000 0.00000 
JNIS1352 JNIS1352     0 0        19.7448 2.75263 0.00000 0.00000 
JNIS155  JNIS155      0 0        14.8329 3.51399 0.00000 0.00000 
JNIS2 11 JNIS2 11     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 12 JNIS2 12     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 2  JNIS2 2      0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 51 JNIS2 51     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 52 JNIS2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS3 51 JNIS3 51     0 0        36.0921 4.04109 0.00000 0.00000 
JNIS3 52 JNIS3 52     0 0        40.3342 4.64628 0.00000 0.00000 
JNIS5 5  JNIS5 5      0 0        13.6097 3.24068 0.00000 0.00000 
JNIS8 5  JNIS8 5      0 0        15.9783 3.00641 0.00000 0.00000 
JNPAZ15  JNPAZ15      0 0        48.9447 10.4151 0.00000 0.00000 
JNPAZ25  JNPAZ25      0 0        21.4340 5.25146 0.00000 0.00000 
JNPAZO5  JNPAZO5      0 0        28.9378 6.15925 0.00000 0.00000 
JNPOPO5  JNPOPO5      0 0        5.03814 0.12689 0.00000 0.00000 
JNSAD151 JNSAD151     0 0        18.7936 3.95324 0.00000 0.00000 
JNSAD152 JNSAD152     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD251 JNSAD251     0 0        20.7350 1.44464 0.00000 0.00000 
JNSAD252 JNSAD252     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD311 JNSAD311     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD312 JNSAD312     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD321 JNSAD321     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD322 JNSAD322     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD351 JNSAD351     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD352 JNSAD352     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD45  JNSAD45      0 0        37.4706 4.69508 0.00000 0.00000 
JNSAD551 JNSAD551     0 0        36.9949 7.27201 0.00000 0.00000 
JNSAD552 JNSAD552     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD65  JNSAD65      0 0        20.3079 2.87952 0.00000 0.00000 
JNSAD75  JNSAD75      0 0        42.1398 6.40327 0.00000 0.00000 
JNSAD95  JNSAD95      0 0        17.3374 1.73747 0.00000 0.00000 
JNVARO5  JNVARO5      0 0        6.21274 1.57153 0.00000 0.00000 
JOBREN11 JOBREN11     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN12 JOBREN12     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN13 JOBREN13     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN21 JOBREN21     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN22 JOBREN22     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN23 JOBREN23     0 0        0.00000 0.00000 0.00000 0.00000 
JODZAC5  JODZAC5      0 0        26.5206 4.56819 0.00000 0.00000 
JOSECI5  JOSECI5      0 0        5.41673 1.20061 0.00000 0.00000 
JPALA15  JPALA15      0 0        8.80461 2.16696 0.00000 0.00000 
JPALA25  JPALA25      0 0        25.8314 6.07140 0.00000 0.00000 
JPALIC5  JPALIC5      0 0        11.0761 1.67891 0.00000 0.00000 
JPANC151 JPANC151     0 0        1.07752 0.05857 0.00000 0.00000 
JPANC152 JPANC152     0 0        1.46581 0.39044 0.00000 0.00000 
JPANC211 JPANC211     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC212 JPANC212     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC22  JPANC22      0 0        0.00000 0.00000 0.00000 0.00000 
JPANC251 JPANC251     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC252 JPANC252     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC35  JPANC35      0 0        32.5586 4.97815 0.00000 0.00000 
JPANC45  JPANC45      0 0        28.2097 4.57795 0.00000 0.00000 
JPARA151 JPARA151     0 0        21.8222 5.19290 0.00000 0.00000 
JPARA152 JPARA152     0 0        0.00000 0.00000 0.00000 0.00000 
JPARA35  JPARA35      0 0        8.86285 2.45979 0.00000 0.00000 
JPAZOV5  JPAZOV5      0 0        31.7626 7.32081 0.00000 0.00000 
JPECIN5  JPECIN5      0 0        18.9198 3.77754 0.00000 0.00000 
JPETRO51 JPETRO51     0 0        19.7158 3.57256 0.00000 0.00000 
JPETRO52 JPETRO52     0 0        0.00000 0.00000 0.00000 0.00000 
JPIRO15  JPIRO15      0 0        28.1514 6.35447 0.00000 0.00000 
JPIRO25  JPIRO25      0 0        16.2988 1.76676 0.00000 0.00000 
JPLISI5  JPLISI5      0 0        0.00000 0.00000 0.00000 0.00000 
JPOZAR51 JPOZAR51     0 0        0.00000 0.00000 0.00000 0.00000 
JPOZAR52 JPOZAR52     0 0        30.8501 2.24505 0.00000 0.00000 
JPOZEG21 JPOZEG2      0 0        0.00000 0.00000 0.00000 0.00000 
JPOZEG22 JPOZEG22     0 0        0.00000 0.00000 0.00000 0.00000 
JPOZEG51 JPOZEG51     0 0        22.2785 6.52041 0.00000 0.00000 
JPOZEG52 JPOZEG52     0 0        0.00000 0.00000 0.00000 0.00000 
JPRAHO5  JPRAHO5      0 0        5.30994 0.17570 0.00000 0.00000 
JPRESE5  JPRESE5      0 0        15.5901 3.31877 0.00000 0.00000 
JPRIJE5  JPRIJE5      0 0        14.5319 4.00205 0.00000 0.00000 
JPROKU5  JPROKU5      0 0        21.0068 3.13331 0.00000 0.00000 
JRANIS21 JRANIS21     0 0        26.5886 5.76880 0.00000 0.00000 
JRANIS22 JRANIS22     0 0        0.00000 0.00000 0.00000 0.00000 
JRASKA5  JRASKA5      0 0        17.8616 5.35884 0.00000 0.00000 
JRHBBA21 JRHBBA21     0 0        0.63098 0.00000 0.00000 0.00000 300.000 -300.00 0.00000 -50.000 
JRHBBA22 JRHBBA22     0 2 235.20 0.00000 0.00000 -250.00 0.00000 300.000 -300.00 0.00000 -50.000 
JRPDRM11 JRPDRM11     0 0        0.00000 0.00000 0.00000 0.00000 
JRPDRM12 JRPDRM12     0 0        0.00000 0.00000 0.00000 0.00000 
JRPMLA11 JRPMLA11     0 0        0.00000 0.00000 0.00000 0.00000 
JRPMLA12 JRPMLA12     0 0        0.00000 0.00000 0.00000 0.00000 
JRSANC5  JRSANC5      0 0        25.5014 5.17338 0.00000 0.00000 
JRUDKO5  JRUDKO5      0 0        0.00000 0.00000 0.00000 0.00000 
JRUDN15  JRUDN15      0 0        7.50382 4.80245 0.00000 0.00000 
JRUDN25  JRUDN25      0 0        2.59188 2.96737 0.00000 0.00000 
JRUDN35  JRUDN35      0 0        13.9883 8.74593 0.00000 0.00000 
JRUDN45  JRUDN45      0 0        0.00000 0.00000 0.00000 0.00000 
JRUDN55  JRUDN55      0 0        0.00000 0.00000 0.00000 0.00000 
JRUMA15  JRUMA15      0 0        18.3373 1.85461 0.00000 0.00000 
JRUMA25  JRUMA25      0 0        20.0944 2.99665 0.00000 0.00000 
JSABA15  JSABA15      0 0        16.8132 2.93809 0.00000 0.00000 
JSABA25  JSABA25      0 0        33.2770 4.24607 0.00000 0.00000 
JSABA321 JSABA32      0 0        0.00000 0.00000 0.00000 0.00000 
JSABA322 JSABA322     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA351 JSABA351     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA352 JSABA352     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA45  JSABA45      0 0        4.05769 2.33290 0.00000 0.00000 
JSABA55  JSABA55      0 0        18.9392 2.24505 0.00000 0.00000 
JSENT15  JSENT15      0 0        8.28041 1.70819 0.00000 0.00000 
JSENT25  JSENT25      0 0        14.6873 2.64525 0.00000 0.00000 
JSEVOJ51 JSEVOJ5      0 0        19.4925 5.71024 0.00000 0.00000 
JSEVOJ52 JSEVOJ52     0 0        0.00000 0.00000 0.00000 0.00000 
JSID  5  JSID  5      0 0        22.4435 3.08450 0.00000 0.00000 
JSIP  5  JSIP  5      0 0        9.76564 1.34703 0.00000 0.00000 
JSJENI5  JSJENI5      0 0        8.94051 3.23092 0.00000 0.00000 
JSMED151 JSMED151     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED152 JSMED152     0 0        18.8323 4.57795 0.00000 0.00000 
JSMED251 JSMED251     0 0        29.5493 5.40764 0.00000 0.00000 
JSMED252 JSMED252     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED311 JSMED311     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED32  JSMED32      0 0        0.00000 0.00000 0.00000 0.00000 
JSMED351 JSMED351     0 0        39.2664 13.7924 0.00000 0.00000 
JSMED352 JSMED352     0 0        64.8455 11.4888 0.00000 0.00000 
JSMED45  JSMED45      0 0        10.6005 2.20601 0.00000 0.00000 
JSMIT15  JSMIT15      0 0        13.6680 2.09863 0.00000 0.00000 
JSMIT211 JSMIT211     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT212 JSMIT212     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT221 JSMIT221     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT222 JSMIT222     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT251 JSMIT251     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT252 JSMIT252     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT35  JSMIT35      0 0        22.1620 3.36757 0.00000 0.00000 
JSMPAL5  JSMPAL5      0 0        26.8992 4.80245 0.00000 0.00000 
JSOMB15  JSOMB15      0 0        22.5309 4.25583 0.00000 0.00000 
JSOMB25  JSOMB25      0 0        25.8508 5.15385 0.00000 0.00000 
JSOMB31  JSOMB31      0 0        0.00000 0.00000 0.00000 0.00000 
JSOMB351 JSOMB351     0 0        0.00000 0.00000 0.00000 0.00000 
JSOMB352 JSOMB352     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB11 JSRBOB11     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB12 JSRBOB12     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB51 JSRBOB51     0 0        7.47470 1.13229 0.00000 0.00000 
JSRBOB52 JSRBOB52     0 0        0.00000 0.00000 0.00000 0.00000 
JSSTIL5  JSSTIL5      0 0        47.3138 12.1233 0.00000 0.00000 
JSTENJ5  JSTENJ5      0 0        10.3870 4.53891 0.00000 0.00000 
JSTRAG5  JSTRAG5      0 0        6.35834 0.84921 0.00000 0.00000 
JSUBO15  JSUBO15      0 0        23.7151 2.84048 0.00000 0.00000 
JSUBO25  JSUBO25      0 0        28.6271 4.21679 0.00000 0.00000 
JSUBO311 JSUBO311     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO312 JSUBO312     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO351 JSUBO351     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO352 JSUBO352     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO45  JSUBO45      0 0        19.3080 3.75802 0.00000 0.00000 
JSVRLJ5  JSVRLJ5      0 0        5.84385 1.52273 0.00000 0.00000 
JTAMNV5  JTAMNV5      0 0        46.6149 37.0433 0.00000 0.00000 
JTAMNZ5  JTAMNZ5      0 0        32.6945 7.96505 0.00000 0.00000 
JTDRMN11 JTDRMN11     0 2 410.62 0.00000 0.00000 -280.00 30.0000 -220.00 -325.00 30.0000 -100.00 
JTDRMN12 JTDRMN12     0 2 410.62 0.00000 0.00000 -280.00 30.0000 -220.00 -325.00 30.0000 -100.00 
JTDRMN51 JTDRMN51     0 0        18.9973 13.7241 0.00000 0.00000 
JTEMER5  JTEMER5      0 0        15.4445 3.58232 0.00000 0.00000 
JTENTA11 JTENTA11     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -320.00 50.0000 -140.00 
JTENTA12 JTENTA12     0 2 410.00 0.00000 0.00000 -221.00 35.6417 -220.00 -320.00 50.0000 -140.00 
JTENTA2  JTENTA2      0 0        2.99959 1.96198 0.00000 0.00000 
JTENTA21 JTENTA21     0 2 234.00 0.00000 0.00000 -131.00 -19.973 -130.00 -190.00 50.0000 -140.00 
JTENTA22 JTENTA22     0 2 234.00 0.00000 0.00000 -131.00 -19.973 -130.00 -190.00 50.0000 -140.00 
JTENTA23 JTENTA23     0 2 234.00 0.00000 0.00000 -221.00 -22.719 -220.00 -305.00 50.0000 -140.00 
JTENTA24 JTENTA24     0 2 234.00 0.00000 0.00000 -221.00 -22.719 -220.00 -305.00 50.0000 -140.00 
JTENTA5  JTENTA5      0 0        4.60130 3.07474 0.00000 0.00000 
JTENTB11 JTENTB11     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -620.00 150.000 -250.00 
JTENTB12 JTENTB12     0 2 411.00 0.00000 0.00000 -320.00 -64.256 -320.00 -620.00 150.000 -250.00 
JTENTB2  JTENTB2      0 0        2.61129 2.09863 0.00000 0.00000 
JTKOLU51 JTKOLU51     0 2 110.62 0.00000 0.00000 -20.000 0.00000 -20.000 -29.000 0.00000 -20.000 
JTKOLU52 JTKOLU52     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 0.00000 -20.000 
JTKOLU53 JTKOLU53     0 2 110.67 0.00000 0.00000 -50.000 0.00000 -40.000 -58.000 0.00000 -20.000 
JTKOLU54 JTKOLU54     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 0.00000 -20.000 
JTKOLU55 JTKOLU55     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -108.00 0.00000 -30.000 
JTKSTA51 JTKSTA51     0 2 114.47 0.00000 0.00000 -80.000 -36.423 -45.000 -90.000 0.00000 -40.000 
JTKSTA52 JTKSTA52     0 2 114.71 0.00000 0.00000 -180.00 -55.703 -150.00 -195.00 0.00000 -60.000 
JTMORA5  JTMORA5      0 2 115.00 15.0950 3.73850 -80.000 -6.0657 -75.000 -110.00 0.00000 -30.000 
JTOPOL5  JTOPOL5      0 0        12.7070 4.71460 0.00000 0.00000 
JTRSTE5  JTRSTE5      0 0        20.5505 5.50525 0.00000 0.00000 
JTTBGD51 JTTBGD51     0 0        73.2132 5.37836 0.00000 0.00000 
JTTBGD52 JTTBGD52     0 0        0.00000 0.00000 0.00000 0.00000 
JTTNSA51 JTTNSA51     0 2 118.02 0.00000 0.00000 -100.00 -0.7872 -50.000 -110.00 0.00000 -60.000 
JTTNSA52 JTTNSA52     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 0.00000 -60.000 
JTTPAN21 JTTPAN21     0 0        0.00000 0.00000 0.00000 0.00000 
JTTPAN22 JTTPAN22     0 0        0.00000 0.00000 0.00000 0.00000 
JTTZRE5  JTTZRE5      0 0        0.28151 0.28307 0.00000 0.00000 0.00000 -80.000 0.00000 -30.000 
JUZICE51 JUZICE51     0 0        33.5585 8.69713 0.00000 0.00000 
JVALJ151 JVALJ151     0 0        32.0830 6.05187 0.00000 0.00000 
JVALJ152 JVALJ152     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ25  JVALJ25      0 0        35.3835 8.25788 0.00000 0.00000 
JVALJ321 JVALJ321     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ322 JVALJ322     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ351 JVALJ351     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ352 JVALJ352     0 0        0.00000 0.00000 0.00000 0.00000 
JVARDI21 JVARDI21     0 0        0.00000 0.00000 0.00000 0.00000 
JVARDI22 JVARDI22     0 0        0.00000 0.00000 0.00000 0.00000 
JVBANJ5  JVBANJ5      0 0        18.0170 3.60184 0.00000 0.00000 
JVHAN 51 JVHAN 51     0 0        9.83360 2.86976 0.00000 0.00000 
JVKRIV5  JVKRIV5      0 0        42.7805 6.79372 0.00000 0.00000 
JVLADI5  JVLADI5      0 0        14.0077 4.76341 0.00000 0.00000 
JVLASO5  JVLASO5      0 0        17.9878 4.19727 0.00000 0.00000 
JVPLAN5  JVPLAN5      0 0        24.5306 1.54225 0.00000 0.00000 
JVRAN151 JVRAN151     0 0        21.5989 5.94450 0.00000 0.00000 
JVRAN152 JVRAN152     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN25  JVRAN25      0 0        17.1141 2.99665 0.00000 0.00000 
JVRAN411 JVRAN411     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN451 JVRAN451     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN452 JVRAN452     0 0        0.00000 0.00000 0.00000 0.00000 
JVRBA15  JVRBA15      0 0        21.7251 4.20703 0.00000 0.00000 
JVRBA25  JVRBA25      0 0        13.9883 0.91754 0.00000 0.00000 
JVRSA15  JVRSA15      0 0        16.1531 3.82635 0.00000 0.00000 
JVRSA25  JVRSA25      0 0        18.8323 2.38171 0.00000 0.00000 
JWALIB51 JWALIB51     0 2 111.82 0.00000 0.00000 -10.000 16.8000 0.00000 -42.000 16.8000 -18.900 
JWALIB52 JWALIB52     0 0        0.00000 0.00000 0.00000 0.00000 
JWCIBU11 JWCIBU11     0 2 409.33 0.00000 0.00000 -59.000 -24.040 0.00000 -79.250 38.2900 -38.290 
JWCIBU12 JWCIBU12     0 2 409.33 0.00000 0.00000 -59.000 -24.040 0.00000 -79.250 38.2900 -38.290 
JWKOSA51 JWKOSA51     0 2 111.28 0.00000 0.00000 -26.000 12.0000 0.00000 -34.500 12.0000 -16.490 
JWKOSA52 JWKOSA52     0 2 111.28 0.00000 0.00000 -26.000 12.0000 0.00000 -34.500 12.0000 -16.490 
JWKOVA21 JWKOVA21     0 2 234.00 0.00000 0.00000 -43.000 -5.2193 0.00000 -52.500 25.5200 -25.520 
JWKOVA22 JWKOVA22     0 2 234.00 0.00000 0.00000 -43.000 -5.2193 0.00000 -52.500 25.5200 -25.520 
JZABAL5  JZABAL5      0 0        14.3184 3.79706 0.00000 0.00000 
JZAJE15  JZAJE15      0 0        15.2600 0.00000 0.00000 0.00000 
JZAJE251 JZAJE251     0 0        0.00000 0.00000 0.00000 0.00000 
JZAJE252 JZAJE252     0 0        19.5021 0.20498 0.00000 0.00000 
JZAMRS5  JZAMRS5      0 0        0.00000 0.00000 0.00000 0.00000 
JZASTA5  JZASTA5      0 0        8.82403 4.53891 0.00000 0.00000 
JZLAT251 JZLAT25      0 0        14.7747 0.00000 0.00000 0.00000 
JZLAT252 JZLAT252     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN15  JZREN15      0 0        35.2088 7.08655 0.00000 0.00000 
JZREN221 JZREN22      0 0        0.00000 0.00000 0.00000 0.00000 
JZREN222 JZREN222     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN251 JZREN251     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN252 JZREN252     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN351 JZREN351     0 0        11.2217 2.48908 0.00000 0.00000 
JZREN352 JZREN352     0 0        14.4544 3.01618 0.00000 0.00000 
JZREN45  JZREN45      0 0        22.2493 3.26996 0.00000 0.00000 
##ZSI
LBERIC11 LBERIC11     0 0        0.00000 0.00000 0.00000 0.00000 
LBERIC12 LBERIC12     0 0        0.00000 0.00000 0.00000 0.00000 
LBERIC21 LBERIC21     0 0        90.6314 57.0000 0.00000 0.00000 
LCIRKO11 LCIRKO11     0 0        29.3131 -67.000 0.00000 0.00000 
LCIRKO12 LCIRKO12     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC11 LDIVAC11     0 0        0.00000 1.00000 0.00000 0.00000 
LDIVAC12 LDIVAC12     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC21 LDIVAC21     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC22 LDIVAC22     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC51 LDIVAC51     0 0        200.605 -21.000 0.00000 0.00000 
LKLECE21 LKLECE21     0 0        90.6314 3.00000 0.00000 0.00000 
LKRSKO11 LKRSKO11     0 2 412.00 103.693 -11.000 -688.00 150.000 0.00000 -705.00 150.000 -250.00 
LKRSKO12 LKRSKO12     0 0        0.00000 0.00000 0.00000 0.00000 
LMARIB11 LMARIB11     0 0        399.815 133.000 0.00000 0.00000 
LMARIB12 LMARIB12     0 0        0.00000 0.00000 0.00000 0.00000 
LOKROG11 LOKROG11     0 0        296.222 14.0000 0.00000 0.00000 
LPODLO11 LPODLO11     0 0        161.621 10.0000 0.00000 0.00000 
LPODLO21 LPODLO21     0 2 226.60 161.621 43.0000 -240.00 25.0000 0.00000 -315.00 25.0000 -200.00 
LPODLO22 LPODLO22     0 0        0.00000 0.00000 0.00000 0.00000 
LSOSTA11 LSOSTA11     0 0        0.00000 0.00000 0.00000 0.00000 
LSOSTA16 LSOSTA16     0 2 412.00 0.00000 0.00000 -519.00 69.6873 0.00000 -553.00 400.000 -300.00 
##ZHU
MAISA 11 AISA B       0 0        0.00000 0.00000 0.00000 0.00000 
MAJKA 41 AJKA B1      0 0        36.4652 10.5000 0.00000 0.00000 
MAJKA 42 AJKA er1     0 2 126.53 5.19504 1.10000 -31.200 -15.672 -1.0000 -100.00 10.0000 -55.000 
MAJKA 43 AJKA g67     0 2 126.53 3.09704 2.30000 -18.700 -12.500 -1.0000 -60.000 3.00000 -20.000 
MALBF 21 ALBF 1       0 0        0.00000 0.00000 0.00000 0.00000 
MALBF 41 ALBF B1      0 0        28.4728 1.90000 0.00000 0.00000 
MALBF 42 ALBF p1      0 0        0.00000 0.00000 0.00000 0.00000 
MALBF 43 ALBF p2      0 0        0.00000 0.00000 0.00000 0.00000 
MALGYT41 ALGYTp2      0 0        4.09609 0.80000 0.00000 0.00000 
MALGYT42 ALGYTp1      0 0        2.79733 0.00000 0.00000 0.00000 
MALMF 41 ALMF GY1     0 0        1.49857 2.10000 0.00000 0.00000 
MANGY 41 ANGY B1      0 0        60.0427 6.40000 0.00000 0.00000 
MANGY 42 ANGY B2      0 0        0.00000 0.00000 -6.1000 3.40000 -6.1000 -6.1000 3.40000 3.40000 
MASZF 41 ASZF GY1     0 0        17.7830 1.00000 0.00000 0.00000 
MBABA 41 BABA GY1     0 0        -8.8084 0.00000 0.00000 0.00000 
MBABR 41 BABR K1      0 0        13.6869 1.50000 0.00000 0.00000 
MBAJA 41 BAJA Gy1     0 0        28.1731 6.20000 0.00000 0.00000 
MBAJD 41 BAJD GY1     0 0        3.49666 1.20000 0.00000 0.00000 
MBAKA 01 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000 
MBAKA 02 BAKA p1      1 0        0.00000 0.00000 0.00000 0.00000 
MBAKA 11 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000 
MBAKON41 BAKONpGT1    0 2 126.52 0.00000 0.60000 0.00000 1.49444 
MBAKON42 BAKONpGT2    0 2 126.52 0.00000 0.70000 0.00000 1.39444 
MBAKTA41 BAKTAK1      0 0        5.89437 3.90000 0.00000 0.00000 
MBANH 41 BANH B       0 0        72.4308 14.4000 0.00000 0.00000 
MBARA 41 BARA GY1     0 0        22.9781 1.90000 0.00000 0.00000 
MBARCS41 BARCSGy1     0 0        7.09323 1.10000 0.00000 0.00000 
MBCFOG41 BCFOGB       0 0        0.00000 0.00000 0.00000 0.00000 
MBCGA 41 BCGA B       0 0        36.3653 8.60000 0.00000 0.00000 
MBCSA 41 BCSA B       0 0        76.6268 10.2000 0.00000 0.00000 
MBEKM 41 BEKM GY1     0 0        18.2825 3.70000 0.00000 0.00000 
MBEKO 11 BEKO B       0 0        0.00000 -9.9000 0.00000 0.00000 
MBEKO 41 BEKO B       0 0        0.00000 44.9000 0.00000 0.00000 
MBEKO 42 BEKO K       0 0        0.00000 63.8000 0.00000 0.00000 
MBEKS 41 BEKS Gy1     0 0        14.9857 3.60000 0.00000 0.00000 
MBELEM41 BELEMK1      0 0        7.89246 1.90000 0.00000 0.00000 
MBFOL 41 BFOL K1      0 0        8.59180 4.20000 0.00000 0.00000 
MBGYA 41 BGYA K1      0 0        17.3834 2.30000 0.00000 0.00000 
MBIAT 41 BIAT GY1     0 0        45.8562 4.40000 0.00000 0.00000 
MBICS 41 BICS GY1     0 0        20.3805 2.10000 0.00000 0.00000 
MBICSD11 BICSDB       0 0        0.00000 -15.800 0.00000 0.00000 
MBICSD41 BICSDB       0 0        0.00000 136.800 0.00000 0.00000 
MBNAD 41 BNAD B       0 0        12.7878 -1.9000 0.00000 0.00000 
MBOENY41 BOENYp1      0 2 127.06 0.00000 0.00000 -22.700 15.1859 -22.700 -22.700 
MBOGL 41 BOGL K1      0 0        15.0856 0.60000 0.00000 0.00000 
MBONY 41 BONY K1      0 0        16.4843 1.40000 0.00000 0.00000 
MBUDO 41 BUDO B       0 0        31.6698 0.00000 0.00000 0.00000 
MBUJ  11 BUJ  B       0 0        0.00000 -12.000 0.00000 0.00000 
MBUJ  41 BUJ  B       0 0        0.00000 131.500 0.00000 0.00000 
MBUJF 41 BUJF K1      0 0        25.3758 5.60000 0.00000 0.00000 
MBUJV 41 BUJV K1      0 0        9.89056 2.10000 0.00000 0.00000 
MBUKO 41 BUKO B       0 0        57.9447 4.00000 0.00000 0.00000 
MBVK  41 BVK  B       0 0        123.082 23.2000 0.00000 0.00000 
MCEGL 41 CEGL GY1     0 0        38.3634 2.20000 0.00000 0.00000 
MCELD 41 CELD K1      0 0        14.1865 0.70000 0.00000 0.00000 
MCHP1S41 CHP1Sgep     0 2 130.84 34.0000 0.00000 -34.000 0.00000 -34.000 -34.000 
MCSAB 41 CSAB GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MCSAR 41 CSAR B       0 0        63.1397 3.50000 0.00000 0.00000 
MCSAT 41 CSAT GY1     0 0        4.39580 0.90000 0.00000 0.00000 
MCSEA 41 CSEA GY1     0 0        24.2768 3.40000 0.00000 0.00000 
MCSEG 41 CSEG GY1     0 0        9.49094 0.70000 0.00000 0.00000 
MCSEP 41 CSEP B       0 0        14.4862 4.00000 0.00000 0.00000 
MCSOR 41 CSOR GY1     0 0        18.3824 0.00000 0.00000 0.00000 
MCSPG 41 CSPG G1      0 2 128.64 0.00000 0.00000 0.00000 1.84291 
MCSPG 42 CSPG G2      0 2 130.81 0.00000 0.00000 -45.400 -61.126 -45.400 -142.00 10.0000 -62.700 
MCSPG 43 CSPG pG3     0 2 130.11 0.00000 0.00000 -18.500 -59.809 -7.0000 -118.00 10.0000 -61.800 
MCSUR 41 CSUR K1      0 0        6.99332 2.20000 0.00000 0.00000 
MDBIPT41 DBIPTK1      0 0        0.00000 0.00000 0.00000 0.00000 
MDBIPT42 DBIPTK2      0 0        22.5784 0.00000 0.00000 0.00000 
MDBTOC41 DBTOCGY1     0 0        13.5870 0.60000 0.00000 0.00000 
MDDEL 41 DDEL GY1     0 0        17.1836 1.00000 -2.7000 0.00000 -2.7000 -2.7000 
MDEBR 21 DEBR 1       0 0        0.00000 0.00000 0.00000 0.00000 
MDEBR 41 DEBR B       0 0        99.9046 6.20000 0.00000 0.00000 
MDETK 21 DETK B       0 0        0.00000 0.00000 0.00000 0.00000 
MDETK 41 DETK B       0 0        19.3815 14.9000 0.00000 0.00000 
MDFOL 41 DFOL 1       0 0        21.2797 2.90000 0.00000 0.00000 
MDIMA 41 DIMA B       0 0        0.00000 0.00000 0.00000 0.00000 
MDIMA 42 DIMA pMIFU   0 2 126.21 -3.9037 -1.6000 -7.8000 -2.8968 -1.0000 -19.000 5.00000 -8.0000 
MDIOS 41 DIOS B       0 0        36.9647 2.10000 0.00000 0.00000 
MDKCE 41 DKCE p1      0 2 126.44 0.00000 0.00000 -91.100 2.35524 -1.0000 -110.00 10.0000 -40.000 
MDOMB 41 DOMB K1      0 0        19.3815 2.90000 0.00000 0.00000 
MDOOS 41 DOOS GY1     0 0        5.29494 1.70000 0.00000 0.00000 
MDORG 41 DORG B1      0 0        33.3681 4.10000 0.00000 0.00000 
MDUHAM41 DUHAMptrf    0 2 126.13 0.00000 0.00000 0.00000 0.00000 
MDUJO241 DUJO2K1      0 0        12.0885 5.40000 0.00000 0.00000 
MDUJV 21 DUJV p1      0 0        0.00000 0.00000 0.00000 0.00000 
MDUJV 22 DUJV p2      0 0        0.00000 0.00000 0.00000 0.00000 
MDUJV 41 DUJV B       0 0        112.193 38.3000 0.00000 0.00000 
MDUJV 42 DUJV pGM     0 2 126.33 0.00000 0.00000 -1.0000 21.1000 -1.0000 -49.000 21.1000 -30.000 
MDUJV241 DUJV2K1      0 0        3.69647 0.90000 0.00000 0.00000 
MDUJVE41 DUJVEK1      0 0        22.4785 3.60000 0.00000 0.00000 
MDUME 21 DUME B1      0 0        0.00000 0.00000 0.00000 0.00000 
MDUME 22 DUME p15trf  0 2 232.42 0.00000 0.80000 0.00000 7.91621 
MDUME 23 DUME p7trf   0 2 232.81 0.00000 0.00000 -143.80 -180.52 -106.00 -285.00 20.0000 -187.90 
MDUME 24 DUME p8trf   0 2 232.65 0.00000 0.00000 -78.400 -102.78 -53.000 -159.00 14.0000 -109.00 
MDUME 41 DUME B1      0 0        87.1168 60.5000 0.00000 0.00000 
MDUNAP41 DUNAPp1      0 0        0.00000 0.00000 -6.2000 0.00000 -6.2000 -6.2000 
MDUVA 41 DUVA B       0 0        68.0350 2.30000 0.00000 0.00000 
MEBESM41 EBESMK1      0 0        3.99618 3.60000 0.00000 0.00000 
MEBUE 41 EBUE GY      0 2 126.09 0.00000 0.00000 -50.600 5.00000 -1.0000 -54.000 5.00000 -25.000 
MEGER 41 EGER K1      0 0        43.0589 9.50000 0.00000 0.00000 
MEGOM 41 EGOM GY1     0 0        29.1721 3.50000 0.00000 0.00000 
MERD  41 ERD  GY1     0 0        24.8762 6.30000 0.00000 0.00000 
MERZS 41 ERZS GY1     0 0        40.7611 6.60000 0.00000 0.00000 
MFEBA 41 FEBA GY1     0 0        22.2787 3.20000 0.00000 0.00000 
MFESZ 41 FESZ p1      0 0        4.79542 0.00000 0.00000 0.00000 
MFESZT41 FESZTp       0 0        0.00000 0.00000 0.00000 0.00000 
MFGYA 41 FGYA K1      0 0        15.0856 1.20000 0.00000 0.00000 
MFLCO 41 FLCO GY      0 0        14.1865 3.40000 0.00000 0.00000 
MFUZA 41 FUZA B       0 0        5.39485 3.20000 0.00000 0.00000 
MFZSO 11 FZSO B       0 0        0.00000 -14.300 0.00000 0.00000 
MFZSO 41 FZSO B       0 0        68.9342 144.100 0.00000 0.00000 
MFZSOT41 FZSOTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  11 GOD  B       0 0        0.00000 -6.0000 0.00000 0.00000 
MGOD  21 GOD  p4trf   0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  41 GOD  B1      0 0        95.2091 76.4000 0.00000 0.00000 
MGOD  42 GOD  pVAC    0 0        17.5832 0.00000 0.00000 0.00000 
MGODO 41 GODO B1      0 0        56.3462 8.50000 0.00000 0.00000 
MGONY 11 GONY B       0 0        0.00000 0.00000 0.00000 0.00000 
MGONYE11 GONYEp1      0 2 412.81 0.00000 0.00000 -417.40 109.265 -180.00 -433.00 126.000 -210.00 
MGYHAL41 GYHALGY1     0 0        12.9876 3.20000 0.00000 0.00000 
MGYIP 41 GYIP GY1     0 2 126.96 18.7821 6.10000 -35.000 17.0518 -35.000 -35.000 
MGYME 41 GYME p1      0 0        0.00000 0.00000 0.00000 0.00000 
MGYMET41 GYMETp       0 0        0.00000 0.00000 0.00000 0.00000 
MGYON 41 GYON K1      0 0        51.6507 11.3000 0.00000 0.00000 
MGYOR 11 GYOR B       0 0        0.00000 -12.400 0.00000 0.00000 
MGYOR 21 GYOR B       0 0        0.00000 0.00000 0.00000 0.00000 
MGYOR 41 GYOR B       0 0        51.5508 134.600 0.00000 0.00000 
MGYRD 41 GYRD GY1     0 0        32.3691 4.90000 0.00000 0.00000 
MGYRE 41 GYRE B       0 0        50.0522 7.50000 0.00000 0.00000 
MHATV 41 HATV GY1     0 0        42.5594 7.30000 0.00000 0.00000 
MHBOSZ41 HBOSZK1      0 0        17.8829 4.90000 0.00000 0.00000 
MHEJO 41 HEJO K1      0 0        -3.4032 1.70000 0.00000 0.00000 
MHEVE 41 HEVE GY1     0 0        16.8839 4.50000 0.00000 0.00000 
MHEVI 11 HEVI B       0 0        0.00000 -5.3000 0.00000 0.00000 
MHEVI 41 HEVI GY2     0 0        0.00000 67.4000 0.00000 0.00000 
MHEVI 42 HEVI GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MHNAN 41 HNAN K1      0 0        14.0866 1.80000 0.00000 0.00000 
MHODM 41 HODM GY1     0 0        26.8743 3.00000 0.00000 0.00000 
MHSZOB41 HSZOBK1      0 0        13.4871 3.20000 0.00000 0.00000 
MHVOL 41 HVOL GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MIBRAN41 IBRANK1      0 0        14.1865 3.30000 0.00000 0.00000 
MIKER 41 IKER GY1     0 0        -14.214 2.40000 0.00000 0.00000 
MINOT 41 INOT B       0 0        2.99714 1.10000 0.00000 0.00000 
MJBER 41 JBER K1      0 0        54.2482 12.5000 0.00000 0.00000 
MJOZS 11 JOZS B       0 0        0.00000 -15.900 0.00000 0.00000 
MJOZS 41 JOZS B       0 0        0.00000 137.600 0.00000 0.00000 
MKABA 41 KABA GY1     0 0        -4.2040 0.60000 0.00000 0.00000 
MKALO 41 KALO GY1     0 0        -23.022 0.00000 0.00000 0.00000 
MKAPKP41 KAPKPp1      0 0        0.00000 0.00000 -21.100 2.40000 -21.100 -21.100 2.40000 2.40000 
MKAPM 41 KAPM GY1     0 0        44.5575 0.90000 0.00000 0.00000 
MKAPNP41 KAPNPp1      0 0        0.00000 0.00000 -22.000 2.00000 -22.000 -22.000 2.00000 2.00000 
MKAPU 41 KAPU GY1     0 0        8.19218 1.50000 0.00000 0.00000 
MKAPV 41 KAPV B       0 0        51.6507 6.80000 0.00000 0.00000 
MKARAT41 KARATK1      0 0        0.00000 0.00000 0.00000 0.00000 
MKARCM41 KARCMK1      0 0        0.00000 0.00000 0.00000 0.00000 
MKARCT41 KARCTK1      0 0        19.4814 0.00000 0.00000 0.00000 
MKASP 41 KASP p1trf   0 0        8.99142 0.70000 0.00000 0.00000 
MKATO 41 KATO GY1     0 0        28.5727 5.40000 0.00000 0.00000 
MKATO 42 KATO pC      0 0        21.6793 3.60000 0.00000 0.00000 
MKDMA 41 KDMA GY1     0 0        18.9819 3.20000 0.00000 0.00000 
MKDUL 41 KDUL B       0 0        47.0551 -3.9000 0.00000 0.00000 
MKECA 41 KECA GY1     0 0        12.3882 1.80000 0.00000 0.00000 
MKECK 41 KECK GY1     0 0        11.8886 0.00000 0.00000 0.00000 
MKECS 41 KECS B       0 0        52.4499 0.00000 0.00000 0.00000 
MKELF 41 KELF p1      0 2 129.77 0.00000 0.00000 -110.10 28.6000 -20.000 -145.00 28.6000 -80.000 
MKELF 42 KELF p2      0 2 129.76 0.00000 0.00000 -31.900 35.0000 -5.0000 -50.000 35.0000 -20.000 
MKERP 11 KERP B       0 0        0.00000 0.00000 0.00000 0.00000 
MKERP 41 KERP B       0 0        0.00000 0.00000 0.00000 0.00000 
MKERT 41 KERT GY1     0 0        29.8715 3.00000 0.00000 0.00000 
MKESZ 41 KESZ B1      0 2 127.00 22.4785 4.40000 -30.100 12.2437 -30.100 -30.100 
MKFAL 41 KFAL K1      0 0        33.5679 5.30000 0.00000 0.00000 
MKFOL 41 KFOL B1      0 0        35.7659 1.20000 0.00000 0.00000 
MKFOL 42 KFOL pA      0 0        34.1674 0.60000 0.00000 0.00000 
MKFOL 43 KFOL pB      1 0        0.00000 0.00000 0.00000 0.00000 
MKHAL 41 KHAL GY1     0 0        24.9762 3.40000 0.00000 0.00000 
MKHAM 41 KHAM Gy1     0 0        1.29876 1.20000 0.00000 0.00000 
MKIGM 41 KIGM B1      0 0        -55.853 11.5000 0.00000 0.00000 
MKIGM 42 KIGM K1      0 0        9.89056 -1.6000 0.00000 0.00000 
MKIML 41 KIML B       0 0        9.99046 14.2000 0.00000 0.00000 
MKIMMT41 KIMMTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MKIMMT42 KIMMTGY2     0 0        0.00000 0.00000 0.00000 0.00000 
MKIRE 41 KIRE GY1     0 0        8.99142 3.70000 0.00000 0.00000 
MKISP 41 KISP K1      0 0        33.4680 3.40000 0.00000 0.00000 
MKISPE41 KISPEGY1     0 2 128.04 0.00000 0.00000 -97.901 20.0000 -30.000 -114.00 20.0000 -70.000 
MKIST 41 KIST GY1     0 0        13.6869 5.10000 0.00000 0.00000 
MKISV 21 KISV 1       0 0        0.00000 0.00000 0.00000 0.00000 
MKISV 22 KISV pMUKA   0 0        0.00000 0.00000 0.00000 0.00000 
MKISV 23 KISV pSAJO   0 0        0.00000 0.00000 0.00000 0.00000 
MKISV 41 KISV B       0 0        37.6640 5.40000 0.00000 0.00000 
MKKOR 41 KKOR GY1     0 0        22.4785 7.50000 0.00000 0.00000 
MKMAJ 41 KMAJ GY1     0 0        11.6888 2.70000 0.00000 0.00000 
MKOBA 41 KOBA B       0 0        40.8610 3.20000 0.00000 0.00000 
MKOBA 42 KOBA K       0 0        0.00000 0.00000 0.00000 0.00000 
MKOIP 41 KOIP B       0 0        24.2768 2.40000 0.00000 0.00000 
MKOMA 41 KOMA GY1     0 0        10.5899 3.80000 0.00000 0.00000 
MKOML 41 KOML K1      0 0        13.0875 0.90000 0.00000 0.00000 
MKORE 41 KORE K1      0 0        1.49857 2.70000 0.00000 0.00000 
MKORM 41 KORM GY1     0 2 125.80 12.0885 1.40000 -35.000 5.09501 -35.000 -35.000 
MKOTE 41 KOTE GY1     0 0        42.2596 4.50000 0.00000 0.00000 
MKPVK 41 KPVK GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MKSZE 41 KSZE GY1     0 0        9.89056 1.50000 0.00000 0.00000 
MKUNF 41 KUNF GY1     0 0        22.7782 10.1000 0.00000 0.00000 
MKUNM 41 KUNM Gy1     0 0        24.8762 1.50000 0.00000 0.00000 
MKUNSZ41 KUNSZK1      0 2 121.13 6.99332 2.70000 0.00000 6.35216 
MKVSZ 41 KVSZ K1      0 0        -7.1068 0.60000 0.00000 0.00000 
MLABA 41 LABA GY1     0 0        7.89246 1.00000 0.00000 0.00000 
MLAJM 41 LAJM GY1     0 0        21.7792 4.60000 0.00000 0.00000 
MLAJMT41 LAJMTGY1     0 0        22.3786 2.10000 0.00000 0.00000 
MLENT 41 LENT 1       0 0        4.29590 6.60000 0.00000 0.00000 
MLITR 11 LITR B       0 0        0.00000 -12.500 0.00000 0.00000 
MLITR 41 LITR B       0 2 125.88 25.7754 133.000 0.00000 10.7948 
MLORI 41 LORI B2      0 0        0.00000 0.00000 0.00000 0.00000 
MLORI 42 LORI B1      0 0        0.00000 0.00000 0.00000 0.00000 
MLORI 43 LORI S       0 0        0.00000 0.00000 0.00000 0.00000 
MLORI 44 LORI pGT     0 2 126.44 0.00000 0.00000 0.00000 2.40978 
MMACS 41 MACS B       0 0        0.00000 0.00000 0.00000 0.00000 
MMAFU 41 MAFU K1      0 0        19.8810 3.90000 0.00000 0.00000 
MMAKO 41 MAKO GY1     0 0        20.3805 2.80000 0.00000 0.00000 
MMARC 41 MARC K1      0 0        12.4881 0.00000 0.00000 0.00000 
MMART 11 MART B       0 0        0.00000 0.00000 0.00000 0.00000 
MMART 21 MART p1      0 0        0.00000 0.00000 0.00000 0.00000 
MMART 22 MART p2      0 0        0.00000 0.00000 0.00000 0.00000 
MMATRE21 MATREp3      0 2 233.20 0.00000 0.00000 -150.20 -105.87 -89.000 -219.00 19.0000 -114.00 
MMATRE22 MATREp4      0 2 233.26 0.00000 0.00000 -152.60 -115.22 -89.000 -225.00 35.0000 -132.00 
MMATRE23 MATREp5      0 2 232.30 14.0866 17.9000 0.00000 -1.7686 
MMATRE41 MATREp1      0 2 128.30 0.00000 0.00000 0.00000 0.69429 
MMATRE42 MATREp2      0 2 128.30 0.00000 0.00000 0.00000 0.69429 
MMATRE43 MATREp67     0 0        0.00000 0.00000 0.00000 0.00000 
MMATRE44 MATREp8      0 0        0.00000 0.00000 0.00000 0.00000 
MMDEL 41 MDEL K1      0 0        19.5813 3.70000 0.00000 0.00000 
MMDGY 41 MDGY GY1     0 0        10.7897 2.40000 0.00000 0.00000 
MMEHE 41 MEHE GY1     0 0        13.1874 3.00000 0.00000 0.00000 
MMESZ 41 MESZ GY1     0 0        46.1559 9.10000 0.00000 0.00000 
MMGODM41 MGODMK1      0 0        4.09609 0.80000 0.00000 0.00000 
MMHAL 41 MHAL GY1     0 0        9.59084 0.80000 0.00000 0.00000 
MMKCE 41 MKCE ptrf    0 2 126.27 0.00000 0.00000 -23.300 1.22034 -1.0000 -54.000 2.00000 -25.000 
MMKOV 41 MKOV K1      0 0        27.8734 7.90000 0.00000 0.00000 
MMNYU 41 MNYU B       0 0        -6.9066 1.60000 0.00000 0.00000 
MMOHA 41 MOHA GY1     0 0        27.2740 4.40000 0.00000 0.00000 
MMONO 41 MONO Gy1     0 0        30.6707 5.10000 0.00000 0.00000 
MMOR  41 MOR  GY1     0 0        15.6850 0.00000 0.00000 0.00000 
MMSZAL41 MSZALK1      0 0        23.0780 1.20000 0.00000 0.00000 
MMTUR 41 MTUR B       0 0        20.7802 1.20000 0.00000 0.00000 
MMVMSZ41 MVMSZgep     0 2 131.14 1.00000 0.00000 -1.0000 0.00000 -1.0000 -1.0000 
MNADU 41 NADU K1      0 0        8.79161 1.60000 0.00000 0.00000 
MNAGK 41 NAGK K1      0 0        30.9704 5.60000 0.00000 0.00000 
MNASZT41 NASZTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MNASZT42 NASZTGY2     0 0        1.79828 0.00000 0.00000 0.00000 
MNBAT 41 NBAT B       0 0        38.3634 4.00000 0.00000 0.00000 
MNEPL 41 NEPL B       0 0        53.1493 9.00000 0.00000 0.00000 
MNKAN 41 NKAN K1      0 0        39.2625 6.00000 0.00000 0.00000 
MNKOR 41 NKOR GY1     0 0        18.7821 1.80000 0.00000 0.00000 
MNOGR 41 NOGR K1      0 0        14.1865 2.50000 0.00000 0.00000 
MNTAD 41 NTAD K1      0 0        12.8877 2.10000 0.00000 0.00000 
MNVAR 41 NVAR p1      0 0        11.8886 1.60000 0.00000 0.00000 
MNYAD 41 NYAD K1      0 0        15.6850 2.70000 0.00000 0.00000 
MNYBO 41 NYBO 1       0 0        6.49380 2.00000 0.00000 0.00000 
MNYEK 41 NYEK GY1     0 0        15.3853 2.40000 0.00000 0.00000 
MNYEM 41 NYEM B       0 0        0.00000 0.00000 0.00000 0.00000 
MNYIP 41 NYIP 1       0 0        9.29113 3.30000 0.00000 0.00000 
MNYIRB41 NYIRBK1      0 0        24.6764 0.00000 0.00000 0.00000 
MNYIRK41 NYIRKK1      0 0        9.59084 4.90000 0.00000 0.00000 
MNYIRS41 NYIRSK       0 0        60.8419 13.6000 0.00000 0.00000 
MNYKCE41 NYKCEp12trf  0 2 125.46 0.00000 0.00000 -36.900 4.19450 -1.0000 -49.000 20.0000 -30.000 
MNYLE 41 NYLE K1      0 0        6.09418 1.20000 0.00000 0.00000 
MNYUF 41 NYUF B       0 0        28.9723 7.70000 0.00000 0.00000 
MOCSA 21 OCSA 1       0 0        0.00000 0.00000 0.00000 0.00000 
MOCSA 41 OCSA B       0 0        0.00000 0.00000 0.00000 0.00000 
MORIP 41 ORIP GY1     0 0        30.5708 6.30000 0.00000 0.00000 
MOROE 21 OROE p1      0 0        0.00000 0.00000 0.00000 0.00000 
MOROE 41 OROE B       0 0        0.59943 0.70000 0.00000 0.00000 
MOROS 41 OROS GY1     0 0        22.7782 3.30000 0.00000 0.00000 
MORUV 41 ORUV Gy1     0 0        9.59084 4.00000 0.00000 0.00000 
MOSZL 41 OSZL B       0 0        6.79351 6.30000 0.00000 0.00000 
MOTTE 41 OTTE p1      0 0        0.00000 0.00000 0.00000 0.00000 
MOTTET41 OTTETp1      0 0        0.00000 0.00000 0.00000 0.00000 
MOZDC 41 OZDC K1      0 0        0.00000 0.00000 0.00000 0.00000 
MOZDE 41 OZDE K1      0 0        18.6822 0.90000 0.00000 0.00000 
MPAKS 11 PAKS B1      0 0        0.00000 0.00000 0.00000 0.00000 
MPAKS 12 PAKS p12     0 2 408.84 0.00000 0.00000 -480.70 -48.063 -400.00 -500.00 50.0000 -113.00 
MPAKS 13 PAKS p34     0 2 408.33 0.00000 0.00000 -488.20 50.0000 -400.00 -500.00 50.0000 -113.00 
MPAKS 14 PAKS p56     0 2 408.30 0.00000 0.00000 -520.60 51.5000 -400.00 -520.60 51.5000 -113.00 
MPAKS 15 PAKS p78     0 2 408.50 0.00000 0.00000 -483.70 38.7662 -400.00 -500.00 50.0000 -113.00 
MPAKS 41 PAKS B       0 0        52.6497 -5.0000 0.00000 0.00000 
MPAKSP41 PAKSPp       0 0        0.00000 0.00000 -4.5000 0.00000 -4.5000 -4.5000 
MPANKT41 PANKTGY1     0 0        1.19886 4.60000 0.00000 0.00000 
MPAPA 41 PAPA GY1     0 0        37.7639 1.90000 0.00000 0.00000 
MPECSE41 PECSEK1      0 0        7.19313 2.20000 0.00000 0.00000 
MPECSE42 PECSEB1      0 0        0.00000 0.00000 0.00000 0.00000 
MPECSE43 PECSEg1      0 0        5.99428 2.30000 0.00000 0.00000 
MPECSE44 PECSEg2      0 0        10.0904 4.00000 0.00000 0.00000 
MPECSE45 PECSEg6      0 2 131.52 -1.7016 -3.3000 -46.500 5.52089 -1.0000 -60.000 10.0000 -35.000 
MPECSK41 PECSKK1      0 0        12.7878 0.80000 0.00000 0.00000 
MPECSO11 PECSOB       0 0        0.00000 -7.9000 0.00000 0.00000 
MPECSO41 PECSOB       0 0        25.2759 64.7000 0.00000 0.00000 
MPERK 11 PERK B       0 0        0.00000 -6.8000 0.00000 0.00000 
MPERK 41 PERK B       0 0        0.00000 69.6000 0.00000 0.00000 
MPERZ 41 PERZ B       0 0        33.7678 3.70000 0.00000 0.00000 
MPETU 41 PETU GY1     0 0        15.3853 6.20000 0.00000 0.00000 
MPLAD 41 PLAD K1      0 0        7.59275 1.30000 0.00000 0.00000 
MPLOR 41 PLOR GY1     0 0        44.4576 15.2000 0.00000 0.00000 
MPOLG 41 POLG K1      0 0        0.00000 1.10000 0.00000 0.00000 
MPOMZ 41 POMZ B       0 0        39.7620 2.90000 0.00000 0.00000 
MPUMA 41 PUMA K1      0 0        -5.3051 8.40000 0.00000 0.00000 
MRACK 41 RACK GY1     0 0        20.7802 2.50000 0.00000 0.00000 
MRAKH 41 RAKH GY1     0 0        5.59466 0.90000 0.00000 0.00000 
MRECS 41 RECS p1      0 0        8.79161 1.40000 0.00000 0.00000 
MRECST41 RECSTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MRETS 41 RETS K1      0 0        17.9828 2.30000 0.00000 0.00000 
MRFALT41 RFALTGY1     0 0        30.5708 3.60000 0.00000 0.00000 
MRFALT42 RFALTGY2     0 0        14.9857 1.60000 0.00000 0.00000 
MRKER 41 RKER pA      0 0        50.1521 3.40000 0.00000 0.00000 
MROZS 41 ROZS GY1     0 0        14.8858 2.80000 0.00000 0.00000 
MSAFA 11 SAFA B       0 0        0.00000 -12.300 0.00000 0.00000 
MSAFA 41 SAFA B       0 0        0.00000 127.600 0.00000 0.00000 
MSAJI 11 SAJI B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJI 41 SAJI B       0 0        76.1273 24.5000 0.00000 0.00000 
MSAJO 11 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJO 21 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJO 22 SAJO pKISV   0 0        0.00000 0.00000 0.00000 0.00000 
MSAJO 41 SAJO B       0 2 129.26 71.8314 31.7000 0.00000 -9.2639 
MSARB 41 SARB K1      0 0        10.3901 1.10000 0.00000 0.00000 
MSIKO 41 SIKO K1      0 0        9.19122 0.70000 0.00000 0.00000 
MSIOF 41 SIOF K1      0 0        22.9781 2.90000 0.00000 0.00000 
MSKOV 41 SKOV B       0 2 124.99 47.4547 4.40000 -19.000 2.90669 -19.000 -19.000 
MSOJT 41 SOJT B       0 0        12.7878 3.70000 0.00000 0.00000 
MSOLYT41 SOLYTGY1     0 0        16.9838 1.10000 0.00000 0.00000 
MSOLYT42 SOLYTGY2     0 0        25.4757 1.60000 0.00000 0.00000 
MSORS 41 SORS B1      0 0        55.8467 1.50000 0.00000 0.00000 
MSUME 41 SUME GY1     0 0        13.3872 3.30000 0.00000 0.00000 
MSZAE 41 SZAE GY1     0 2 126.64 0.00000 0.00000 -18.900 -7.8082 -18.900 -18.900 
MSZAJM41 SZAJMK1      0 0        4.99523 2.00000 0.00000 0.00000 
MSZAL 41 SZAL Gy1     0 0        16.4843 1.90000 0.00000 0.00000 
MSZARV41 SZARVK1      0 0        11.1893 1.00000 0.00000 0.00000 
MSZBA 41 SZBA GY1     0 0        37.8638 4.20000 0.00000 0.00000 
MSZEC 41 SZEC p1      0 0        8.29208 2.90000 0.00000 0.00000 
MSZECT41 SZECTp       0 0        0.00000 0.00000 0.00000 0.00000 
MSZEG 21 SZEG p4      0 0        0.00000 0.00000 0.00000 0.00000 
MSZEG 41 SZEG B       0 0        73.9294 7.10000 0.00000 0.00000 
MSZEH 41 SZEH K1      0 0        21.2797 1.40000 0.00000 0.00000 
MSZEK 41 SZEK K1      0 0        40.5613 0.70000 0.00000 0.00000 
MSZEN 41 SZEN GY1     0 0        23.0780 1.40000 0.00000 0.00000 
MSZEPH41 SZEPHp       0 0        0.00000 0.00000 -3.5000 0.00000 -3.5000 -3.5000 
MSZER 41 SZER K1      0 0        18.3824 2.40000 0.00000 0.00000 
MSZFD 41 SZFD GY1     0 0        7.69265 0.90000 0.00000 0.00000 
MSZFE 41 SZFE GY1     0 0        20.3805 5.30000 0.00000 0.00000 
MSZFN 41 SZFN GY1     0 0        9.19122 2.20000 0.00000 0.00000 
MSZFV 41 SZFV GY1     0 0        60.1426 13.3000 0.00000 0.00000 
MSZGH 41 SZGH K1      0 0        20.0808 1.00000 0.00000 0.00000 
MSZGO 41 SZGO GY1     0 0        26.6745 3.80000 0.00000 0.00000 
MSZHO 11 SZHO B       0 0        0.00000 -7.8000 0.00000 0.00000 
MSZHO 41 SZHO p1      0 0        0.00000 0.00000 0.00000 0.00000 
MSZHO 42 SZHO p2      0 0        0.00000 69.3000 0.00000 0.00000 
MSZICS11 SZICSB       0 0        0.00000 0.00000 0.00000 0.00000 
MSZICS41 SZICSB       0 0        0.00000 0.00000 0.00000 0.00000 
MSZIG 41 SZIG K1      0 0        17.6831 1.20000 0.00000 0.00000 
MSZIHT41 SZIHTGY1     0 0        32.1693 8.00000 0.00000 0.00000 
MSZIHT42 SZIHTGY2     0 0        0.00000 0.00000 0.00000 0.00000 
MSZOL 11 SZOL B       0 0        0.00000 -15.300 0.00000 0.00000 
MSZOL 21 SZOL B       0 0        0.00000 0.00000 0.00000 0.00000 
MSZOL 41 SZOL B1      0 0        54.0484 136.300 0.00000 0.00000 
MSZOLE41 SZOLEK1      0 0        8.59180 0.80000 0.00000 0.00000 
MSZOM 41 SZOM B       0 0        69.0341 6.10000 0.00000 0.00000 
MTAMS 41 TAMS K1      0 0        13.7868 1.40000 0.00000 0.00000 
MTAPO 41 TAPO GY1     0 0        18.6822 2.80000 0.00000 0.00000 
MTATA 41 TATA GY1     0 0        18.1826 0.00000 0.00000 0.00000 
MTAZL 41 TAZL GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MTBIP 41 TBIP B       0 0        24.9762 5.40000 0.00000 0.00000 
MTET  41 TET  GY1     0 0        4.19599 0.80000 0.00000 0.00000 
MTHINT41 THINTp1      0 0        0.00000 0.00000 0.00000 0.00000 
MTIKE 41 TIKE K1      0 0        10.5899 1.70000 0.00000 0.00000 
MTIORV41 TIORVK1      0 0        10.7897 0.60000 0.00000 0.00000 
MTISZE11 TISZEp34     1 0        0.00000 0.00000 0.00000 0.00000 
MTLOK 21 TLOK 1       0 0        0.00000 0.00000 0.00000 0.00000 
MTLOK 22 TLOK pMUKA   0 0        0.00000 0.00000 0.00000 0.00000 
MTLOK 41 TLOK B       0 0        13.0875 3.80000 0.00000 0.00000 
MTOPN 11 TOPN B       0 0        0.00000 -6.3000 0.00000 0.00000 
MTOPN 41 TOPN p1      0 0        0.00000 0.00000 0.00000 0.00000 
MTOPN 42 TOPN p2      0 0        0.00000 67.1000 0.00000 0.00000 
MTORAY41 TORAYGY1     0 0        5.69456 1.80000 0.00000 0.00000 
MTPUS 41 TPUS GY1     0 0        16.1845 3.60000 0.00000 0.00000 
MTPUST41 TPUSTp1      0 0        16.3844 2.40000 0.00000 0.00000 
MTPUST42 TPUSTp2      0 0        0.00000 0.00000 0.00000 0.00000 
MTUJV 41 TUJV 1       0 0        16.4843 3.10000 0.00000 0.00000 
MUJHA 41 UJHA GY1     0 0        6.29399 1.70000 0.00000 0.00000 
MUJPET41 UJPETGY1     0 0        8.69170 0.00000 0.00000 0.00000 
MUJPET42 UJPETGY2     0 0        4.99523 0.00000 0.00000 0.00000 
MUJPR 41 UJPR GY1     0 2 130.81 0.00000 0.00000 -37.100 -25.532 -4.0000 -37.100 10.0000 -27.000 
MUJPR 42 UJPR GY2     0 2 130.84 0.00000 0.00000 -70.600 3.88306 -26.000 -76.000 10.0000 -55.000 
MUJSZM41 UJSZMK1      0 0        2.39771 2.70000 0.00000 0.00000 
MUJSZM42 UJSZMpJBER   0 0        0.00000 0.00000 0.00000 0.00000 
MULLO 41 ULLO GY1     0 0        36.4652 0.50000 0.00000 0.00000 
MVAC  41 VAC  B       0 0        56.3462 10.2000 0.00000 0.00000 
MVARP 41 VARP GY1     0 0        10.0904 0.00000 0.00000 0.00000 
MVECS 41 VECS B1      0 0        18.8820 3.30000 0.00000 0.00000 
MVESZ 41 VESZ GY1     0 0        22.3786 2.20000 0.00000 0.00000 
MVIRA 41 VIRA K       0 0        0.00000 0.00000 0.00000 0.00000 
MVIRA 42 VIRA p1      0 0        10.4900 2.50000 0.00000 0.00000 
MVLIG 41 VLIG K       0 0        31.8696 0.70000 0.00000 0.00000 
MVNAM 41 VNAM K1      0 0        16.3844 3.20000 0.00000 0.00000 
MVSZE 41 VSZE GY1     0 0        28.5727 7.90000 0.00000 0.00000 
MZALA 41 ZALA GY1     0 0        28.4728 1.30000 0.00000 0.00000 
MZALD 41 ZALD GY1     0 0        15.2854 2.50000 0.00000 0.00000 
MZSAN 41 ZSAN Gy1     0 0        -1.4013 0.00000 0.00000 0.00000 
MZUGL 21 ZUGL B       0 0        0.00000 0.00000 0.00000 0.00000 
MZUGL 41 ZUGL B1      0 0        33.5679 1.90000 0.00000 0.00000 
##ZNL
NAB1503A AB150        0 0        0.91766 -1.4330 0.00000 0.00000 
NAB1503B AB150        0 0        58.7521 7.14945 0.00000 0.00000 
NAGP1531 AGP150       0 0        0.00001 2.52632 0.00000 0.00000 0.00000 -164.80 206.000 -206.00 
NAH1503A AH150        0 0        14.3284 6.11353 0.00000 0.00000 
NAH1503B AH150        0 0        14.3943 6.13974 0.00000 0.00000 
NAK1503A AK150        0 0        45.6937 8.34899 0.00000 0.00000 
NAK1503B AK150        0 0        45.6937 8.34899 0.00000 0.00000 
NAKU 15A AKU 110_10.5 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000 
NAKU 15B AKU 110_10.5 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000 
NAKU115A AKU110       0 0        0.00000 0.31500 0.00000 0.00000 
NAKU115B AKU110       0 0        0.00000 0.00000 0.00000 0.00000 
NALR153A ALR150       0 0        0.00000 0.00000 0.00000 0.00000 
NALR153B ALR150       0 0        41.4780 2.53742 0.00000 0.00000 
NAMLD 5A AMLD11       0 0        4.28178 -0.0935 0.00000 0.00000 
NAMLM 5A AMLM11       0 0        42.9286 13.5667 0.00000 0.00000 
NAMLM 5B AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLT 5A AMLT         0 0        0.00000 0.00000 0.00000 0.00000 
NAMLT 5B AMLT         0 0        0.00000 0.00000 0.00000 0.00000 
NAMLU 5A AMLU11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLU 5B AMLU11       0 0        21.8058 6.35844 0.00000 0.00000 
NAMV153A AMV150       0 0        0.00000 0.00000 0.00000 0.00000 
NAMV153B AMV150       0 0        111.223 18.9976 0.00000 0.00000 
NAP-GD35 spoel Gd     0 0        0.00000 0.00000 0.00000 0.00000 
NAP1503A AP150        0 0        0.00000 0.00000 0.00000 0.00000 
NAP1503B AP150        0 0        76.0002 56.1444 0.00000 0.00000 
NAPD153A APD150       0 0        0.00000 0.00000 0.00000 0.00000 
NAPD153B APD150       0 0        64.5701 17.7292 0.00000 0.00000 
NAPL1531 APL150       0 0        0.53469 -2.8601 0.00000 0.00000 
NAPL153A APL150       0 0        0.83272 0.68046 0.00000 0.00000 
NAPL153B APL150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI1531 ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153A ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153B ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153C ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153D ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153E ARI150       0 0        30.7516 3.51936 0.00000 0.00000 
NBBS153A BBS150       0 0        10.7644 1.18554 0.00000 0.00000 
NBCO153A BCO150       0 0        0.00000 0.00000 0.00000 0.00000 
NBCO153B BCO150       0 0        12.3829 3.53089 0.00000 0.00000 
NBD15031 BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBD1503A BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBD1503B BD150        0 0        93.9628 16.0660 0.00000 0.00000 
NBD1503C BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBDL153A BDL150       0 0        0.19562 -4.9463 0.00000 0.00000 
NBEEK 3A BEE150       0 0        0.00000 0.00000 0.00000 0.00000 
NBEEK 3B BEE150       0 0        21.9997 7.22081 0.00000 0.00000 
NBEEK 3C BEE150       0 0        0.00000 0.00000 0.00000 0.00000 
NBELF 3A BELF15       0 0        0.00000 0.00000 0.00000 0.00000 
NBELF 3B BELF15       0 0        19.8672 4.72758 0.00000 0.00000 
NBELF 3C BELF15       0 0        0.00000 0.00000 0.00000 0.00000 
NBERGU21 Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 
NBERGU22 Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 
NBEVER11 Beverwijk Do 0 0        0.00000 107.136 0.00000 0.00000 
NBEVER12 Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000 
NBEVER32 Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000 
NBGM1150 BGM110       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM1151 BGM110       0 0        38.5139 6.19723 0.00000 0.00000 
NBGM2220 BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM2221 BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222A BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222B BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222S              0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222T              0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR 5A BGMR11       0 0        27.0219 6.77797 0.00000 0.00000 
NBGMR 5B BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK-51  Breukelen Ko 0 0        0.00000 0.00000 0.00000 0.00000 
NBKK153B BKK150       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK381A BKK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBKL153A BKL150       0 0        20.7310 1.26529 0.00000 0.00000 
NBKL153B BKL150       0 0        20.7164 1.26867 0.00000 0.00000 
NBKZ1531 BKZ150       0 0        2.15012 0.32788 0.00000 0.00000 
NBL1105A BL110        0 0        20.6796 3.70580 0.00000 0.00000 
NBL1105B BL110        0 0        0.00000 0.00000 0.00000 0.00000 
NBLEIS11 Bleiswijk_38 0 0        0.00000 93.0422 0.00000 0.00000 
NBLEIS12 Bleiswijk_38 0 0        0.00000 97.3205 0.00000 0.00000 
NBLEIS13 Bleiswijk_38 0 0        0.00000 97.2845 0.00000 0.00000 
NBLEIS3A Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000 
NBLEIS3B Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000 
NBLEIS3C Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 31 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 32 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 33 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 34 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 35 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 36 BLER15       0 0        57.2658 23.4056 0.00000 0.00000 
NBMR-51  Boxmeer 380_ 0 0        0.00000 0.00000 0.00000 0.00000 
NBMR1531 BMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR153A BMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR3811 BMR380       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBN15031 BN150        0 0        48.0459 10.5133 0.00000 0.00000 
NBOEK 3A BOEK15       0 0        0.00000 0.00000 0.00000 0.00000 
NBOEK 3B BOEK15       0 0        -0.3519 0.53692 0.00000 0.00000 
NBORN 3A BORN15       0 0        0.00000 0.00000 0.00000 0.00000 
NBORN 3B BORN15       0 0        36.6175 6.62273 0.00000 0.00000 
NBORSS11 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000 
NBORSS12 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000 
NBORSS13 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000 
NBOZ153A BOZ150       0 0        16.5067 5.03275 0.00000 0.00000 
NBOZ153B BOZ150       0 0        4.71472 0.99935 0.00000 0.00000 
NBSA222W BSA220       0 0        0.10347 49.7472 -114.82 127.003 
NBSA222Z BSA220       0 0        0.10353 49.7735 -124.55 127.797 
NBSB222O BSB220       0 0        0.10280 49.4187 -67.169 131.630 
NBSB222P BSB220       0 0        0.10286 49.4502 -62.112 131.414 
NBSDL 3A BSDL15       0 0        0.00000 0.00000 0.00000 0.00000 
NBSDL 3B BSDL15       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL1530 BSL150       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL1531 BSL150       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL153A BSL150       0 0        -4.2397 7.14035 0.00000 0.00000 
NBSL153B BSL150       0 0        40.4394 25.7504 0.00000 0.00000 
NBSL3811 BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381A BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381B BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381C BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381D BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NBT15031 BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503A BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503B BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503C BT150        0 0        51.3943 7.83075 0.00000 0.00000 
NBT1503D BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503E BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBTL-O3L spoel Bl     0 0        0.00000 0.00000 0.00000 0.00000 
NBTL153A BTL150       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.000 87.0000 -87.000 
NBTL153B BTL150       0 0        257.516 188.491 0.00000 0.00000 
NBUGG 3A BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3B BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3C BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3D BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3E BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3F BUGG15       0 0        31.4256 9.06400 0.00000 0.00000 
NBUGG131 BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUNSC31 Bunschoten 1 0 0        7.71401 2.92998 0.00000 0.00000 
NBUNSC32 Bunschoten 1 0 0        7.71401 2.92998 0.00000 0.00000 
NBVW153A Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000 
NBVW3810 BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW3811 BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381A BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381B BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK3810 BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK3811 BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381A BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381B BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381U              0 0        0.00000 0.00000 0.00000 0.00000 
NBXT1530 BXT150       0 0        0.00000 0.00000 0.00000 0.00000 
NBXT1532 BXT150       0 0        0.00000 0.00000 0.00000 0.00000 
NBXT153A BXT150       0 0        22.5999 0.00000 0.00000 0.00000 
NBZ1503A BZ150        0 0        43.7290 16.2121 0.00000 0.00000 
NBZ1503B BZ150        0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT11  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT21  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT31  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCFE381A CFE380       0 0        0.00000 0.00000 0.00000 0.00000 
NCFE381C CFE380       0 0        0.00000 0.00000 0.00000 0.00000 
NCLF153A CLF150       0 0        0.00000 0.00000 0.00000 0.00000 
NCLF153B CLF150       0 0        -1.1797 -0.3998 0.00000 0.00000 
NCRAYE11 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE12 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE13 Crayestein 3 0 0        0.00000 98.3031 0.00000 0.00000 
NCRAYE31 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE32 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE33 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCST381A CST380       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381B CST380       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381S              0 0        0.00000 0.00000 0.00000 0.00000 
NCST381T              0 0        0.00000 0.00000 0.00000 0.00000 
NCST381U              0 0        0.00000 0.00000 0.00000 0.00000 
NCU15031 CU150        0 0        0.00000 0.00000 0.00000 0.00000 
NCU15032 CU150        0 0        0.00000 0.00000 0.00000 0.00000 
NCU1503A CU150        0 0        10.2884 2.49553 0.00000 0.00000 
NCVD1151 CVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NCVD115A CVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NCVD115B CVD110       0 0        23.4492 8.99236 0.00000 0.00000 
NCVDE151 CVDE11       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL1531 DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL1532 DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL153A DAL150       0 0        31.1181 13.1287 0.00000 0.00000 
NDAL153B DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDB1503A DB150        0 0        0.00000 0.00000 0.00000 0.00000 
NDB1503B DB150        0 0        74.6681 4.85085 0.00000 0.00000 
NDDM153A DDM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDDM153B DDM150       0 0        83.3276 14.8029 0.00000 0.00000 
NDDV1151 DDV110       0 0        0.00000 0.00000 0.00000 0.00000 
NDDV115A DDV110       0 0        13.0632 2.90674 0.00000 0.00000 
NDDZ153A DDZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NDDZ153B DDZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NDDZ5031 DDZ50        0 0        78.3793 -11.748 0.00000 0.00000 0.00000 -51.000 20.0000 -20.000 
NDE15030 DE150        0 0        63.1558 13.7247 0.00000 0.00000 
NDE15031 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE15032 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE15033 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE1503A DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE1503B DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDELES21 Delesto 220_ 0 0        0.00000 0.00000 -8.8541 -5.5779 
NDELES22 Delesto 220_ 0 0        0.00000 0.00000 -7.9868 6.60298 
NDELFZ21 Delfzijl-Wei 0 0        0.00000 0.00000 0.00000 0.00000 
NDIM0511 DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM0512 DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM051A DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM051B DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153A DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153B DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153D DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153E DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153F DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153G DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM3811 DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381A DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381B DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381U              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381V              0 0        0.00000 0.00000 0.00000 0.00000 
NDK11051 DK110        0 0        21.6600 0.45910 0.00000 0.00000 
NDKG3810 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG3811 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG3812 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG381A DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG381B DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDLR153A DLR150       0 0        0.00000 0.00000 0.00000 0.00000 
NDLR153B DLR150       0 0        -68.895 -2.8229 0.00000 0.00000 
NDNT153A DNT150       0 0        0.00000 0.00000 0.00000 0.00000 
NDNT153B DNT150       0 0        25.4701 -5.0654 0.00000 0.00000 
NDOD-510 Dodewaard 38 0 0        0.00000 100.849 0.00000 0.00000 
NDOD-511 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD-512 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD1531 DOD150       0 0        40.5651 17.4849 0.00000 0.00000 
NDOD153A DOD150       0 0        0.03913 0.13686 0.00000 0.00000 
NDOD3810 DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381A DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381B DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381U              0 0        0.00000 0.00000 0.00000 0.00000 
NDOD3830 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD3831 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD3832 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOETI11 Doetinchem 3 0 0        0.00000 0.00000 0.00000 0.00000 
NDOETI1A Doetinchem 3 0 0        0.00000 0.00000 0.00000 0.00000 
NDRT153A DRT150       0 0        0.00000 -57.512 0.00000 0.00000 
NDRT153B DRT150       0 0        16.2206 4.51789 0.00000 0.00000 
NDTC153A DTC150       0 0        0.00000 -57.552 0.00000 0.00000 
NDTC153B DTC150       0 0        84.1502 20.8588 0.00000 0.00000 
NDTC381A DTC380       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381B DTC380       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDTH1531 DTH150       0 0        1.83070 0.00000 0.00000 0.00000 
NDTN1150 DTN110       0 0        0.00000 0.00000 0.00000 0.00000 
NDTN1151 DTN110       0 0        45.0196 9.83491 0.00000 0.00000 
NDTO153A DTO150       0 0        -1.5937 0.00000 0.00000 0.00000 
NDVTB 5A DVTB11       0 0        0.00000 0.00000 0.00000 0.00000 
NDVTB 5B DVTB11       0 0        41.5069 12.6411 0.00000 0.00000 
NDVTP 5A DVTP11       0 0        27.3912 14.3603 0.00000 0.00000 
NDVTP 5B DVTP11       0 0        0.00000 0.00000 0.00000 0.00000 
NDWL1531 DWL150       0 0        -1.5472 0.00000 0.00000 0.00000 
NDZF1151 DZF110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZO222A DZO220       0 0        0.00000 0.00000 0.00000 0.00000 
NDZO222B DZO220       0 0        3.18497 1.26619 0.00000 0.00000 
NDZS115A DZS110       0 0        2.25843 -2.1291 0.00000 0.00000 
NDZW1150 DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZW1151 DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZW115A DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZW115B DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NEBG115A EBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NEBG115B EBG110       0 0        13.5064 3.06580 0.00000 0.00000 
NEBK113A EBK150       0 0        26.4246 10.7073 0.00000 0.00000 
NEC30A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEC31A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEC3CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEC4CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEC5CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEC6CA1  EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEC7CA1  EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC3811 EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381A EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDE153A EDE150       0 0        0.00000 0.00000 0.00000 0.00000 
NEDE153B EDE150       0 0        68.1485 16.8360 0.00000 0.00000 
NEEM-510 Eemshaven 38 0 0        0.00000 69.1130 0.00000 0.00000 
NEEM-511 Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEEM-512 Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEEM1151 EEM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2220 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2221 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2222 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2223 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2224 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2225 EEM220       0 0        5.10171 -1.1202 0.00000 0.00000 
NEEM2226 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2227 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2228 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2229 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222A EEM220       0 0        5.10200 -1.1166 0.00000 0.00000 
NEEM222B EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222C EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222D EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222E EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222F EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3810 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3811 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3812 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3813 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3814 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3815 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3816 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3817 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3818 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3819 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381A EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381B EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381T              0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381U              0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381W EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEMSH2A Eemshaven Mi 0 0        0.00000 0.00000 0.00000 0.00000 
NEEMSH2B Eemshaven Mi 0 0        0.00000 0.00000 0.00000 0.00000 
NEGEN_10 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NEGEN_11 Maasvlakte 3 0 2 402.80 0.00000 0.00000 -450.00 -41.137 0.00000 -450.00 200.000 -350.00 
NEGEN_12 Maasvlakte 3 0 2 402.80 0.00000 0.00000 -352.32 -27.017 0.00000 -450.00 200.000 -350.00 
NEHH-51  Hogeland 380 0 0        0.00000 0.00000 0.00000 0.00000 
NEHH2221 EHH220       0 0        0.00000 0.00000 0.00000 0.00000 
NEHH3811 EHH380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHH381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEHM1150 EHM110       0 0        14.0880 0.00000 0.00000 0.00000 
NEHM1151 EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHM1152 EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHM115A EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-510 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-511 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-512 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-513 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381A EHV380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381B EHV380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381T              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381U              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381V              0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN 3A EHVN15       0 0        67.7256 20.5798 0.00000 0.00000 
NEHVN 3B EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN 3C BXT150       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN131 EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN13A EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVO 3A EHVO15       0 0        98.5323 20.7761 0.00000 0.00000 
NEHVO 3B EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVW 3A EHVW15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVW 3B EHVW15       0 0        51.7912 9.68113 0.00000 0.00000 
NEHVZ 3A EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVZ 3B EHVZ15       0 0        68.5381 14.1199 0.00000 0.00000 
NEHVZ 3C EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000 
NELT153A ELT150       0 0        0.00000 0.00000 0.00000 0.00000 
NELT153B ELT150       0 0        50.6770 9.62185 0.00000 0.00000 
NEMR1531 EMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NEMW115A EMW110       0 0        21.7136 0.00000 0.00000 0.00000 
NEMW115B EMW110       0 0        0.30466 -4.4121 0.00000 0.00000 
NEMZ1150 EMZ110       0 0        48.3459 14.4271 0.00000 0.00000 
NEMZ1151 EMZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS 311 Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 312 Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 313 Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 314 Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 31A Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 31B Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS1150 ENS110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS1151 ENS110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS222A ENS220       0 0        0.00000 0.00000 0.00000 0.00000 
NENS222B ENS220       0 0        0.00000 0.00000 0.00000 0.00000 
NENS3811 ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381A ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381B ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381S              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381T              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381U              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381V              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381W              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381X              0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3810 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3811 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3812 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3813 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3814 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3815 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3818 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3819 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381A EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381B EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381I EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381J EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NERD153A ERD150       0 0        0.00000 0.00000 0.00000 0.00000 
NERD153B ERD150       0 0        84.6756 14.5580 0.00000 0.00000 
NERP1531 ERP150       0 0        0.00000 0.00000 0.00000 0.00000 
NERP153A ERP150       0 0        122.752 94.6709 0.00000 0.00000 
NERP153B ERP150       0 0        0.00000 0.00000 0.00000 0.00000 
NESDH 5A ESDH11       0 0        38.7742 20.3630 0.00000 0.00000 
NESDH 5B ESDH11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDM 51 Enschede Mar 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -56.000 21.0000 -42.000 
NESDM 5A ESDM11       0 0        14.7250 5.15239 0.00000 0.00000 
NESDM 5B ESDM11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDV 5A ESDV11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDV 5B ESDV11       0 0        25.6649 4.40388 0.00000 0.00000 
NESDW 5A ESDW11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDW 5B ESDW11       0 0        25.1387 4.25170 0.00000 0.00000 
NETN153A ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153B ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153C ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153D ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153E ETN150       0 0        43.8759 4.15047 0.00000 0.00000 
NETN153F ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NEVEMW3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NEVEMZ3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NGD15030 GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD15031 GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD1503A GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD1503B GD150        0 0        116.009 8.91643 0.00000 0.00000 
NGENN 3A GENN15       0 0        0.00000 0.00000 0.00000 0.00000 
NGENN 3B GENN15       0 0        0.00000 0.00000 0.00000 0.00000 
NGENN131 GENN15       0 0        24.2615 14.8284 0.00000 0.00000 
NGK1105A GK110        0 0        0.19882 -0.0571 0.00000 0.00000 
NGK1105B GK110        0 0        5.65670 1.61808 0.00000 0.00000 
NGLTK 5A GLTK11       0 0        0.00000 0.00000 0.00000 0.00000 
NGLTK 5B GLTK11       0 0        0.85898 -5.2437 0.00000 0.00000 
NGNBH 5A GNBH11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNBH 5B GNBH11       0 0        49.6310 9.52520 0.00000 0.00000 
NGNBS 5A GNBS11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNBS 5B GNBS11       0 0        21.6859 5.59692 0.00000 0.00000 
NGNHK 5A GNHK11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNHK 5B GNHK11       0 0        45.2089 9.77381 0.00000 0.00000 
NGNHU 5A GNHU11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNHU 5B GNHU11       0 0        21.5382 -59.681 0.00000 0.00000 
NGNHU151 GNHU11       0 0        0.00000 0.00000 0.00000 0.00000 
NGO1105A GO110        0 0        24.3816 7.50202 0.00000 0.00000 
NGO1105B GO110        0 0        0.00000 0.00000 0.00000 0.00000 
NGRD1150 GRD110       0 0        0.00000 0.00000 0.00000 0.00000 
NGRD1151 GRD110       0 0        9.13871 0.41025 0.00000 0.00000 
NGRTH 3A GRTH15       0 0        0.00371 -21.684 0.00000 0.00000 
NGRTH 3B GRTH15       0 0        59.5367 82.8890 0.00000 0.00000 
NGSP1530 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1531 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1532 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1533 GSP150       0 0        59.2498 -2.1711 0.00000 0.00000 
NGSP1534 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1535 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1536 GSP150       0 0        0.00000 0.00000 -23.752 0.00000 0.00000 -150.00 187.500 -187.50 
NGSP1537 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1538 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP153A GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP153B GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGT--510 Geertruidenb 0 0        0.00000 72.7388 0.00000 0.00000 
NGT--511 Geertruidenb 0 0        0.00000 72.7388 0.00000 0.00000 
NGT15031 GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NGT1503A GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NGT1503B GT150        0 0        32.9857 24.9000 0.00000 0.00000 
NGT3801A GT380        0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801B GT380        0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801S              0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801T              0 0        0.00000 0.00000 0.00000 0.00000 
NGV15030 GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGV15031 GV150        0 0        -40.318 11.4903 0.00000 0.00000 
NGV15032 GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGV1503A GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGVL1530 GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL1531 GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL153A GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL153B GVL150       0 0        109.861 20.0824 0.00000 0.00000 
NGVT1531 GVT150       0 0        61.1987 7.57299 0.00000 0.00000 
NGVT153A GVT150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 30 GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 31 GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 3A GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 3B GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NHAARL3A Haarlemmerme 0 0        0.00000 0.00000 0.00000 0.00000 
NHBG115A HBG110       0 0        21.5289 6.77732 0.00000 0.00000 
NHBG115B HBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NHBY1151 HBY110       0 0        7.48564 -8.8358 0.00000 0.00000 
NHBY115A HBY110       0 0        0.00000 0.00000 0.00000 0.00000 
NHCL115A HCL110       0 0        0.00000 -70.144 0.00000 0.00000 
NHCL115B HCL110       0 0        0.00000 -70.144 0.00000 0.00000 
NHD1503A HD150        0 0        0.00000 0.00000 0.00000 0.00000 
NHD1503B HD150        0 0        137.405 70.6097 0.00000 0.00000 
NHDB1151 HDB110       0 0        30.0315 7.77840 0.00000 0.00000 
NHDB115A HDB110       0 0        0.00000 0.00000 0.00000 0.00000 
NHDB115B HDB110       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3A HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3B HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3C HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD130 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD131 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD132 HELD15       0 0        -2.1283 3.69585 0.00000 0.00000 
NHELD133 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD134 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD135 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD136 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHENGE11 Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000 
NHENGE12 Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000 
NHENGE1A Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000 
NHESSE21 Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000 
NHESSE22 Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000 
NHESSE2A Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381A HGL380       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381B HGL380       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NHGLA151 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLA152 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLB 5A HGLB11       0 0        20.6149 10.8077 0.00000 0.00000 
NHGLB 5B HGLB11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLB151 HGLB11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLB152 HGLB11       0 0        0.00000 0.00000 -19.970 1.49413 
NHGLO 5A HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLO 5B HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLO 5C HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLW 5A HGLW11       0 0        54.1915 -62.907 0.00000 0.00000 
NHGLW 5B HGLW11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGV115A HGV110       0 0        49.2063 13.0679 0.00000 0.00000 
NHGV115B HGV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHK1503A HK150        0 0        0.00000 0.00000 0.00000 0.00000 
NHK1503B HK150        0 0        119.790 31.5585 0.00000 0.00000 
NHMM153A HMM150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMM153B HMM150       0 0        159.824 69.2788 0.00000 0.00000 
NHMO153A HMO150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMO153B HMO150       0 0        49.1048 14.6086 0.00000 0.00000 
NHMZ153A HMZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMZ153B HMZ150       0 0        70.4398 17.0732 0.00000 0.00000 
NHPS153A HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153B HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153C HPS150       0 0        39.8728 11.4401 0.00000 0.00000 
NHPS153D HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153E HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPT153A HPT150       0 0        45.4119 4.44028 0.00000 0.00000 
NHRST 3A HRST15       0 0        0.00000 0.00000 0.00000 0.00000 
NHRST 3B HRST15       0 0        28.9606 8.16125 0.00000 0.00000 
NHRV1150 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHRV1151 HRV110       0 0        25.7682 5.60393 0.00000 0.00000 
NHRV1152 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHRV1153 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHSR153A HSR150       0 0        32.6507 22.3421 0.00000 0.00000 
NHSR153B HSR150       0 0        32.6507 22.3421 0.00000 0.00000 
NHSRW 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000 
NHSRZ 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000 
NHST153A VLO150       0 0        -3.7690 -0.6065 0.00000 0.00000 
NHSW222A HSW220       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222B HSW220       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222S              0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222T              0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222U              0 0        0.00000 0.00000 0.00000 0.00000 
NHTM153A HTM150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTM153B HTM150       0 0        22.0939 1.04582 0.00000 0.00000 
NHTN1531 HTN150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTN153A HTN150       0 0        106.879 16.4820 0.00000 0.00000 
NHTN153B HTN150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW1531 HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153A HTW150       0 0        29.3945 8.37301 0.00000 0.00000 
NHTW153B HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153C HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153D HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153E HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHUSK 3A HUSK15       0 0        33.9459 8.73002 0.00000 0.00000 
NHW1503A HW150        0 0        160.827 61.0853 0.00000 0.00000 
NISM1150 ISM110       0 0        -6.9687 4.09756 0.00000 0.00000 
NISM1151 ISM110       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1531 KBG150       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1532 KBG150       0 0        66.2513 15.7318 0.00000 0.00000 
NKBT1531 KBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NKELP 31 KELP15       0 0        8.17951 1.53230 0.00000 0.00000 
NKELP 32 KELP15       0 0        0.00000 0.00000 0.00000 0.00000 
NKELP 33 KELP15       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ153B KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ153E KIJ150       0 0        73.2371 15.7994 0.00000 0.00000 
NKIJ153F KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381A KIJ380       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381B KIJ380       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381S              0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381T              0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381U              0 0        0.00000 0.00000 0.00000 0.00000 
NKNG153A KNG150       0 0        15.6371 4.05003 0.00000 0.00000 
NKP11050 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11051 KP110        0 0        26.9111 14.1086 0.00000 0.00000 
NKP11052 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11053 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11054 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11055 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11056 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11057 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11058 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11059 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105A KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105B KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105C KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKRH1531 KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153A KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153B KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153C KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153D KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153E KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153F KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153G KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRIMP11 Krimpen 380_ 0 0        0.00000 101.550 0.00000 0.00000 
NKRIMP12 Krimpen 380_ 0 0        0.00000 0.00000 0.00000 0.00000 
NKRIMP1A Krimpen 380_ 0 0        0.00000 0.00000 0.00000 0.00000 
NKWD1150 KWD110       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -103.00 84.0000 -84.000 
NKWD115A KWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NKWD115B KWD110       0 0        38.0449 13.4860 0.00000 0.00000 
NKZZ1151 KZZ110       0 0        -1.2274 -0.8377 0.00000 0.00000 
NKZZ1152 KZZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NLC1503A LC150        0 0        8.87205 2.65562 0.00000 0.00000 
NLC1503B LC150        0 0        8.87200 2.65585 0.00000 0.00000 
NLD1503A LD150        0 0        98.6790 11.8677 -1.0000 0.00181 
NLELYS11 Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
NLELYS12 Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
NLELYS3A Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
NLELYS3B Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
NLGK153A LGK150       0 0        0.00000 0.00000 0.00000 0.00000 
NLGK153B LGK150       0 0        0.00000 0.00000 0.00000 0.00000 
NLIMM 3A LIMM15       0 0        0.00000 0.00000 0.00000 0.00000 
NLIMM 3B LIMM15       0 0        107.718 43.4003 0.00000 0.00000 
NLIMM 3C LIMM15       0 0        0.00000 -34.236 0.00000 0.00000 
NLLS153A LLS150       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS153B LLS150       0 0        1.25186 1.62316 0.00000 0.00000 
NLLS381A LLS380       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381B LLS380       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381S              0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381T              0 0        0.00000 0.00000 0.00000 0.00000 
NLMR1150 LMR110       0 0        0.00000 0.00000 0.00000 0.00000 
NLMR1151 LMR110       0 0        21.0535 0.77104 0.00000 0.00000 
NLOUWS21 Louwsmeer 22 0 0        0.16407 1.00000 0.00000 0.00000 
NLOUWS2A Louwsmeer 22 0 0        0.00000 0.00000 0.00000 0.00000 
NLS1105A LS110        0 0        11.2076 5.87576 0.00000 0.00000 
NLS1105B LS110        0 0        0.00000 0.00000 0.00000 0.00000 
NLSM1150 LSM110       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM1151 LSM110       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222A LSM220       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222B LSM220       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222S              0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222T              0 0        0.00000 0.00000 0.00000 0.00000 
NLTK1151 LTK110       0 0        -5.1019 -0.7629 0.00000 0.00000 
NLTK1152 LTK110       0 0        0.00000 0.00000 0.00000 0.00000 
NLUTT 3A LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NLUTT 3B LUTT15       0 0        44.8673 7.55372 0.00000 0.00000 
NLUTT 3C LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NLUTTE51 Luttelgeest  0 0        0.00000 0.00000 0.00000 0.00000 
NLW11050 LW110        0 0        0.00000 0.00000 0.00000 0.00000 
NLW11051 LW110        0 0        42.0700 10.5682 0.00000 0.00000 
NMAK115A MAK110       0 0        22.6644 11.8822 0.00000 0.00000 
NMAK115B MAK110       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-510 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-511 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-512 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-513 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT1531 MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153A MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153B MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153C MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153D MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153E MBT150       0 0        26.8003 8.10540 0.00000 0.00000 
NMBT153F MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381A MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381B MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381C MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381D MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381T              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381U              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381V              0 0        0.00000 0.00000 0.00000 0.00000 
NMDB103A MDB10b       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.400 2.81481 -2.8148 
NMDB153A MDB150       0 0        0.00000 0.00000 0.00000 0.00000 
NMDB153B MDB150       0 0        19.8644 7.40230 0.00000 0.00000 
NMDC381A MDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NMDH1530 MDH150       0 0        0.00000 0.00000 -39.660 0.00000 0.00000 -150.00 187.500 -187.50 
NMDH1531 MDH150       0 0        31.5601 0.00000 0.00000 0.00000 
NMDK153A MDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NMDK153B MDK150       0 0        63.1374 32.0305 0.00000 0.00000 
NMDK2_3  Moerdijk WKC 0 2 154.28 0.00000 0.00000 -9.9601 -28.403 0.00000 -456.00 200.000 -373.40 
NMDM1531 MDM150       0 0        -175.25 59.5001 0.00000 0.00000 
NMEE-510 Meeden 380_5 0 0        0.00000 0.00000 0.00000 0.00000 
NMEE115A MEE110       0 0        0.00000 0.00000 -11.300 0.00000 0.00000 -150.00 187.500 -187.50 
NMEE115B MEE110       0 0        0.00000 0.00000 -3.2000 0.00000 0.00000 -150.00 187.500 -187.50 
NMEE222A MEE220       0 0        21.7688 -12.011 0.00000 0.00000 
NMEE222B MEE220       0 0        24.3994 27.4798 0.00000 0.00000 
NMEE222S              0 0        0.00000 0.00000 0.00000 0.00000 
NMEE222T              0 0        0.00000 0.00000 0.00000 0.00000 
NMEE3812 MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381A MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381B MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381C MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381D MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381I MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381J MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381W MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEEDE22 Meeden 220_2 0 0        0.00000 0.00000 0.00000 0.00000 
NMEEDE23 Meeden 220_2 0 0        0.00000 0.00000 0.00000 0.00000 
NMKT1530 MKT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMKT153A MKT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMKT153B MKT150       0 0        0.37297 0.00000 0.00000 0.00000 
NMLBK 3A MLBK15       0 0        37.6110 14.8725 0.00000 0.00000 
NMLBK 3B MLBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NMLBK13A MLBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NMNZL151 MNZL11       0 0        7.30423 0.55588 0.00000 0.00000 
NMP11050 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11051 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11052 MP110        0 0        44.4150 11.5670 0.00000 0.00000 
NMP11053 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11054 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11055 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11056 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11057 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP1105A MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP1105B MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMPL115A MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMPL115B MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMRUM 3A MRUM15       0 0        0.00000 0.00000 0.00000 0.00000 
NMRUM 3B MRUM15       0 0        12.9617 7.77574 0.00000 0.00000 
NMSK115A MSKZ11       0 0        7.27478 0.39535 0.00000 0.00000 
NMSK115B MSKZ11       0 0        0.00000 0.00000 0.00000 0.00000 
NMSKD151 MSKD11       0 0        0.00000 0.00000 -7.8983 0.26770 
NMSKJ15  MSKD11       0 0        0.00000 0.00000 0.00000 0.00000 
NMSW1531 MSW150       0 0        21.1649 16.2387 0.00000 0.00000 
NMSW153A MSW150       0 0        0.00000 0.00000 0.00000 0.00000 
NMTWD 5  KWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NMTWS 5A MTWS11       0 0        8.53475 1.35920 0.00000 0.00000 
NMV-E 1  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL-510 Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMVL-511 Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3810 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3811 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3812 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3813 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3814 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3815 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3816 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3817 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3818 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3819 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381A MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381B MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381I MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381J MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381K MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381L MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381M MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NMVLA33  MVL150       0 0        155.272 106.480 0.00000 0.00000 
NMVLA334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLA43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB33A MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV1- Mvl-Wl W     0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV10 Mvl-Wl Z     0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV11 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV12 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV13 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV14 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR11  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR21  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR310 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR311 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMZ1503A MZ150        0 0        0.00000 0.00000 0.00000 0.00000 
NMZ1503B MZ150        0 0        22.4244 0.31805 0.00000 0.00000 
NNDK153A NDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NNDK153B NDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NNDP1531 NDP150       0 0        84.8952 30.5604 0.00000 0.00000 
NNEDW 3A NEDW15       0 0        0.00000 0.00000 0.00000 0.00000 
NNEDW 3B NEDW15       0 0        32.8288 16.7405 0.00000 0.00000 
NNEDW 3C NEDW15       0 0        0.00000 0.00000 0.00000 0.00000 
NNIWG 3A NIWG15       0 0        0.00000 0.00000 0.00000 0.00000 
NNIWG 3B NIWG15       0 0        64.7345 9.09380 0.00000 0.00000 
NNM1503A NM150        0 0        0.00000 0.00000 0.00000 0.00000 
NNM1503B NM150        0 0        107.556 25.8508 0.00000 0.00000 
NNMR-V3Z VHZ_R        0 0        0.00000 0.00000 0.00000 0.00000 
NNMR153A NMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NNMR153B NMR150       0 0        77.9814 20.1699 0.00000 0.00000 
NNO1105A NO110        0 0        1.05007 1.24005 0.00000 0.00000 
NNOPV 5A NOPV11       0 0        3.00962 -15.588 0.00000 0.00000 
NNOPV 5B NOPV11       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB1531 NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153A NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153B NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153C NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNVD115A NVD110       0 0        27.1789 9.60910 0.00000 0.00000 
NNVD115B NVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NNW01 51 NW01         0 0        0.00000 0.00000 -32.241 0.00000 0.00000 -203.20 254.000 -254.00 
NOBG153A OBG150       0 0        10.3075 3.55519 0.00000 0.00000 
NODL153A ODL150       0 0        12.1867 -4.6637 0.00000 0.00000 
NODL153B ODL150       0 0        0.00000 0.00000 -12.493 1.75251 
NODR1532 ODR150       0 0        0.00000 0.00000 0.00000 0.00000 
NODR153A ODR150       0 0        52.3792 6.06308 0.00000 0.00000 
NODR153B ODR150       0 0        0.00000 0.00000 0.00000 0.00000 
NODZ115A ODZ110       0 0        43.6487 7.58816 0.00000 0.00000 
NODZ115B ODZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK1150 OHK110       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK1151 OHK110       0 0        35.9935 10.0626 0.00000 0.00000 
NOHK1152 OHK110       0 0        0.00000 0.00000 -39.963 0.00000 0.00000 -200.00 250.000 -250.00 
NOHK1153 OHK110       0 0        0.00000 0.00000 -40.871 0.00000 0.00000 -200.00 250.000 -250.00 
NOHK222A OHK220       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222B OHK220       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222S              0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222T              0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222U              0 0        0.00000 0.00000 0.00000 0.00000 
NOL11050 OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL11051 OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL11052 OL110        0 0        9.37967 4.91744 0.00000 0.00000 
NOL11053 OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL11054 OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL1105A OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL1105B OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOM15031 OM150        0 0        0.00000 0.00000 0.00000 0.00000 
NOM1503A OM150        0 0        112.667 17.8587 0.00000 0.00000 0.00000 -48.000 5.00000 -5.0000 
NOM1503B OM150        0 0        0.00000 0.00000 0.00000 0.00000 
NOMD115A OMD110       0 0        23.4769 12.3081 0.00000 0.00000 
NOMD115B OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMV115A OMV110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMV115B OMV110       0 0        40.7454 7.54381 0.00000 0.00000 
NOMVZL5  OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOOSTZ11 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOOSTZ12 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOOSTZ13 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOPB153A OPB150       0 0        0.00000 0.00000 0.00000 0.00000 
NOPD222A OPD220       0 0        0.04247 0.00000 0.00000 0.00000 
NOPD222B OPD220       0 0        0.05019 0.00000 0.00000 0.00000 
NOS1503A OS150        0 0        0.00000 0.00000 0.00000 0.00000 
NOSS153A OS150        0 0        0.00000 0.00000 0.00000 0.00000 
NOSS153B OS150        0 0        87.8975 13.4103 0.00000 0.00000 
NOTD1530 OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153A OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153B OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153C OTD150       0 0        62.5372 12.5758 0.00000 0.00000 
NOTD153D OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153E OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153F GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153A OTL150       0 0        0.37662 5.63432 0.00000 0.00000 
NOTL153B OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153D OTL150       0 0        74.1058 3.71778 -0.0990 -3.2311 
NOTL153E OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153G OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153H OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153I OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH21 Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH22 Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH2A Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000 
NOWD1150 OWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOWD1151 OWD110       0 0        16.2252 1.74348 0.00000 0.00000 
NOZN1530 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1531 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1533 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN3810 OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN3811 OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381A OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381B OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381S              0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381T              0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381U              0 0        0.00000 0.00000 0.00000 0.00000 
NPCBRW3  BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NPCH153A PCH150       0 0        0.00000 0.00000 0.00000 0.00000 
NPCH153B PCH150       0 0        11.1892 2.59829 0.00000 0.00000 
NPHP153A PHP150       0 0        13.8479 8.50089 0.00000 0.00000 
NPHP153B PHP150       0 0        0.00000 0.00000 0.00000 0.00000 
NPMP153A PMP150       0 0        0.00000 0.00000 0.00000 0.00000 
NPMP153B PMP150       0 0        9.62893 1.50705 0.00000 0.00000 
NRBB2221 RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222A RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222B RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222S              0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222T              0 0        0.00000 0.00000 0.00000 0.00000 
NRK10 31 RK10         0 0        0.00000 0.00000 -0.0001 -0.0007 0.00000 -66.500 1.00000 -1.0000 
NRK1503A RK150        0 0        43.0453 31.1981 0.00000 0.00000 
NRK1503B RK150        0 0        23.2959 17.8742 0.00000 0.00000 
NRLL153A RLL150       0 0        7.92864 0.71831 0.00000 0.00000 
NRLL153B RLL150       0 0        -17.546 0.00000 0.00000 0.00000 
NRLL381A RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL381B RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL381C RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3A RMND15       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3B RMND15       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3C RMND15       0 0        13.6264 3.43866 0.00000 0.00000 
NRS1105A RS110        0 0        26.3295 13.8037 0.00000 0.00000 
NRS1105B RS110        0 0        0.00000 0.00000 0.00000 0.00000 
NRSB153A RSB150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSD153A RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSD153B RSD150       0 0        64.4113 17.4395 0.00000 0.00000 
NRSWRW3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSWRZ3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRT1105A RT110        0 0        31.2040 6.05472 0.00000 0.00000 
NRT1105B RT110        0 0        0.00000 0.00000 0.00000 0.00000 
NRTC153A RTC150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTC153B RTC150       0 0        65.9993 20.5066 0.00000 0.00000 
NRTM1531 RTM150       0 0        124.363 38.8689 0.00000 0.00000 
NRTW1530 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1531 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1532 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1533 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1534 RTW150       0 0        0.00000 -1.5619 0.00000 0.00000 
NRTW1535 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1536 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1537 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW153A RTW150       0 0        35.7923 6.11142 0.00000 0.00000 
NRTW153E RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW153F RTW150       0 0        47.2122 15.5599 0.00000 0.00000 
NRTZ153A RTZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTZ153B RTZ150       0 0        66.3593 13.3424 0.00000 0.00000 
NRW1503A RW150        0 0        110.857 38.5794 0.00000 0.00000 
NRW1503B RW150        0 0        0.00000 0.00000 0.00000 0.00000 
NRWD1151 RWD110       0 0        6.25926 -0.4568 0.00000 0.00000 
NSBLTW3  LIMM15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBLTZ3  GRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN132 SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN13A SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN13B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSD1105A SD110        0 0        4.37209 1.94123 0.00000 0.00000 
NSD1105B SD110        0 0        4.37209 2.17151 0.00000 0.00000 
NSDE115A Scheemda Sch 0 0        0.00000 0.00000 0.00000 0.00000 
NSDS115A Scheemda Sch 0 0        19.5007 7.02695 0.00000 0.00000 
NSIMON11 Simonshaven  0 0        0.00000 0.00000 0.00000 0.00000 
NSK11050 SK110        0 0        0.00000 0.00000 0.00000 0.00000 
NSK11051 SK110        0 0        26.1514 8.84461 0.00000 0.00000 
NSKN115A SKN110       0 0        4.26516 2.23757 0.00000 0.00000 
NSKN115B SKN110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1150 SKS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1151 SKS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1152 SKS110       0 0        28.8166 8.67819 0.00000 0.00000 
NSKS115A SKS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSLT101  BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NSLT201  BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH153A Simonshaven  0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3810 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3811 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3812 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381A SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381B SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381S              0 0        0.00000 0.00000 0.00000 0.00000 
NSNB1151 SNB110       0 0        0.00000 0.00000 0.00000 0.00000 
NSNCM 3A SNC150       0 0        38.0357 31.7499 0.00000 0.00000 
NSOS153A SOS2         0 0        0.00000 0.00000 0.00000 0.00000 
NSOS153B SOS2         0 0        143.308 -90.744 0.00000 0.00000 
NSRBN 3A SBRN15       0 0        29.2192 5.12902 0.00000 0.00000 
NSRBN 3B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSS15031 SS150        0 0        0.00000 0.00000 -72.385 0.00000 0.00000 -191.25 48.0000 -72.000 
NSS1503A SS150        0 0        0.00000 0.00000 0.00000 0.00000 
NSS1503B SS150        0 0        84.9884 13.2099 0.00000 0.00000 
NST1A05  STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTR115A STRT11       0 0        0.06949 -7.3816 0.00000 0.00000 
NSTRD150 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD151 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD152 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD153 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD154 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRK 5A STRK11       0 0        8.91694 1.83060 0.00000 0.00000 
NSTRO 5A STRO11       0 0        0.00000 -7.9618 0.00000 0.00000 
NSTRP 5A STRP11       0 0        0.00000 -14.051 0.00000 0.00000 
NSW1105A SW110        0 0        21.6489 2.96577 0.00000 0.00000 
NSW1105B SW110        0 0        0.00000 0.00000 0.00000 0.00000 
NSWB1531 SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153A SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153B SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153C SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBG115A TBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NTBG115B TBG110       0 0        11.9461 1.24781 0.00000 0.00000 
NTBN153A TBN150       0 0        102.521 20.9055 0.00000 0.00000 
NTBN153B TBN150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBW153A TBW150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBW153B TBW150       0 0        60.8386 19.4947 0.00000 0.00000 
NTBZ1531 TBZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBZ153A TBZ150       0 0        62.5558 10.5918 0.00000 0.00000 
NTERMI30 Terminal(2)  0 0        0.00000 0.00000 0.00000 0.00000 
NTERMI3A Terminal(1)  0 0        0.00000 0.00000 0.00000 0.00000 
NTERW 3A TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW 3B TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW130 TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW131 TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW132 TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW133 TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW134 TERW15       0 0        80.4103 26.8639 0.00000 0.00000 
NTERW135 TERW15       0 0        0.00000 -74.228 0.00000 0.00000 
NTERW136 TERW15       0 0        0.03655 0.03499 0.00000 0.00000 
NTERW137 TERW15       0 0        0.03655 0.03499 0.00000 0.00000 
NTERW138 TERW15       0 0        0.03655 0.03499 0.00000 0.00000 
NTERW139 TERW15       0 0        0.03655 0.03499 0.00000 0.00000 
NTERW13A TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW13B TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW13C TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW13D TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTL1503A TL150        0 0        2.18798 -0.6179 0.00000 0.00000 
NTL1503B TL150        0 0        50.4942 12.9529 0.00000 0.00000 
NTNT153A TNT150       0 0        0.00000 0.00000 -12.896 -1.5050 
NTNT153B TNT150       0 0        0.00000 0.00000 -12.896 -1.5050 
NTNZ153A TNZ150       0 0        0.00000 0.00000 -126.43 41.7465 
NTNZ153B TNZ150       0 0        17.3726 3.27804 -62.925 20.8361 
NTRBK 3A TRBK15       0 0        38.3034 8.63102 0.00000 0.00000 
NTRBK132 TRBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NTSD153A TSD150       0 0        0.04202 0.21116 0.00000 0.00000 
NTSD153B TSD150       0 0        47.3693 25.0944 0.00000 0.00000 
NTWG153A TWG150       0 0        0.00000 0.00000 0.00000 0.00000 
NTWG153B TWG150       0 0        64.3191 29.0951 0.00000 0.00000 
NUD15030 UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503A UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503B UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503C UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503D UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503E UD150        0 0        67.0517 13.7605 0.00000 0.00000 
NUD1503F OS150        0 0        0.00000 0.00000 0.00000 0.00000 
NUF1503A UF150        0 0        0.00000 0.00000 0.00000 0.00000 
NUF1503B UF150        0 0        25.8384 5.50021 0.00000 0.00000 
NULW1530 ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW1531 ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW1532 ULW150       0 0        0.05017 0.30373 0.00000 0.00000 
NULW1533 ULW150       0 0        0.04923 0.30580 0.00000 0.00000 
NULW153A ULW150       0 0        211.015 67.1926 -0.1608 -7.5756 
NULW153B ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW153C ULW150       0 0        0.51197 16.6166 -0.1626 -7.5859 
NULW153D ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NURM153A BEE150       0 0        0.00000 0.00000 0.00000 0.00000 
NURM153B LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NVAAR 3A VAAR15       0 0        0.02709 0.22060 0.00000 0.00000 
NVAAR 3B VAAR15       0 0        31.8171 12.7216 0.00000 0.00000 
NVB1503A VB150        0 0        0.00000 0.00000 0.00000 0.00000 
NVB1503B VB150        0 0        116.323 38.3279 0.00000 0.00000 
NVDM115A VDM110       0 0        26.0895 11.1517 0.00000 0.00000 
NVDM115B VDM110       0 0        0.00000 0.00000 0.00000 0.00000 
NVDMZ 5A VDMZ11       0 0        0.00000 0.00000 0.00000 0.00000 
NVDMZ 5B VDMZ11       0 0        1.54037 0.00000 0.00000 0.00000 
NVENR 3A VENR15       0 0        0.00000 0.00000 0.00000 0.00000 
NVENR 3B VENR15       0 0        29.7361 7.85812 0.00000 0.00000 
NVH1105A VH110        0 0        27.5297 7.12076 0.00000 0.00000 
NVH1105B VH110        0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ1531 VHZ150       0 0        79.0486 7.72558 0.00000 0.00000 
NVHZ3810 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ3811 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381A VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381B VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381S              0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381T              0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381U              0 0        0.00000 0.00000 0.00000 0.00000 
NVIERV22 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000 
NVIERV23 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000 
NVIJFH11 Vijfhuizen 1 0 0        0.00000 0.00000 0.00000 0.00000 
NVIJFH12 Vijfhuizen 1 0 0        0.00000 0.00000 0.00000 0.00000 
NVIJFH13 Vijfhuizen 1 0 0        0.00000 0.00000 0.00000 0.00000 
NVLH115A VLH110       0 0        13.3863 2.05721 0.00000 0.00000 
NVLH115B VLH110       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1530 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1531 VLN150       0 0        0.00000 0.00000 -24.555 0.09665 
NVLN1532 VLN150       0 0        111.736 -1.0390 0.00000 0.00000 
NVLN1533 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1534 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1535 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1536 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1537 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1538 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1539 VLN150       0 0        0.00000 0.00000 -42.044 2.53932 
NVLN153A VLN150       0 0        156.452 0.00000 0.00000 0.00000 
NVLN153B VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN153C VLN150       0 0        43.6611 0.00000 0.00000 0.00000 
NVLN153D VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN153F VLN150       0 0        61.8530 0.00000 0.00000 0.00000 
NVLW153A VLW150       0 0        1.10812 8.36408 0.00000 0.00000 
NVLW153B VLW150       0 0        48.7446 -5.3618 0.00000 0.00000 
NVNG153A VND1         0 0        0.00000 0.00000 0.00000 0.00000 
NVNG153B VND1         0 0        33.8352 6.62485 0.00000 0.00000 
NVNW153A VND2         0 0        0.00000 0.00000 0.00000 0.00000 
NVNW153B VND2         0 0        19.2671 7.28086 0.00000 0.00000 
NVO11051 VO110        0 0        0.00000 0.00000 0.00000 0.00000 
NVO1105A VO110        0 0        -5.0880 -2.4894 0.00000 0.00000 
NVO1105B VO110        0 0        0.00000 0.00000 0.00000 0.00000 
NVSG153A VSG150       0 0        0.00000 0.00000 0.00000 0.00000 
NVSG153B VSG150       0 0        17.2351 4.44749 0.00000 0.00000 
NVSN153A VSN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVSN153B VSN150       0 0        23.3310 6.88789 0.00000 0.00000 
NVVL115A VVL110       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL115B VVL110       0 0        8.80728 4.62043 0.00000 0.00000 
NVVL222A VVL220       0 0        51.9816 11.2480 0.00000 0.00000 
NVVL222B VVL220       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL222S              0 0        0.00000 0.00000 0.00000 0.00000 
NVVL222T              0 0        0.00000 0.00000 0.00000 0.00000 
NVW1503A VW150        0 0        0.00000 0.00000 0.00000 0.00000 
NVW1503B VW150        0 0        28.5000 3.60267 0.00000 0.00000 
NWAP153A WAP150       0 0        -16.959 -0.1212 0.00000 0.00000 
NWATER11 Wateringen 3 0 0        0.00000 95.2068 0.00000 0.00000 
NWATER12 Wateringen 3 0 0        0.00000 95.2067 0.00000 0.00000 
NWATER13 Wateringen 3 0 0        0.00000 95.2059 0.00000 0.00000 
NWDO1530 WDO150       0 0        0.00000 0.00000 0.00000 0.00000 
NWDO1531 WDO150       0 0        0.00000 0.00000 0.00000 0.00000 
NWDO153A WDO150       0 0        70.4158 -6.6958 0.00000 0.00000 
NWDO153B WDO150       0 0        0.00000 0.00000 0.00000 0.00000 
NWDT153A WDT150       0 0        33.9274 6.49507 0.00000 0.00000 
NWDT153B WDT150       0 0        0.00000 0.00000 0.00000 0.00000 
NWEIWE21 Weiwerd 220_ 0 0        0.00000 0.00000 0.00000 0.00000 
NWESTE1A Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000 
NWESTE1B Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000 
NWESTE1C Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000 
NWEW1152 DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW2220 WEW220       0 0        0.07272 0.32637 0.00000 0.00000 
NWEW2221 WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW2222 WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW2223 WEW220       0 0        0.07272 0.32637 0.00000 0.00000 
NWEW222A WEW220       0 0        -202.21 163.538 0.00000 0.00000 
NWEW222B WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222C WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222D WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222S              0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222T              0 0        0.00000 0.00000 0.00000 0.00000 
NWGM153A WGM150       0 0        0.00000 0.00000 0.00000 0.00000 
NWGM153B WGM150       0 0        37.0830 4.80348 0.00000 0.00000 
NWHS153A WHS150       0 0        0.00000 -110.44 0.00000 0.00000 
NWHS153B WHS150       0 0        16.6674 1.11791 0.00000 0.00000 
NWKCM 3A MDKW15       0 0        0.00000 0.00000 0.00000 0.00000 
NWKCM 3B MDKW15       0 0        0.00000 0.00000 0.00000 0.00000 
NWL1503A WL150        0 0        -86.119 13.3656 0.00000 0.00000 
NWL1503B WL150        0 0        0.05934 30.4063 0.00000 0.00000 
NWL38011 WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL38012 WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801A WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801S              0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801T              0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801U              0 0        0.00000 0.00000 0.00000 0.00000 
NWMD1150 WMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NWMD1151 WMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NWML153  WML150       0 0        0.00000 0.00000 0.00000 0.00000 
NWPLD 3A WPLD15       0 0        0.00000 0.00000 0.00000 0.00000 
NWPLD 3B WPLD15       0 0        46.5530 12.2331 0.00000 0.00000 
NWRTH 3A WRTH15       0 0        21.0212 7.53531 0.00000 0.00000 
NWRTH 3B WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3C WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3D WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3E WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWS1105A WS110        0 0        19.1102 4.64272 0.00000 0.00000 
NWS1105B WS110        0 0        0.00000 0.00000 0.00000 0.00000 
NWSMR 5A WSMR11       0 0        28.4991 11.7945 0.00000 0.00000 
NWSMR 5B WSMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NWTG1150 WTG110       0 0        0.00000 0.00000 0.00000 0.00000 
NWTG1151 WTG110       0 0        0.00000 0.00000 0.00000 0.00000 
NWTO1151 WTO110       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR1531 WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153A WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153B WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153C WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153D WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3810 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3811 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3813 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3814 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3815 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3816 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3818 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3819 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381A WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381B WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381S              0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381T              0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381U              0 0        0.00000 0.00000 0.00000 0.00000 
NWTW153A WTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTW153B WTW150       0 0        30.9557 8.07886 0.00000 0.00000 
NWV11051 WV110        0 0        16.3252 3.39596 0.00000 0.00000 
NWV11052 WV110        0 0        0.00000 0.00000 0.00000 0.00000 
NWW01 51 WW01         0 0        0.00000 0.00000 -44.920 0.00000 0.00000 -203.20 254.000 -254.00 
NWW15030 WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503A WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503B WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503C WW150        0 0        59.8046 17.6900 0.00000 0.00000 
NWW1503D WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503E WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503F GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NWWD1531 WWD150       0 0        0.00000 0.00000 0.00000 0.00000 
NWWD153A WWD150       0 0        0.00000 0.00000 0.00000 0.00000 
NWWD153B WWD150       0 0        185.779 -5.5395 0.00000 0.00000 
NWYW153A WYW150       0 0        0.07732 0.36284 0.00000 0.00000 
NWYW153B WYW150       0 0        0.00000 0.00000 0.00000 0.00000 
NWYW153C WYW150       0 0        119.960 23.6414 0.00000 0.00000 
NWYW153D WYW150       0 0        0.07786 0.36274 0.00000 0.00000 
NYPB1531 YPB150       0 0        27.0958 0.67083 0.00000 0.00000 
NYPB153A YPB150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBGMW3  GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZBGMZ3  GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153A ZBH150       0 0        0.00000 0.08887 0.00000 0.00000 
NZBH153B ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153C ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153D ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBK1531 ZBK150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBK153A ZBK150       0 0        14.8837 0.00000 0.00000 0.00000 
NZBM153A ZBM150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBM153B ZBM150       0 0        64.5718 6.15804 0.00000 0.00000 
NZEYER21 Zeyerveen 22 0 0        0.00000 0.00000 0.00000 0.00000 
NZEYER22 Zeyerveen 22 0 0        0.00000 0.00000 0.00000 0.00000 
NZKL222O ZKL220       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL222P ZKL220       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL222W ZKL220       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL222Z ZKL220       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381O ZKL380       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381P ZKL380       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381V              0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381W ZKL380       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381Z ZKL380       0 0        0.00000 0.00000 0.00000 0.00000 
NZKLO51  ZKL033       0 0        0.00000 0.00000 0.00000 0.00000 
NZKLP51  ZKL033       0 0        0.00000 0.00000 0.00000 0.00000 
NZKLW51  ZKL033       0 0        0.00000 0.00000 0.00000 0.00000 
NZKLZ51  ZKL033       0 0        0.00000 0.00000 0.00000 0.00000 
NZL3801A ZL380        0 0        0.00000 0.00000 0.00000 0.00000 
NZL3801B ZL380        0 0        0.00000 0.00000 0.00000 0.00000 
NZLF115A ZLF110       0 0        34.3151 5.64428 0.00000 0.00000 
NZLF115B ZLF110       0 0        0.00000 0.00000 0.00000 0.00000 
NZLH115A ZLH110       0 0        21.1411 5.98027 0.00000 0.00000 
NZLH115B ZLH110       0 0        0.00000 0.00000 0.00000 0.00000 
NZLW115A ZLW110       0 0        45.4119 23.5365 0.00000 0.00000 
NZLW115B ZLW110       0 0        0.00000 0.00000 0.00000 0.00000 
NZP1503A ZP150        0 0        0.00000 0.00000 0.00000 0.00000 
NZP1503B ZP150        0 0        38.2877 5.01708 0.00000 0.00000 
NZS1105A ZS110        0 0        30.8440 12.3027 0.00000 0.00000 
NZS1105B ZS110        0 0        0.00000 0.00000 0.00000 0.00000 
NZT1503A ZT150        0 0        -9.4336 -1.8887 0.00000 0.00000 
NZT1503B ZT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZUV1530 ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZUV1531 ZUV150       0 0        41.3780 15.4173 0.00000 0.00000 
NZUV1532 ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZUV153A ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZUV153B ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZV1503A ZV150        0 0        1.03560 -0.4455 0.00000 0.00000 
NZV1503B ZV150        0 0        53.0191 5.34481 0.00000 0.00000 
NZVD1531 ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZVD1532 ZVD150       0 0        48.4567 9.70488 0.00000 0.00000 
NZVD153A ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZVD153B ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZW01 51 ZW01         0 0        0.00000 0.00000 -25.100 0.00000 0.00000 -203.20 254.000 -254.00 
NZWO153A ZWO150       0 0        0.00000 0.00000 -19.715 0.00000 0.00000 -122.00 122.000 -122.00 
NZWO153B ZWO150       0 0        -4.5047 -15.746 -27.093 0.00000 0.00000 -320.00 250.000 -250.00 
NZYV115A ZYV110       0 0        17.3192 9.08589 0.00000 0.00000 
NZYV115B ZYV110       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222A ZYV220       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222B ZYV220       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222S              0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222T              0 0        0.00000 0.00000 0.00000 0.00000 
N_AC913  Geertruidenb 0 2 152.13 0.00000 0.00000 -473.00 54.1855 
N_ALM23  Markerkant 1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.625 22.3800 -44.760 
N_AVIW5  Hengelo AVI  0 0        0.00000 0.00000 -28.900 0.00000 0.00000 -28.900 34.0000 -34.000 
N_AVIZ5  Hengelo AVI  0 0        0.00000 0.00000 -4.5560 0.00000 0.00000 -28.900 34.0000 -34.000 
N_BEC 3  Cuijk 150_10 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600 
N_BEC15  Delfzijl-Far 0 0        0.00000 0.00000 -10.000 0.00000 0.00000 -49.920 14.9700 -29.940 
N_BG102G Bergum 220_1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 15.0000 -30.000 
N_BG102S Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 112.500 -225.00 
N_BG202G Bergum 220_1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 15.0000 -30.000 
N_BG202S Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 112.500 -225.00 
N_BS303  Borssele 150 0 2 158.27 0.00000 0.00000 -486.00 -63.220 0.00000 -500.00 220.000 -430.00 
N_CC-A1  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -622.00 220.000 -550.00 
N_CCC11  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC21  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC31  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC43  Maasbracht 1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.60 180.000 -100.00 
N_CR101  Maasvlakte 3 0 2 395.10 0.00000 0.00000 -700.00 113.646 0.00000 -800.00 265.000 -794.00 
N_DES15  DES          0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -420.00 90.0002 -110.00 
N_DM333  Diemen 150 k 0 0        0.00000 0.00000 -217.73 -20.731 0.00000 -265.63 86.0000 -164.40 
N_DM341  Diemen 380_2 0 2 404.33 0.00000 0.00000 -394.93 -4.0034 0.00000 -433.60 200.000 -400.00 
N_EC-32  Eemshaven 22 0 2 233.36 0.00000 0.00000 -368.41 -12.878 0.00000 -370.00 206.704 -143.14 
N_EC-42  Eemshaven 22 0 2 233.35 0.00000 0.00000 -368.84 -12.780 0.00000 -370.00 206.704 -143.14 
N_EC-52  Eemshaven 22 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14 
N_EC-61  Eemshaven 38 0 2 418.59 0.00000 0.00000 -369.15 0.37976 0.00000 -370.00 206.704 -206.70 
N_EC-71  Eemshaven 38 0 2 418.61 0.00000 0.00000 -368.00 0.30681 0.00000 -370.00 206.704 -206.70 
N_EC202G Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.75 130.000 -90.000 
N_EC202S Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -138.50 
N_EC301  Eemshaven Ou 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 500.000 -875.00 
N_EC311  Eemshaven Ou 0 2 420.58 0.00000 0.00000 -794.00 -195.93 0.00000 -900.00 500.000 -875.00 
N_EEMS5  Eemshaven 11 0 0        0.00000 0.00000 -27.800 0.00000 0.00000 -103.00 30.9000 -61.800 
N_EH-11  Doekegat 380 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -554.40 693.000 -693.00 
N_EH-21  Doekegat 380 0 2 408.02 0.00000 0.00000 -476.76 -10.373 0.00000 -554.40 693.000 -693.00 
N_EH-31  Doekegat 380 0 2 408.31 0.00000 0.00000 -454.40 -10.374 0.00000 -554.40 693.000 -693.00 
N_ES1G3  Terneuzen 15 0 2 154.61 0.00000 0.00000 -125.00 9.61461 0.00000 -125.00 54.0000 -108.00 
N_ES1S3  Terneuzen 15 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -118.15 54.0000 -108.00 
N_EVIC5  Coevorden Eu 0 0        0.00000 0.00000 -18.500 0.00000 0.00000 -54.000 20.2500 -40.500 
N_FL-41  Lelystad 380 0 2 400.51 0.00000 0.00000 -362.00 -24.107 
N_FL-53  Lelystad 150 0 0        0.00000 0.00000 -360.00 -40.207 0.00000 -460.00 200.000 -325.00 
N_GAVI5  Wijster GAVI 0 0        0.00000 0.00000 -35.691 0.00000 0.00000 -54.000 67.5000 -67.500 
N_GLTK5  Gasselte-Kra 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.680 10.3800 -20.760 
N_HC615  Harculo 110_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -250.00 93.7500 -187.50 
N_HC625  Harculo 110_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000 
N_HW-83  Hemweg 150_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -679.95 285.100 -545.00 
N_HW-93  Hemweg 150_2 0 0        0.00000 0.00000 -430.67 -54.024 0.00000 -486.00 224.170 -428.50 
N_IJM 3  Velsen 150 k 0 2 149.27 0.00000 0.00000 -133.31 79.0000 0.00000 -145.00 79.0000 -151.00 
N_LTG 5  LTG110       0 0        -34.286 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000 
N_LWE63G Utrecht Lage 0 2 157.16 0.00000 0.00000 -161.28 -2.4425 0.00000 -161.28 112.000 -252.00 
N_LWE63H ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
N_LWE63S Utrecht Lage 0 2 157.07 0.00000 0.00000 -37.308 1.69251 0.00000 -91.400 112.000 -252.00 
N_MD113  Moerdijk WKC 0 2 152.88 0.00000 0.00000 -177.92 -13.840 0.00000 -177.92 93.7000 -175.00 
