N_MD123  Moerdijk WKC 0 0        0.00000 0.00000 -59.040 -5.3268 0.00000 -59.040 31.6000 -59.000 
N_MD133  Moerdijk WKC 0 0        0.00000 0.00000 -59.040 -5.3268 0.00000 -59.040 31.6000 -59.000 
N_MD143  Moerdijk WKC 0 0        0.00000 0.00000 -59.040 -5.3268 0.00000 -59.040 31.6000 -59.000 
N_MK123G Utrecht Lage 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -277.40 140.160 -140.16 
N_MK123H ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
N_MK123S Utrecht Lage 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -99.275 70.0000 -70.000 
N_MSEC1  Simonshaven  0 2 403.40 0.00000 0.00000 -424.42 -37.706 0.00000 -466.00 200.000 -200.00 
N_MV-11  Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00 
N_MV-21  Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00 
N_MV-31  Maasvlakte 3 0 0        431.418 49.7501 -894.00 -99.500 0.00000 -1117.1 400.000 -600.00 
N_PG013  Geervliet 2/ 0 2 152.66 0.00000 0.00000 -124.81 17.8423 0.00000 -160.00 50.0000 -110.00 
N_PG023  Geervliet 2/ 0 2 152.66 0.00000 0.00000 -124.81 17.8423 0.00000 -160.00 50.0000 -110.00 
N_PHM 3  Bergen op Zo 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600 
N_RECA3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -249.90 100.000 -100.00 
N_RECB3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -249.90 83.0000 -83.000 
N_RECX3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -340.00 83.0000 -83.000 
N_ROC33G Ommoord 150_ 0 0        0.00000 0.00000 -103.00 1.15819 0.00000 -250.84 295.100 -295.10 
N_ROC33H OM150        0 0        0.00000 0.00000 0.00000 0.00000 
N_ROC33S Ommoord 150_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -107.36 126.300 -126.30 
N_RSB 3  Roosendaal B 0 0        0.00000 0.00000 -6.6810 0.00000 0.00000 -45.600 57.0000 -57.000 
N_SAL05  Hengelo Bold 0 0        0.00000 0.00000 -25.000 0.00000 0.00000 -65.000 70.0000 -70.000 
N_SCE 3  Eerbeek 150_ 0 0        0.00000 0.00000 -15.600 0.00000 0.00000 -62.700 23.1300 -46.260 
N_SL101  Borssele 380 0 2 415.86 0.00000 0.00000 -425.00 -34.393 0.00000 -457.00 215.500 -391.00 
N_SL201  Borssele 380 0 2 415.88 0.00000 0.00000 -427.00 -34.453 0.00000 -457.00 215.500 -391.00 
N_SNBV5  Schoonebeek  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -117.60 120.000 -120.00 
N_SW-13G Kerensheide  0 2 152.51 0.00000 0.00000 -96.001 0.74234 0.00000 -145.00 101.974 -188.65 
N_SW-13H KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
N_SW-13S Kerensheide  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -96.400 60.0000 -85.000 
N_VN243  Velsen 150 k 0 0        0.00000 0.00000 -237.32 94.7000 0.00000 -440.00 94.7000 -181.00 
N_VN253  Velsen 150 k 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -360.00 94.7000 -181.00 
N_WG0111 Eemshaven Ou 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -358.00 447.500 -447.50 
N_WG0113 Eemshaven Ou 0 2 410.13 0.00000 0.00000 -324.90 -9.7317 0.00000 -358.00 100.000 -100.00 
N_WG011A EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
N_WKC13  Helmond Oost 0 0        0.00000 0.00000 -21.000 0.00000 0.00000 -85.000 40.0000 -80.000 
N_WKC23  Helmond Oost 0 0        0.00000 0.00000 -27.000 0.00000 0.00000 -85.000 40.0000 -80.000 
N_WKCE3  Eindhoven No 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -53.550 25.2000 -50.400 
N_WKCH3  's-Hertogenb 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600 
##ZAT
O6MNGN21 Meiningen    0 2 239.03 73.8742 0.00000 -15.250 -183.61 0.00000 -117.00 200.000 -200.00 
O6MNGN22 Meiningen    0 0        73.8742 0.00000 -15.250 -9.1788 0.00000 -117.00 0.00000 -9.1788 
O6WALG21 Walgauwerk   0 2 239.25 0.00000 10.2280 0.00000 -44.459 0.00000 -86.000 200.000 -200.00 
O6WERB21 Werben       0 2 238.68 306.170 4.28882 -30.250 -5.2300 0.00000 -183.00 200.000 -200.00 
O6WERB22 Werben       0 0        0.00000 9.47545 -30.250 0.00000 0.00000 -183.00 9.47545 0.00000 
O9KIRB21 Kirchbichl   0 0        228.124 23.7212 -62.730 0.00000 0.00000 -243.97 23.7212 0.00000 
O9PRUT21 Prutz        0 2 239.02 31.1550 0.00000 -23.100 -129.70 0.00000 -431.00 400.000 -400.00 
O9STRA21 Strass       0 0        0.00000 0.00000 0.00000 0.00000 
O9THAU21 Thaur        0 0        27.8347 0.00000 -11.040 -2.4911 0.00000 -136.91 0.00000 -2.4911 
O9VILL21 Vill         0 2 238.04 219.480 0.00000 -17.740 -91.381 0.00000 -77.640 200.000 -200.00 
O9YVIL21 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000 
O9YVIL22 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000 
OABW  51 AbwindenAste 0 0        21.5572 0.00000 -104.05 0.00000 0.00000 -176.97 
OABW  52 AbwindenAste 0 0        0.00000 0.00000 0.00000 0.00000 
OAIGER51 Aigerding    0 0        29.6170 0.00000 -0.6018 0.00000 0.00000 -8.2876 
OALTEN21 Altenwoerth  0 0        0.00000 3.55376 -61.333 0.00000 0.00000 -333.00 3.55376 0.00000 
OALTEN22 Altenwoerth  0 0        0.00000 2.95574 -61.333 0.00000 0.00000 -333.00 2.95574 0.00000 
OALTEN23 Altenwoerth  0 0        0.00000 4.00298 -61.333 0.00000 0.00000 -333.00 4.00298 0.00000 
OAMSCH51 AmSchuss     0 0        11.0586 0.00000 -2.3037 0.00000 0.00000 -10.028 
OAMSTE51 Amstetten    0 0        98.0331 0.00000 -4.8501 0.00000 0.00000 -23.511 
OAMSTE52 Amstetten    0 0        0.00000 0.00000 0.00000 0.00000 
OANDAU51 Andau        0 0        0.00000 0.00000 -251.73 0.00000 0.00000 -251.73 
OANNAB51 Annaberg     0 0        0.00000 0.00000 -1.9568 0.00000 0.00000 -25.722 
OANTHI51 Anthiesenhof 0 0        15.5155 0.00000 -2.2610 0.00000 0.00000 -12.409 
OARTHU51 Arthurwerk   0 0        0.00000 0.00000 -10.000 0.00000 0.00000 -40.000 
OASCHA21 Aschach      0 0        0.00000 4.52576 -148.00 0.00000 0.00000 -288.00 4.52576 0.00000 
OASPER51 Aspern       0 0        0.00000 0.00000 0.00000 0.00000 
OAUEN 51 Auen         0 0        59.0944 0.00000 -7.5648 0.00000 0.00000 -45.373 
OAUEN 52 Auen         0 0        47.2755 0.00000 0.00000 0.00000 
OAUSSE51 Ausserfragan 0 0        0.00000 0.00000 -330.48 0.00000 235.200 -500.04 
OAUSSE52 Ausserfragan 0 0        0.00000 0.00000 0.00000 0.00000 
OBAUMK51 Baumkirchen  0 0        83.2891 0.00000 -70.734 0.00000 0.00000 -238.02 
OBAUMK52 Baumkirchen  0 0        0.00000 0.00000 0.00000 0.00000 
OBAUSS51 BadAussee    0 0        10.5901 0.00000 -0.0672 0.00000 0.00000 -0.2397 
OBERGE51 Bergern      0 0        0.00000 0.00000 -29.000 0.00000 32.2000 -63.000 
OBERGE52 Bergern      0 0        0.00000 0.00000 -93.000 0.00000 32.2000 -126.00 
OBISAM11 Bisamberg    0 0        0.00000 101.486 0.00000 0.00000                 101.486 0.00000 
OBISAM12 Bisamberg    0 0        0.00000 5.93311 0.00000 0.00000                 5.93311 0.00000 
OBISAM21 Bisamberg    0 0        0.00000 12.2923 0.00000 0.00000                 12.2923 0.00000 
OBISAM22 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM51 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM52 Bisamberg    0 0        21.6693 0.00000 -37.047 0.00000 0.00000 -46.729 
OBISAM55 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM56 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBRAUN51 Braunau      0 0        0.00000 0.00000 -17.000 0.00000 0.00000 -48.000 
OBRAUN52 Braunau      0 0        0.00000 0.00000 0.00000 0.00000 
OBRUCK51 BruckLeitha  0 0        24.3275 0.00000 -97.106 0.00000 0.00000 -97.488 
OBRUEC51 Brueckl      0 0        51.6722 0.00000 -2.6342 0.00000 0.00000 -15.773 
OBRUEC52 Brueckl      0 0        0.00000 0.00000 0.00000 0.00000 
ODEUTS51 DeutschAlten 0 0        0.00000 0.00000 0.00000 0.00000 
ODEUTS52 DeutschAlten 0 0        6.14154 0.00000 -50.486 0.00000 0.00000 -50.578 
ODONST51 Donaustadt   0 0        0.00000 0.00000 -336.00 0.00000 0.00000 -434.50 
ODUERN11 Duernrohr    0 2 414.60 0.00000 0.00000 0.00000 89.8680 
ODUERN12 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000 
ODUERN13 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000 
ODUERN21 Duernrohr    0 0        0.00000 92.8416 0.00000 0.00000                 92.8416 0.00000 
ODUERN22 Duernrohr    0 0        0.00000 101.500 0.00000 0.00000                 101.500 0.00000 
ODUERN51 Duernrohr    0 0        41.0702 0.00000 -17.518 0.00000 0.00000 -28.779 
ODUERN52 Duernrohr    0 0        0.00000 0.00000 -14.000 0.00000 0.00000 -37.000 
OEBENF51 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000 
OEBENF52 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000 
OEBREI51 Ebreichsdorf 0 0        0.00000 0.00000 0.00000 0.00000 
OEDLIN21 Edling       0 0        0.00000 2.68033 -34.000 0.00000 0.00000 -86.000 2.68033 0.00000 
OEFERD51 Eferding     0 0        50.7022 0.00000 -0.5693 0.00000 0.00000 -8.2663 
OEGGEN51 Eggenburg    0 0        27.6348 0.00000 -1.0793 0.00000 0.00000 -3.8317 
OEGGLF51 Egglfing     0 0        0.00000 0.00000 -45.000 0.00000 0.00000 -84.000 
OEIBES51 Eibesbrunn   0 0        23.0889 0.00000 -136.40 0.00000 0.00000 -148.97 
OEIBES52 Eibesbrunn   0 0        0.00000 0.00000 0.00000 0.00000 
OEISEN51 Eisenstadt   0 0        75.7156 0.00000 -1.6175 0.00000 0.00000 -15.204 
OENNSI51 EnnsIndustri 0 0        24.2629 0.00000 -0.0168 0.00000 0.00000 -0.3288 
OERING51 Ering        0 0        0.00000 0.00000 -40.000 0.00000 0.00000 -75.000 
OERLAU51 Erlauf       0 0        56.4672 0.00000 -6.2991 0.00000 0.00000 -27.613 
OERNST11 Ernsthofen   0 0        0.00000 0.00000 0.00000 -8.8250                 0.00000 -8.8250 
OERNST21 Ernsthofen   0 2 239.75 0.00000 127.310 0.00000 -51.044                 300.000 -300.00 
OERNST22 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST51 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST52 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST53 Ernsthofen   0 0        30.5279 0.00000 -8.6967 0.00000 0.00000 -41.433 
OETZER11 Etzersdorf   0 0        0.00000 0.00000 0.00000 -73.942                 0.00000 -73.942 
OFEIST21 Feistritz    0 0        0.00000 0.00000 -27.000 -0.8884 0.00000 -88.000 0.00000 -0.8884 
OFRANK51 Frankenmarkt 0 0        24.4942 0.00000 -0.9691 0.00000 0.00000 -8.7846 
OFRANZ51 Franzosenhau 0 0        5.24010 0.00000 -0.0711 0.00000 0.00000 -1.9128 
OFREIS51 Freistadt    0 0        24.2629 0.00000 -12.561 0.00000 0.00000 -69.125 
OFRIEN51 Friensdorf   0 0        24.2629 0.00000 -1.4554 0.00000 0.00000 -15.343 
OFRIEN52 Friensdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OGAENS51 Gaenserndorf 0 0        45.8708 0.00000 -29.323 0.00000 0.00000 -44.139 
OGAENS52 Gaenserndorf 0 0        0.00000 0.00000 -368.38 0.00000 0.00000 -375.89 
OGAILI51 Gailitz      0 0        11.8189 0.00000 0.00000 0.00000 
OGAILI52 Gailitz      0 0        0.00000 0.00000 0.00000 0.00000 
OGARST51 Garsten      0 0        0.00000 0.00000 -11.000 0.00000 0.00000 -34.200 
OGERAS51 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OGERAS52 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OGERLO11 Gerlos       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -135.00 
OGERST51 Gerstl       0 0        24.9149 0.00000 -4.3785 0.00000 0.00000 -26.628 
OGMUND51 Gmunden      0 0        49.4458 0.00000 -2.1680 0.00000 0.00000 -28.517 
OGREST51 Gresten      0 0        26.3172 0.00000 -5.7515 0.00000 0.00000 -28.338 
OGREST52 Gresten      0 0        0.00000 0.00000 0.00000 0.00000 
OGREUT21 Greuth       0 0        63.9663 0.00000 0.00000 -18.838                 0.00000 -18.838 
OGRFST21 Greifenstein 0 0        0.00000 9.93512 -160.00 0.00000 0.00000 -297.00 9.93512 0.00000 
OGRIK 51 Grieskirchen 0 0        36.3033 0.00000 -3.5087 0.00000 0.00000 -26.590 
OGROSS51 Grossraming  0 0        0.00000 0.00000 -20.000 0.00000 0.00000 -70.000 
OGUNDE51 Gundertshaus 0 0        6.63935 0.00000 -1.0120 0.00000 0.00000 -6.9599 
OHAEUS21 Haeusling    0 0        0.00000 0.00000 -358.00 0.00000 360.000 -360.00 
OHAUSR21 Hausruck     0 2 236.96 0.00000 21.0418 0.00000 71.4013                 300.000 -300.00 
OHAUSR22 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR51 Hausruck     0 0        12.0508 0.00000 -2.3036 0.00000 0.00000 -30.366 
OHAUSR52 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR53 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR59 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHESSE21 Hessenberg   0 0        224.879 0.00000 -135.12 -20.224 76.8852 -355.15 0.00000 -20.224 
OHOEFL51 Hoeflein     0 0        0.00000 0.00000 -126.05 0.00000 0.00000 -126.55 
OHOHEW51 HoheWand     0 0        133.966 0.00000 -0.5313 0.00000 0.00000 -14.200 
OHOLLA51 Hollabrunn   0 0        30.7731 0.00000 -6.1116 0.00000 0.00000 -11.568 
OHOLLA52 Hollabrunn   0 0        0.00000 0.00000 0.00000 0.00000 
OHORN 51 Horn         0 0        23.5964 0.00000 -2.0939 0.00000 0.00000 -18.578 
OHORN 52 Horn         0 0        0.00000 0.00000 0.00000 0.00000 
OHULI 51 HuetteSued   0 0        252.774 0.00000 -215.01 0.00000 0.00000 -365.40 
OJOCHE21 Jochenstein  0 0        0.00000 0.00000 -80.000 -11.816 0.00000 -132.00 0.00000 -11.816 
OJOCHE51 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000 
OJOCHE59 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000 
OKAGRA51 Kagran       0 0        0.00000 0.00000 0.00000 0.00000 
OKAINA11 Kainachtal   0 2 414.37 442.605 50.9135 -299.73 149.208 29.4336 -730.69 400.000 -400.00 
OKAISE51 KaiserEbersd 0 0        149.629 0.00000 -51.000 0.00000 0.00000 -87.000 
OKAISE52 KaiserEbersd 0 0        0.00000 0.00000 -51.000 0.00000 0.00000 -87.000 
OKAMER51 Kamering     0 0        45.4030 0.00000 -8.8280 0.00000 0.00000 -60.368 
OKAMER52 Kamering     0 0        0.00000 0.00000 0.00000 0.00000 
OKAPRU11 KaprunHaupts 0 0        327.738 0.00000 -437.06 -49.029 263.500 -1182.8 0.00000 -49.029 
OKATZB51 Katzbach     0 0        10.0710 0.00000 -0.2455 0.00000 0.00000 -4.7850 
OKENDL11 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL12 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL51 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL52 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKLAGE51 Klagenfurt   0 0        123.184 0.00000 -32.975 0.00000 0.00000 -104.07 
OKLAGE52 Klagenfurt   0 0        0.00000 0.00000 0.00000 0.00000 
OKLAUS21 Klaus        0 0        0.00000 0.00000 0.00000 0.00000 
OKLAUS22 Klaus        0 0        8.54874 0.00000 -6.1000 -2.3438 0.00000 -27.490 0.00000 -2.3438 
OKLEDE21 Kledering    0 0        58.0087 1.59900 0.00000 0.00000 101.200 0.00000 1.59900 0.00000 
OKLEIN51 Kleinmuenche 0 0        11.7990 0.00000 -0.0075 0.00000 0.00000 -0.2498 
OKLEIN52 Kleinmuenche 0 0        0.00000 0.00000 0.00000 0.00000 
OKORNE51 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 
OKORNE52 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000 
OKREMM51 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000 
OKREMM52 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000 
OKRONS11 Kronstorf    0 0        0.00000 0.00000 0.00000 0.00000 
OKWDUR11 KW Duernrohr 0 0        0.00000 63.3904 0.00000 0.00000 0.00000 -332.00 63.3904 0.00000 
OLAA  51 LaaThaya     0 0        15.3631 0.00000 -0.2882 0.00000 0.00000 -7.7028 
OLAAKI51 Laakirchen   0 0        50.0075 0.00000 -54.381 0.00000 0.00000 -63.511 
OLANDS51 Landskron    0 0        32.0807 0.00000 -8.3953 0.00000 0.00000 -37.735 
OLANDS52 Landskron    0 0        0.00000 0.00000 0.00000 0.00000 
OLASDO51 Lassendorf   0 0        33.3711 0.00000 -15.000 0.00000 5.00000 -68.000 
OLASSE51 Lassee       0 0        9.46208 0.00000 -1.7811 0.00000 0.00000 -6.1422 
OLASSE52 Lassee       0 0        0.00000 0.00000 0.00000 0.00000 
OLENGA51 Lengau       0 0        4.50685 0.00000 -0.1071 0.00000 0.00000 -1.8877 
OLENZI51 Lenzing      0 0        95.0143 0.00000 -79.368 0.00000 0.00000 -79.368 
OLEOND51 Leonding     0 0        10.4676 0.00000 -0.0248 0.00000 0.00000 -0.8278 
OLEOPO51 Leopoldau    0 0        153.317 0.00000 0.00000 0.00000 0.00000 -147.00 
OLEOPO52 Leopoldau    0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN11 Lienz        0 0        0.00000 0.00000 0.00000 -8.6107                 0.00000 -8.6107 
OLIENN21 Lienz        0 0        0.00000 91.9774 0.00000 0.00000                 91.9774 0.00000 
OLIENN22 Lienz        0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN51 Lienz        0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN52 Lienz        0 0        35.2651 0.00000 -22.700 0.00000 0.00000 -140.62 
OLIESE51 Lieserhofen  0 0        40.3532 0.00000 -1.0193 0.00000 0.00000 -8.6940 
OLIESE52 Lieserhofen  0 0        0.00000 0.00000 0.00000 0.00000 
OLIESI51 Liesing      0 0        75.4628 0.00000 0.00000 0.00000 
OLIMBG11 LimbergII    0 0        0.00000 1.48442 -322.00 0.00000 480.000 -480.00 1.48442 0.00000 
OLINZC51 LinzCity     0 0        25.9031 0.00000 0.00000 0.00000 
OLINZI51 LinzIndustri 0 0        14.0073 0.00000 -0.0120 0.00000 0.00000 -0.4018 
OLINZM51 LinzMitte    0 0        35.4915 0.00000 -203.22 0.00000 0.00000 -214.32 
OLINZM52 LinzMitte    0 0        0.00000 0.00000 0.00000 0.00000 
OLINZN51 LinzNord     0 0        25.9031 0.00000 -0.5704 0.00000 0.00000 -5.9086 
OLINZN52 LinzNord     0 0        0.00000 0.00000 0.00000 0.00000 
OLINZO51 LinzOst      0 0        48.9554 0.00000 -0.0075 0.00000 0.00000 -0.2498 
OLINZS51 LinzSued     0 0        13.7742 0.00000 -86.293 0.00000 0.00000 -165.46 
OLINZZ51 LinzZentrum  0 0        33.9830 0.00000 -0.2801 0.00000 0.00000 -4.9920 
OLINZZ52 LinzZentrum  0 0        0.00000 0.00000 0.00000 0.00000 
OLOOSD51 Loosdorf     0 0        19.2722 0.00000 -14.722 0.00000 0.00000 -20.053 
OLOSEN51 Losenstein   0 0        0.00000 0.00000 -14.000 0.00000 0.00000 -40.000 
OMALTA21 MaltaHauptst 0 0        0.00000 0.00000 -100.00 -36.999 290.000 -730.00 0.00000 -36.999 
OMALTA22 MaltaHauptst 0 2 239.30 0.00000 0.00000 0.00000 23.6500                 500.000 -500.00 
OMALTA51 MaltaHauptst 0 0        0.00000 0.00000 -65.000 0.00000 116.000 -120.00 
OMALTA52 MaltaHauptst 0 0        0.00000 0.00000 0.00000 0.00000 
OMARCH51 Marchtrenk   0 0        20.2893 0.00000 -29.038 0.00000 0.00000 -69.105 
OMATTE51 Mattersburg  0 0        37.6783 0.00000 -46.791 0.00000 0.00000 -57.136 
OMATTI51 Mattighofen  0 0        31.8924 29.0000 -19.007 0.00000 0.00000 -33.137 29.0000 0.00000 
OMAU  51 MaltaUnterst 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -42.900 
OMAUTH51 Mauthausen   0 0        24.2629 0.00000 -6.3256 0.00000 0.00000 -6.3256 
OMAYRH21 Mayrhofen    0 2 239.31 0.00000 6.41892 0.00000 -31.546                 300.000 -300.00 
OMAYRH22 Mayrhofen    0 0        0.00000 86.8173 -100.00 0.00000 0.00000 -367.50 86.8173 0.00000 
OMELLA11 Mellach      0 0        0.00000 0.00000 -200.00 -0.4102 0.00000 -410.00 0.00000 -0.4102 
OMISTE51 Mistelbach   0 0        33.8176 0.00000 -250.48 0.00000 0.00000 -259.73 
OMOOSB51 Moosbrunn    0 0        14.8548 0.00000 0.00000 0.00000 
OMUEHL51 Muehlrading  0 0        0.00000 0.00000 -12.000 0.00000 0.00000 -25.600 
ONEUDO51 NeudorfPotte 0 0        188.484 0.00000 -3.5000 0.00000 0.00000 -31.700 
ONEUSI21 NeusiedlSee  0 0        0.00000 0.00000 0.00000 -22.033                 0.00000 -22.033 
ONEUSI51 NeusiedlSee  0 0        70.5217 0.00000 -126.68 0.00000 0.00000 -138.44 
ONEUSI52 NeusiedlSee  0 0        0.00000 0.00000 -122.78 0.00000 0.00000 -122.78 
OOBERD51 Oberdrauburg 0 0        10.4199 0.00000 -2.8517 0.00000 0.00000 -15.418 
OOBERS11 Obersielach  0 0        0.00000 0.00000 0.00000 -9.2962                 0.00000 -9.2962 
OOBERS12 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000 
OOBERS21 Obersielach  0 0        0.00000 123.292 0.00000 0.00000                 123.292 0.00000 
OOBERS51 Obersielach  0 0        22.3197 0.00000 -3.2119 0.00000 0.00000 -11.208 
OOBERS52 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000 
OOHLSD51 Ohlsdorf     0 0        0.00000 0.00000 -0.1738 0.00000 0.00000 -1.1254 
OOSTST11 Oststeiermar 0 0        264.396 0.00000 -122.74 -157.38 14.8696 -342.49 0.00000 -157.38 
OOTH  51 Ottensheim   0 0        0.00000 0.00000 -112.00 0.00000 0.00000 -180.00 
OOTH  52 Ottensheim   0 0        0.00000 0.00000 0.00000 0.00000 
OOTTEN51 Ottenstein   0 0        17.2101 0.00000 -29.632 0.00000 0.00000 -57.285 
OOTTEN52 Ottenstein   0 0        0.00000 0.00000 0.00000 0.00000 18.4000 0.00000 
OPARTE51 Partenstein  0 0        16.2239 0.00000 -31.779 0.00000 0.00000 -48.018 
OPASSA51 Passau       0 0        0.00000 0.00000 -32.000 0.00000 0.00000 -44.400 
OPEIGA51 Peigarten    0 0        0.00000 0.00000 0.00000 0.00000 
OPERNH51 Pernhofen    0 0        80.0120 0.00000 0.00000 0.00000 
OPERNH52 Pernhofen    0 0        0.00000 0.00000 0.00000 0.00000 
OPETER11 StPeter      0 0        0.00000 0.03571 0.00000 0.00000                 0.03571 0.00000 
OPETER21 StPeter      0 2 237.61 0.00000 15.8896 0.00000 14.8946                 350.000 -350.00 
OPETER22 StPeter      0 0        0.00000 0.00000 0.00000 0.00000 
OPETER24 StPeter      0 0        0.00000 0.00000 0.00000 0.00000 
OPETER51 StPeter      0 0        20.1826 0.00000 0.00000 0.00000 
OPETER52 StPeter      0 0        0.00000 0.00000 0.00000 0.00000 
OPETRO51 Petronell    0 0        8.03195 0.00000 0.00000 0.00000 
OPFAND51 Pfandl       0 0        14.4718 0.00000 -0.1992 0.00000 0.00000 -0.8285 
OPICHL51 Pichling     0 0        0.00000 5.46219 -0.0383 0.00000 0.00000 -1.2822 5.46219 0.00000 
OPICHL52 Pichling     0 0        0.00000 5.46219 0.00000 0.00000                 5.46219 0.00000 
OPOCKI51 Pocking      0 0        81.4644 0.00000 -3.6000 0.00000 0.00000 -120.40 
OPOTTE11 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPOTTE51 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPOTTE52 Pottenbrunn  0 0        71.1330 0.00000 -28.364 0.00000 0.00000 -50.437 
OPOTTE59 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPUCHB51 Puchberg     0 0        27.3273 0.00000 -0.6330 0.00000 0.00000 -6.5060 
OPUCHB52 Puchberg     0 0        0.00000 0.00000 0.00000 0.00000 
OPYHRN21 Phyrn        0 0        5.02867 0.00000 -0.9000 -2.6832 0.00000 -3.2100 0.00000 -2.6832 
ORADEN51 Radenthein   0 0        20.6165 0.00000 -1.1186 0.00000 0.00000 -6.9090 
ORADEN52 Radenthein   0 0        0.00000 0.00000 0.00000 0.00000 
ORANNA51 Ranna        0 0        20.3124 0.00000 -17.975 0.00000 16.5000 -30.714 
ORANNA52 Ranna        0 0        0.00000 0.00000 0.00000 0.00000 
ORANSH51 Ranshofen    0 0        47.5672 0.00000 0.00000 0.00000 
OREGAU51 Regau        0 0        11.7859 0.00000 -1.1037 0.00000 0.00000 -2.2042 
OREISS21 KW Reisseck2 0 0        0.00000 2.31285 -370.00 0.00000 430.000 -430.00 2.31285 0.00000 
OREISS51 ReisseckKreu 0 0        0.00000 0.00000 -40.000 0.00000 20.4000 -142.40 
OREISS52 ReisseckKreu 0 0        0.00000 0.00000 0.00000 0.00000 
ORIED 51 Ried         0 0        49.5722 8.63053 -2.1699 0.00000 0.00000 -24.821 8.63053 0.00000 
ORIED 52 Ried         0 0        0.00000 8.63053 0.00000 0.00000                 8.63053 0.00000 
ORIEDB51 Riedersbach  0 0        11.4269 0.00000 -0.4418 0.00000 0.00000 -4.8445 
OROHRB51 Rohrbach     0 0        35.6598 0.00000 -3.4433 0.00000 0.00000 -19.953 
OROSEG21 Rosegg       0 0        0.00000 3.36510 -16.000 0.00000 0.00000 -80.600 3.36510 0.00000 
OROSEN51 Rosenau      0 0        0.00000 0.00000 -12.000 0.00000 0.00000 -33.000 
OROSSB51 Rossbach     0 0        21.8806 0.00000 -4.1993 0.00000 0.00000 -16.230 
OROSSH21 Rosshag      0 0        0.00000 0.00000 -60.000 0.00000 130.000 -115.00 
OROSSH22 Rosshag      0 0        0.00000 0.00000 -110.00 0.00000 130.000 -115.00 
OSALZA21 Salzach      0 0        378.457 0.00000 -118.93 -32.036 0.00000 -249.23 0.00000 -32.036 
OSALZB21 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000 
OSARA 11 Sarasdorf    0 0        0.00000 0.00000 0.00000 -18.604                 0.00000 -18.604 
OSARA 12 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OSARA 51 Sarasdorf    0 0        0.00000 0.00000 -69.467 0.00000 0.00000 -69.594 
OSARA 52 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OSATTL21 Sattledt     0 0        8.04587 0.00000 0.00000 -1.0192                 0.00000 -1.0192 
OSCHAE21 Schaerding   0 0        0.00000 0.00000 -24.000 0.00000 0.00000 -96.000 
OSCHAE22 Schaerding   0 0        0.00000 1.86081 -24.000 0.00000 0.00000 -96.000 1.86081 0.00000 
OSCHAR51 Scharndorf   0 0        0.00000 0.00000 -174.78 0.00000 0.00000 -175.10 
OSCHME51 Schmelz      0 0        157.611 0.00000 0.00000 0.00000 
OSCHWA11 Schwarzenbac 0 0        10.0015 0.00000 0.00000 -6.2637 0.00000 -412.00 0.00000 -6.2637 
OSCHWZ51 Schwarzach   0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME11 Simmering    0 0        0.00000 0.00000 -429.00 0.00000 0.00000 -620.00 
OSIMME12 Simmering    0 0        0.00000 0.00000 -564.00 0.00000 0.00000 -564.00 
OSIMME51 Simmering    0 0        0.00000 0.00000 -78.000 0.00000 0.00000 -85.000 
OSIMME52 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME53 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME55 Simmering    0 0        0.00000 0.00000 -20.000 0.00000 0.00000 -101.50 
OSPITT51 Spittal      0 0        15.5899 0.00000 -1.2242 0.00000 0.00000 -6.8583 
OSTADL51 Stadlau      0 0        153.317 0.00000 0.00000 0.00000 
OSTADL52 Stadlau      0 0        0.00000 0.00000 0.00000 0.00000 
OSTAND51 StAndrae     0 0        24.3538 0.00000 -6.9372 0.00000 0.00000 -7.8228 
OSTAND52 StAndrae     0 0        0.00000 0.00000 0.00000 0.00000 
OSTANI51 Staning      0 0        0.00000 0.00000 -18.000 0.00000 0.00000 -45.000 
OSTEEG51 Steeg        0 0        17.2203 0.00000 -0.6145 0.00000 0.00000 -2.5708 
OSTEIK51 Steinkogl    0 0        38.0743 0.00000 -0.7443 0.00000 0.00000 -9.6214 
OSTEIN51 Steinfeld    0 0        13.5650 0.00000 -7.6019 0.00000 0.00000 -18.449 
OSTEYF51 SteyrFischhu 0 0        67.9232 0.00000 -4.9841 0.00000 0.00000 -28.776 
OSTEYM51 Steyrermuehl 0 0        15.0023 0.00000 -0.7459 0.00000 0.00000 -50.572 
OSTEYM52 Steyrermuehl 0 0        0.00000 0.00000 -7.0000 0.00000 0.00000 -18.000 
OSTEYM53 Steyrermuehl 0 0        55.0083 0.00000 0.00000 0.00000 57.0000 0.00000 
OSTEYN51 SteyrNord    0 0        86.8965 0.00000 0.00000 0.00000 
OSTLEO51 StLeonhard   0 0        18.3997 0.00000 -4.8706 0.00000 0.00000 -9.4148 
OSTMAR51 StMartin     0 0        36.9618 0.00000 -45.715 0.00000 0.00000 -53.248 
OSTOCK51 Stockerau    0 0        21.6443 0.00000 -8.2931 0.00000 0.00000 -14.632 
OSTOCK52 Stockerau    0 0        0.00000 0.00000 0.00000 0.00000 
OSTPAN51 StPantaleon  0 0        0.00000 0.00000 -3.6278 0.00000 0.00000 -46.613 
OSTRAT51 Stratzdorf   0 0        77.9817 0.00000 -140.77 0.00000 0.00000 -380.28 
OSTRAT52 Stratzdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OSTROB51 Strobl       0 0        11.1320 0.00000 -1.7128 0.00000 0.00000 -22.119 
OSTVEI51 StVeit       0 0        91.8412 0.00000 -10.921 0.00000 0.00000 -35.580 
OSTVEI52 StVeit       0 0        0.00000 0.00000 0.00000 0.00000 
OSUEDB11 Suedburgenla 0 0        0.00000 0.00000 0.00000 -16.105                 0.00000 -16.105 
OSUEDB51 Suedburgenla 0 0        93.2270 0.00000 -7.2264 0.00000 0.00000 -43.181 
OSWA  51 Schwabeck    0 0        0.00000 0.00000 -18.000 0.00000 0.00000 -36.000 
OSWA  52 Schwabeck    0 0        0.00000 0.00000 -80.000 0.00000 37.0000 -121.50 
OTAUER11 Tauern       0 0        0.00000 0.00000 0.00000 -17.211                 0.00000 -17.211 
OTAUER12 Tauern       0 0        0.00000 0.00000 0.00000 0.00000 
OTAUER21 Tauern       0 0        0.00000 0.00000 0.00000 0.00000 
OTAUER22 Tauern       0 0        0.00000 211.434 0.00000 0.00000                 211.434 0.00000 
OTERNB51 Ternberg     0 0        0.00000 0.00000 -14.000 0.00000 0.00000 -40.000 
OTERNI21 Ternitz      0 0        2.64040 24.4775 0.00000 0.00000                 24.4775 0.00000 
OTERNI22 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000 
OTERNI51 Ternitz      0 0        78.1443 0.00000 -4.8689 0.00000 0.00000 -20.220 
OTERNI52 Ternitz      0 0        72.3623 0.00000 -94.289 0.00000 0.68760 -228.09 
OTHEIS11 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 
OTHEIS51 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 
OTHEIS52 Theiss       0 0        0.00000 0.00000 -140.00 0.00000 0.00000 -255.00 
OTHEIS59 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 
OTILLY51 Tillysburg   0 0        18.2602 0.00000 -0.1111 0.00000 0.00000 -2.2353 
OTIMEL51 Timelkam     0 0        43.0363 0.00000 -140.55 0.00000 0.00000 -436.03 
OTIMEL52 Timelkam     0 0        40.0060 0.00000 0.00000 0.00000 60.0000 -60.000 
OTRAIS51 Traisen      0 0        0.00000 0.00000 0.00000 0.00000 
OTRAIS52 Traisen      0 0        47.4688 0.00000 -3.9166 0.00000 0.00000 -17.639 
OTRAUN51 Traunfall    0 0        23.8400 0.00000 -2.8129 0.00000 0.00000 -27.513 
OTRAUN52 Traunfall    0 0        0.00000 0.00000 0.00000 0.00000 
OTRAUP51 TraunPucking 0 0        53.6904 0.00000 -14.002 0.00000 0.00000 -51.881 
OTULLN51 TullnWest    0 0        60.2582 0.00000 -0.7494 0.00000 0.00000 -8.7631 
OUNTER51 Unterach     0 0        17.7329 0.00000 -0.7930 0.00000 0.00000 -4.1211 
OUNTER52 Unterach     0 0        0.00000 0.00000 0.00000 0.00000 
OVILLA21 Villach      0 0        0.00000 0.00000 0.00000 -18.522                 0.00000 -18.522 
OVILLA22 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVILLA51 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVILLA52 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVOEKL51 Voecklabruck 0 0        24.7229 0.00000 -2.4255 0.00000 0.00000 -8.9305 
OVORCH51 Vorchdorf    0 0        40.2294 0.00000 -7.5760 0.00000 0.00000 -42.698 
OWAGEN51 Wagenham     0 0        10.6388 0.00000 -1.4950 0.00000 0.00000 -7.4632 
OWAIDH51 WaidhofenTha 0 0        56.2714 0.00000 -22.548 0.00000 0.00000 -41.923 
OWALLS21 Wallsee      0 0        0.00000 1.29409 -130.00 0.00000 0.00000 -213.00 1.29409 0.00000 
OWASEB51 Wasenbruck   0 0        58.2682 0.00000 -5.1675 0.00000 0.00000 -32.350 
OWASEB52 Wasenbruck   0 0        0.00000 0.00000 0.00000 0.00000 
OWATTS51 Wattstrasse  0 0        33.5224 0.00000 -0.1601 0.00000 0.00000 -0.9070 
OWEGSC51 Wegscheid    0 0        21.4205 0.00000 -0.0045 0.00000 0.00000 -0.1505 
OWEGSC52 Wegscheid    0 0        0.00000 0.00000 0.00000 0.00000 
OWEISS21 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000 
OWEISS22 Weissenbach  0 0        88.4187 0.00000 -38.014 -23.986 23.7640 -186.33 0.00000 -23.986 
OWELS 51 Wels         0 0        53.3712 0.00000 -16.768 0.00000 0.00000 -57.640 
OWESS 51 WienEssling  0 0        0.00000 0.00000 -37.390 0.00000 0.00000 -49.750 
OWESTT11 Westtirol    0 2 411.31 0.00000 0.00000 0.00000 -200.99                 300.000 -300.00 
OWESTT21 Westtirol    0 0        111.501 0.00000 -14.965 -2.5547 32.2000 -73.340 0.00000 -2.5547 
OWESTT22 Westtirol    0 0        111.501 0.00000 -14.965 -2.5547 32.2000 -73.340 0.00000 -2.5547 
OWIEN 11 WienSuedOst  0 2 412.43 0.00000 0.00000 0.00000 -90.040                 200.000 -200.00 
OWIEN 12 WienSuedOst  0 0        0.00000 0.00000 0.00000 -0.0364                 0.00000 -0.0364 
OWIEN 21 WienSuedOst  0 0        0.00000 115.373 0.00000 0.00000                 115.373 0.00000 
OWIEN 22 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIEN 51 WienSuedOst  0 0        52.6800 0.00000 0.00000 0.00000 
OWIEN 52 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIEN 53 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIENA51 WienA        0 0        242.336 0.00000 0.00000 0.00000 
OWIENB51 WienB        0 0        192.461 0.00000 -1.2000 0.00000 0.00000 -3.0000 
OWIENO51 WienO        0 0        277.797 0.00000 0.00000 0.00000 
OWINO 11 WienNord     0 0        0.00000 60.2691 0.00000 0.00000                 60.2691 0.00000 
OWINO 12 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWINO 51 WienNord     0 0        0.00000 0.00000 -2.3000 0.00000 0.00000 -21.800 
OWINO 52 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWINO 53 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 11 WienSued     0 0        0.00000 231.247 0.00000 -17.015                 231.247 -17.015 
OWISU 12 WienSued     0 0        0.00000 0.00000 0.00000 -17.015                 0.00000 -17.015 
OWISU 51 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 52 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 53 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWIWE 51 WienWest     0 0        140.059 0.00000 0.00000 0.00000 96.6000 0.00000 
OWIWE 52 WienWest     0 0        18.0227 0.00000 0.00000 0.00000 
OWNST 51 WienerNeusta 0 0        37.4497 0.00000 -111.37 0.00000 0.00000 -138.43 
OWNST 52 WienerNeusta 0 0        0.00000 0.00000 0.00000 0.00000 
OWOLFS51 Wolfsberg    0 0        24.3525 0.00000 -4.3655 0.00000 0.00000 -14.272 
OWOLFS52 Wolfsberg    0 0        0.00000 0.00000 0.00000 0.00000 
OYAMST51 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000 
OYAMST52 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000 
OYBBSF21 Ybbsfeld     0 0        0.00000 0.00000 0.00000 -6.8208                 0.00000 -6.8208 
OYBBSF51 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000 
OYBBSF52 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000 
OYLOOS51 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OYLOOS52 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OYMAUT51 Y_Mauth      0 0        0.00000 0.00000 0.00000 0.00000 
OYMELL11 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000 
OYMELL12 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000 
OYOBER51 Y_Oberdraubu 0 0        0.00000 0.00000 0.00000 0.00000 
OYPBEU21 YbbsPersenbe 0 0        0.00000 0.76775 -40.666 0.00000 0.00000 -238.80 0.76775 0.00000 
OYPBEU22 YbbsPersenbe 0 0        0.00000 0.12266 -40.666 0.00000 0.00000 -238.80 0.12266 0.00000 
OYPBEU23 YbbsPersenbe 0 0        0.00000 0.00000 -40.666 -0.6870 0.00000 -238.80 0.00000 -0.6870 
OYREIS51 Y_ReisseckKr 0 0        0.00000 0.00000 0.00000 0.00000 
OYSALZ21 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000 
OYSALZ22 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000 
OYSTRO51 Y_Strobl     0 0        0.00000 0.00000 0.00000 0.00000 
OY_TIL51 Y_Tilly      0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 51 Zaya         0 0        26.4374 0.00000 -197.16 0.00000 0.00000 -201.76 
OZELL 11 ZellZiller   0 0        0.00000 0.00000 0.00000 -39.487                 0.00000 -39.487 
OZELL 21 ZellZiller   0 0        97.2245 120.783 -11.730 0.00000 0.00000 -159.62 120.783 0.00000 
OZELL 22 ZellZiller   0 0        0.00000 19.3333 0.00000 0.00000                 19.3333 0.00000 
OZELL 23 ZellZiller   0 0        0.00000 19.3333 0.00000 0.00000                 19.3333 0.00000 
OZELTW21 Zeltweg      0 0        0.00000 0.31517 0.00000 0.00000                 0.31517 0.00000 
OZELTW51 Zeltweg      0 0        0.00000 0.00000 -2.0000 0.00000 0.00000 -20.660 
OZELTW52 Zeltweg      0 0        0.00000 0.00000 0.00000 0.00000 
OZURND11 Zurndorf     0 2 412.70 0.00000 197.726 0.00000 -100.00                 197.726 -100.00 
OZURND51 Zurndorf     0 0        0.00000 0.00000 -181.57 0.00000 0.00000 -181.57 
OZURND52 Zurndorf     0 0        0.00000 0.00000 -367.87 0.00000 0.00000 -367.87 
OZWETT51 Zwettl       0 0        41.2448 0.00000 -26.985 0.00000 0.00000 -48.351 
OZWETT52 Zwettl       0 0        0.00000 0.00000 0.00000 0.00000 
##ZPT
PCAF__31              0 0        0.00000 0.00000 -34.000 -3.1000 
PCAG__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCAG__22              0 0        0.00000 0.00000 0.00000 0.00000 
PCAL__11              0 0        0.00000 0.00000 0.00000 0.00000 
PCAL__12              0 0        0.00000 0.00000 0.00000 0.00000 
PCAR__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCATS_31              0 0        0.00000 0.00000 -29.100 7.30000 
PCATS_32              0 0        0.00000 0.00000 -0.3000 3.70000 
PCAV__11              0 0        0.00000 0.00000 0.00000 0.00000 
PCAV__12              0 0        0.00000 0.00000 0.00000 0.00000 
PCBC__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCBC__32              0 0        0.00000 0.00000 0.00000 0.00000 
PCBSM_21              0 0        0.00000 0.00000 0.00000 0.00000 
PCBT2_11              0 0        0.00000 0.00000 0.00000 0.00000 
PCBT__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCBT__22              0 0        0.00000 0.00000 0.00000 0.00000 
PCCB__21              0 2 223.80 0.00000 0.00000 -22.600 -0.2515 0.00000 -57.400 80.0000 -80.000 
PCCB__22              0 0        0.00000 0.00000 0.00000 0.00000 
PCCB__23              0 0        0.00000 0.00000 0.00000 0.00000 
PCCB__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCCB__32              0 0        0.00000 0.00000 0.00000 0.00000 
PCCB__33              0 0        0.00000 0.00000 0.00000 0.00000 
PCCD__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCCD__32              0 0        0.00000 0.00000 0.00000 0.00000 
PCCD__33              0 0        0.00000 0.00000 0.00000 0.00000 
PCCL__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCCR__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCFAL_11              0 0        0.00000 0.00000 -25.400 26.4000 
PCFD__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCFMG_31              0 0        0.00000 0.00000 -7.0000 14.4000 
PCFNI_31              0 0        0.00000 0.00000 -9.0000 -3.7000 
PCFOR_31              0 0        0.00000 0.00000 -15.600 -26.700 
PCFOR_32              0 0        0.00000 0.00000 -16.600 2.90000 
PCFTA_11              0 0        0.00000 0.00000 0.00000 0.00000 
PCFT__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCGOV_11              0 0        0.00000 0.00000 0.00000 0.00000 
PCGOV_12              0 0        0.00000 0.00000 0.00000 0.00000 
PCGOV_13              0 0        0.00000 0.00000 0.00000 0.00000 
PCGOV_14              0 0        0.00000 0.00000 0.00000 0.00000 
PCLRS_11              0 0        0.00000 0.00000 0.00000 0.00000 
PCLRS_12              0 2 399.40 0.00000 0.00000 -685.90 139.682 0.00000 -685.90 636.000 -848.00 
PCMD__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCMD__22              0 0        0.00000 0.00000 0.00000 0.00000 
PCMD__23              0 0        0.00000 0.00000 0.00000 0.00000 
PCNC__21              0 0        0.00000 0.00000 -2.3000 -0.3000 
PCNC__22              0 0        0.00000 0.00000 0.00000 0.00000 
PCOS__31              0 0        0.00000 0.00000 -42.200 -2.7000 
PCPG2_11              0 2 403.10 0.00000 0.00000 -1024.8 84.8742 0.00000 -1024.8 636.000 -848.00 
PCPG2_12              0 0        0.00000 0.00000 0.00000 0.00000 
PCPG__11              0 0        0.00000 0.00000 0.00000 0.00000 
PCPG__12              0 0        0.00000 0.00000 0.00000 0.00000 
PCPN__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCPP__21              0 0        0.00000 0.00000 -15.700 -0.1000 
PCPT2_21              0 0        0.00000 0.00000 0.00000 0.00000 
PCPT__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCPT__22              0 0        0.00000 0.00000 0.00000 0.00000 
PCPT__23              0 0        0.00000 0.00000 0.00000 0.00000 
PCPT__24              0 0        0.00000 0.00000 0.00000 0.00000 
PCPT__25              0 0        0.00000 0.00000 0.00000 0.00000 
PCRG__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCRG__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCRJ__11              0 0        0.00000 0.00000 0.00000 0.00000 
PCRJ__12              0 0        0.00000 0.00000 0.00000 0.00000 
PCRJ__21              0 2 226.00 0.00000 0.00000 -951.10 74.5524 0.00000 -951.10 116.700 -250.00 
PCSD2_11              0 0        0.00000 0.00000 0.00000 0.00000 
PCSD__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCSNG_31              0 0        0.00000 0.00000 2.40000 22.1000 
PCSN__11              0 0        0.00000 0.00000 0.00000 0.00000 
PCSN__12              0 0        0.00000 0.00000 0.00000 0.00000 
PCSN__13              0 0        0.00000 0.00000 0.00000 0.00000 
PCSN__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCTC__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCTG__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCTG__22              0 2 224.90 0.00000 0.00000 -1325.0 87.3175 0.00000 -1325.0 556.900 -742.20 
PCTR__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCTR__22              0 0        0.00000 0.00000 0.00000 0.00000 
PCVF__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCVN3_11              0 0        0.00000 0.00000 0.00000 0.00000 
PCVN3_12              0 0        0.00000 0.00000 0.00000 0.00000 
PCVN__31              0 0        0.00000 0.00000 0.00000 0.00000 
PCVN__32              0 0        0.00000 0.00000 0.00000 0.00000 
PCVR__21              0 0        0.00000 0.00000 0.00000 0.00000 
PCVR__22              0 0        0.00000 0.00000 0.00000 0.00000 
PLAM._21              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE121              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE122              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_11              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_12              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_13              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_21              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_22              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_23              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_24              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_25              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_26              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_27              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_28              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_29              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_31              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_32              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_33              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_34              0 0        0.00000 0.00000 0.00000 0.00000 
PLINE_35              0 0        0.00000 0.00000 0.00000 0.00000 
PLVF._31              0 0        0.00000 0.00000 0.00000 0.00000 
PNVC__31              0 0        27.2105 5.50000 0.00000 0.00000 
PPADR_21              0 0        0.00000 0.00000 -10.100 -0.2000 
PPBRS_21              0 0        0.00000 0.00000 -28.600 4.90000 
PPCCD_31              0 0        0.00000 0.00000 0.00000 0.00000 
PPCCD_32              0 0        0.00000 0.00000 0.00000 0.00000 
PPCGO_11              0 0        0.00000 0.00000 0.00000 0.00000 
PPCGO_12              0 0        0.00000 0.00000 0.00000 0.00000 
PPCGO_13              0 0        0.00000 0.00000 0.00000 0.00000 
PPCGO_14              0 0        0.00000 0.00000 0.00000 0.00000 
PPCPT_21              0 0        0.00000 0.00000 0.00000 0.00000 
PPCPT_22              0 0        0.00000 0.00000 0.00000 0.00000 
PPDRS_11              0 0        0.00000 0.00000 -2.7000 24.1000 
PPEAM_31              0 0        0.00000 0.00000 -24.700 12.3000 
PPEAM_32              0 0        0.00000 0.00000 0.00000 0.00000 
PPEGU_31              0 0        0.00000 0.00000 -18.100 -0.8000 
PPMTL_21              0 0        0.00000 0.00000 -56.500 24.6000 
PPSCO_21              0 0        0.00000 0.00000 -9.5001 0.10000 
PPSPV_21              0 0        0.00000 0.00000 -2.3000 -0.3000 
PPTTC_21              0 0        0.00000 0.00000 -8.0000 -2.0000 
PPVRM111              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_11              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_12              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_13              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_14              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_15              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_16              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_17              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_18              0 0        0.00000 0.00000 0.00000 0.00000 
PPVRM_19              0 0        0.00000 0.00000 0.00000 0.00000 
PQAJ__31              0 0        18.1403 5.50000 0.00000 0.00000 
PQAJ__32              0 0        0.00000 0.00000 0.00000 0.00000 
PSACT_11              0 0        65.3052 17.5000 0.00000 0.00000 
PSACT_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSACT_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSACT_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSACT_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSACT_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL_111              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSAL__19              0 0        0.00000 0.00000 0.00000 0.00000 
PSAM4_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSAM4_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_11              0 0        0.00000 185.300 0.00000 0.00000 
PSAMM_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_17              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_18              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_19              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_21              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_22              0 0        0.00000 0.00000 0.00000 0.00000 
PSAMM_23              0 0        0.00000 0.00000 0.00000 0.00000 
PSAM__11              0 0        106.524 27.1000 0.00000 0.00000 
PSAM__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSAM__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSAM__14              0 0        47.5680 22.1000 0.00000 0.00000 
PSAM__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSAM__21              0 0        0.00000 0.00000 0.00000 0.00000 
PSAM__22              0 0        47.2656 -4.1000 0.00000 0.00000 
PSASJ_21              0 0        31.1409 2.60000 0.00000 0.00000 
PSASJ_22              0 0        31.0401 2.50000 0.00000 0.00000 
PSAV_111              0 0        0.00000 0.00000 0.00000 0.00000 
PSAV__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSAV__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSAV__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSAV__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSAV__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSAV__16              0 0        -25.500 -0.1000 0.00000 0.00000 
PSAV__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSAV__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSAV__19              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA_111              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA_112              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA_113              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA__16              0 0        51.8007 4.90000 0.00000 0.00000 
PSBA__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSBA__19              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL_111              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL_112              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL_113              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSBL__18              0 0        198.536 70.0000 0.00000 0.00000 
PSBL__19              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC_121              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__21              0 0        0.00000 77.2000 0.00000 0.00000 
PSCC__22              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__24              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__25              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__26              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__27              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__28              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__29              0 0        0.00000 0.00000 0.00000 0.00000 
PSCC__31              0 0        11.3881 -1.4000 0.00000 0.00000 
PSCC__32              0 0        7.05457 4.00000 0.00000 0.00000 
PSCC__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSCF__21              0 0        10.0780 1.40000 0.00000 0.00000 
PSCF__22              0 0        5.03898 0.80000 0.00000 0.00000 
PSCF__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSCG__21              0 0        54.9249 14.2000 0.00000 0.00000 
PSCG__22              0 0        70.2434 18.1000 0.00000 0.00000 
PSCH__21              0 0        0.00000 0.00000 0.00000 0.00000 
PSCH__22              0 0        186.241 20.8000 0.00000 0.00000 
PSCL__21              0 0        2.11637 -3.2000 0.00000 0.00000 
PSCL__22              0 0        2.11637 -2.4000 0.00000 0.00000 
PSCN__21              0 0        137.766 30.8000 0.00000 0.00000 
PSCN__22              0 0        142.402 31.7000 0.00000 0.00000 
PSCN__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSCT__21              0 0        106.423 7.80000 0.00000 0.00000 
PSCT__22              0 0        52.6069 5.00000 0.00000 0.00000 
PSCT__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSCVR_21              0 0        15.8224 6.20000 0.00000 0.00000 
PSCVR_22              0 0        15.7216 6.30000 0.00000 0.00000 
PSCVR_23              0 0        0.00000 0.00000 0.00000 0.00000 
PSDVR_11              0 0        4.63586 1.50000 0.00000 0.00000 
PSDVR_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSDVR_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSDVR_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSDVR_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSDVR_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSED__21              0 0        97.2523 0.00000 0.00000 0.00000 
PSED__22              0 0        48.5758 0.00000 0.00000 0.00000 
PSEJ__21              0 0        87.5775 19.8000 0.00000 0.00000 
PSEJ__22              0 0        92.6164 21.1000 0.00000 0.00000 
PSEJ__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSER__31              0 0        28.6214 4.50000 0.00000 0.00000 
PSER__32              0 0        12.0936 2.40000 0.00000 0.00000 
PSER__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSES__31              0 0        0.00000 0.00000 0.00000 0.00000 
PSES__32              0 0        0.00000 0.00000 0.00000 0.00000 
PSES__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_11              0 0        49.7851 13.7000 0.00000 0.00000 
PSETM_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_17              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_18              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_31              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_32              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_33              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_34              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_35              0 0        0.00000 0.00000 0.00000 0.00000 
PSETM_36              0 0        0.00000 0.00000 0.00000 0.00000 
PSET__31              0 0        0.00000 0.00000 0.00000 0.00000 
PSET__32              0 0        118.114 19.2000 0.00000 0.00000 
PSET__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSFAF_31              0 0        42.5290 4.40000 0.00000 0.00000 
PSFAF_32              0 0        46.6609 4.10000 0.00000 0.00000 
PSFA__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSFA__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSFA__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSFA__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSFA__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSFA__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSFA__31              0 0        14.9154 9.90000 0.00000 0.00000 
PSFA__32              0 0        14.8146 2.60000 0.00000 0.00000 
PSFDA_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSFDA_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSFDA_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSFDA_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSFDA_21              0 0        0.00000 0.00000 0.00000 0.00000 
PSFDA_22              0 0        0.00000 0.00000 0.00000 0.00000 
PSFE__21              0 0        27.2105 1.30000 0.00000 0.00000 
PSFE__22              0 0        8.96938 -0.1000 0.00000 0.00000 
PSFF__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSFF__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSFF__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSFF__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSFF__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSFF__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSFF__31              0 0        65.6075 5.60000 0.00000 0.00000 
PSFF__32              0 0        66.0106 7.10000 0.00000 0.00000 
PSFN__11              0 0        64.2974 60.9000 0.00000 0.00000 
PSFN__12              0 0        32.7534 151.800 0.00000 0.00000 
PSFN__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSFN__21              0 0        0.00000 0.00000 0.00000 0.00000 
PSFN__22              0 0        0.00000 0.00000 0.00000 0.00000 
PSFN__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA111              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA_14              0 0        133.634 27.7000 0.00000 0.00000 
PSFRA_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA_17              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA_18              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRA_19              0 0        0.00000 0.00000 0.00000 0.00000 
PSFRD_31              0 0        -41.276 16.8000 0.00000 0.00000 
PSFRD_32              0 0        -41.276 16.6000 0.00000 0.00000 
PSFRD_33              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSFR__31              0 0        -1.7860 -0.8000 0.00000 0.00000 
PSFR__32              0 0        -1.5875 -1.5000 0.00000 0.00000 
PSFR__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC111              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_17              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_18              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_19              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_21              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_22              0 0        0.00000 0.00000 0.00000 0.00000 
PSLGC_23              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV_111              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV_112              0 0        28.0167 20.4000 0.00000 0.00000 
PSLV_113              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV_114              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV_115              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV_116              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV_117              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV_118              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV_119              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSLV__19              0 0        0.00000 0.00000 0.00000 0.00000 
PSMCC_21              0 0        6.04678 -2.9000 0.00000 0.00000 
PSMCC_22              0 0        6.04678 -2.9000 0.00000 0.00000 
PSMCC_23              0 0        0.00000 0.00000 0.00000 0.00000 
PSMC__21              0 0        65.9099 22.6000 0.00000 0.00000 
PSMC__22              0 0        66.2122 23.0000 0.00000 0.00000 
PSMC__23              0 0        56.8397 19.9000 0.00000 0.00000 
PSMG__21              0 0        -5.5563 1.40000 0.00000 0.00000 
PSMG__22              0 0        -5.5563 0.90000 0.00000 0.00000 
PSMG__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSMP__31              0 0        0.00000 0.00000 0.00000 0.00000 
PSMP__32              0 0        0.00000 0.00000 0.00000 0.00000 
PSMP__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSOQ__31              0 0        0.00000 0.00000 0.00000 0.00000 
PSOQ__32              0 0        4.73664 0.60000 0.00000 0.00000 
PSOQ__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSOR__31              0 0        148.247 28.8000 0.00000 0.00000 
PSOR__32              0 0        77.8018 17.6000 0.00000 0.00000 
PSOR__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSPA__31              0 0        15.5201 0.50000 0.00000 0.00000 
PSPA__32              0 0        15.4193 2.00000 0.00000 0.00000 
PSPB__21              0 0        7.25613 5.50000 0.00000 0.00000 
PSPDV111              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV131              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV132              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV133              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV134              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV135              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV136              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV137              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_17              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_18              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_19              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_31              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_32              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_33              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_34              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_35              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_36              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_37              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_38              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_39              0 0        0.00000 0.00000 0.00000 0.00000 
PSPDV_41              0 0        35.7768 4.90000 0.00000 0.00000 
PSPD__21              0 0        48.3742 5.00000 0.00000 0.00000 
PSPD__22              0 0        48.5758 5.00000 0.00000 0.00000 
PSPGO111              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_17              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_18              0 0        0.00000 0.00000 0.00000 0.00000 
PSPGO_19              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG_111              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSPG__19              0 0        0.00000 0.00000 0.00000 0.00000 
PSPH__21              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI4_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__13              0 0        85.9650 200.800 0.00000 0.00000 
PSPI__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__19              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__21              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__22              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__24              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__25              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__26              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__27              0 0        0.00000 0.00000 0.00000 0.00000 
PSPI__28              0 0        0.00000 0.00000 0.00000 0.00000 
PSPM__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSPM__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSPM__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSPM__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSPM__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSPM__31              0 0        0.00000 0.00000 0.00000 0.00000 
PSPM__32              0 0        0.00000 0.00000 0.00000 0.00000 
PSPM__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL121              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL_21              0 0        -15.677 2.80000 0.00000 0.00000 
PSPNL_22              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL_23              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL_24              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL_25              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL_26              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL_27              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL_28              0 0        0.00000 0.00000 0.00000 0.00000 
PSPNL_29              0 0        0.00000 0.00000 0.00000 0.00000 
PSPN__21              0 0        10.6826 2.00000 0.00000 0.00000 
PSPN__22              0 0        8.86860 0.30000 0.00000 0.00000 
PSPO__11              0 0        0.00000 124.000 0.00000 0.00000 
PSPO__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSPO__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSPO__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSPO__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSPO__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSPO__31              0 0        35.8775 3.50000 0.00000 0.00000 
PSPO__32              0 0        35.8775 3.50000 0.00000 0.00000 
PSPO__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSPR__21              0 0        89.0892 -2.8000 0.00000 0.00000 
PSPR__22              0 0        40.9165 -0.7000 0.00000 0.00000 
PSRA__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSRA__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSRA__13              0 0        92.5157 55.2000 0.00000 0.00000 
PSRA__14              0 0        91.5079 46.8000 0.00000 0.00000 
PSRA__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSRA__31              0 0        59.7623 19.0000 0.00000 0.00000 
PSRA__32              0 0        0.00000 0.00000 0.00000 0.00000 
PSRA__33              0 0        60.9716 25.4000 0.00000 0.00000 
PSRA__34              0 0        0.00000 0.00000 0.00000 0.00000 
PSRA__35              0 0        0.00000 0.00000 0.00000 0.00000 
PSRA__36              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP111              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_17              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_18              0 0        0.00000 0.00000 0.00000 0.00000 
PSRBP_19              0 0        0.00000 0.00000 0.00000 0.00000 
PSRJ__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSRJ__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSRJ__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSRJ__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSRJ__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSRJ__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSRJ__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSRJ__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSRM__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSRM__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSRM__13              0 0        0.00000 178.600 0.00000 0.00000 
PSRM__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSRM__21              0 0        32.2495 12.3000 0.00000 0.00000 
PSRM__22              0 0        0.00000 0.00000 0.00000 0.00000 
PSRM__23              0 0        63.0880 22.7000 0.00000 0.00000 
PSRM__24              0 0        0.00000 0.00000 0.00000 0.00000 
PSRM__25              0 0        0.00000 0.00000 0.00000 0.00000 
PSRM__26              0 0        0.00000 0.00000 0.00000 0.00000 
PSRR__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSRR__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSRR__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSRR__21              0 0        98.2601 31.9000 0.00000 0.00000 
PSRR__22              0 0        46.9633 13.4000 0.00000 0.00000 
PSRR__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSSB__31              0 0        41.2189 28.4000 0.00000 0.00000 
PSSB__32              0 0        38.0947 -25.800 0.00000 0.00000 
PSSI__31              0 0        0.00000 0.00000 0.00000 0.00000 
PSSI__32              0 0        0.00000 0.00000 0.00000 0.00000 
PSSM__21              0 0        13.2021 8.90000 0.00000 0.00000 
PSSN__11              0 0        0.00000 0.00000 0.00000 0.00000 
PSSN__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSSN__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSSN__31              0 0        41.3196 6.50000 0.00000 0.00000 
PSSN__32              0 0        20.9622 3.60000 0.00000 0.00000 
PSSR_121              0 0        0.00000 0.00000 0.00000 0.00000 
PSSR__21              0 0        63.2896 10.3000 0.00000 0.00000 
PSSR__22              0 0        0.00000 0.00000 0.00000 0.00000 
PSSR__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSSR__24              0 0        0.00000 0.00000 0.00000 0.00000 
PSSR__25              0 0        0.00000 0.00000 0.00000 0.00000 
PSSR__26              0 0        0.00000 0.00000 0.00000 0.00000 
PSSR__27              0 0        0.00000 0.00000 0.00000 0.00000 
PSSR__28              0 0        0.00000 0.00000 0.00000 0.00000 
PSSR__29              0 0        0.00000 0.00000 0.00000 0.00000 
PSSS__21              0 0        53.7155 5.70000 0.00000 0.00000 
PSSS__22              0 0        108.237 12.3000 0.00000 0.00000 
PSSS__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSSV2_21              0 0        97.6554 11.0000 0.00000 0.00000 
PSSV2_22              0 0        51.8007 5.10000 0.00000 0.00000 
PSTBA_21              0 0        7.86081 78.1000 0.00000 0.00000 
PSTBA_22              0 0        0.00000 0.00000 0.00000 0.00000 
PSTBA_23              0 0        0.00000 0.00000 0.00000 0.00000 
PSTFR_31              0 0        48.0719 6.50000 0.00000 0.00000 
PSTFR_32              0 0        47.6687 6.50000 0.00000 0.00000 
PSTJ__21              0 0        128.897 2.80000 0.00000 0.00000 
PSTJ__22              0 0        64.3982 1.40000 0.00000 0.00000 
PSTJ__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSTN__31              0 0        42.0251 5.60000 0.00000 0.00000 
PSTN__32              0 0        46.5602 5.00000 0.00000 0.00000 
PSTR__21              0 0        29.5284 5.90000 0.00000 0.00000 
PSTR__22              0 0        32.6526 6.00000 0.00000 0.00000 
PSTR__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_17              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_18              0 0        0.00000 0.00000 0.00000 0.00000 
PSTVR_31              0 0        9.37250 -3.9000 0.00000 0.00000 
PSTVR_32              0 0        9.67484 86.8000 0.00000 0.00000 
PSTVR_33              0 0        0.00000 0.00000 0.00000 0.00000 
PSUR__21              0 0        0.00000 0.00000 0.00000 0.00000 
PSUR__22              0 0        0.00000 0.00000 0.00000 0.00000 
PSUR__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSUR__24              0 0        0.00000 0.00000 0.00000 0.00000 
PSUR__25              0 0        0.00000 0.00000 0.00000 0.00000 
PSVC__21              0 0        44.2422 8.80000 0.00000 0.00000 
PSVC__22              0 0        44.8469 14.4000 0.00000 0.00000 
PSVC__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSVC__24              0 0        0.00000 0.00000 0.00000 0.00000 
PSVC__25              0 0        0.00000 0.00000 0.00000 0.00000 
PSVG__21              0 0        13.7060 2.60000 0.00000 0.00000 
PSVG__22              0 0        0.00000 0.00000 0.00000 0.00000 
PSVG__23              0 0        6.34911 1.70000 0.00000 0.00000 
PSVG__24              0 0        0.00000 0.00000 0.00000 0.00000 
PSVG__31              0 0        0.00000 0.00000 0.00000 0.00000 
PSVI__31              0 0        39.8079 10.4000 0.00000 0.00000 
PSVI__32              0 0        62.0802 14.0000 0.00000 0.00000 
PSVI__33              0 0        0.00000 0.00000 0.00000 0.00000 
PSVM__11              0 0        129.401 39.9000 0.00000 0.00000 
PSVM__12              0 0        0.00000 0.00000 0.00000 0.00000 
PSVM__13              0 0        0.00000 0.00000 0.00000 0.00000 
PSVM__14              0 0        0.00000 0.00000 0.00000 0.00000 
PSVM__15              0 0        0.00000 0.00000 0.00000 0.00000 
PSVM__16              0 0        0.00000 0.00000 0.00000 0.00000 
PSVM__17              0 0        0.00000 0.00000 0.00000 0.00000 
PSVM__18              0 0        0.00000 0.00000 0.00000 0.00000 
PSVM__21              0 0        69.5379 48.7000 0.00000 0.00000 
PSVM__22              0 0        73.6699 6.50000 0.00000 0.00000 
PSVM__23              0 0        0.00000 0.00000 0.00000 0.00000 
PSVNF_11              0 0        0.00000 0.00000 0.00000 0.00000 
PSVNF_12              0 0        0.00000 0.00000 0.00000 0.00000 
PSVNF_13              0 0        0.00000 0.00000 0.00000 0.00000 
PSVNF_14              0 0        0.00000 0.00000 0.00000 0.00000 
PSVNF_15              0 0        0.00000 0.00000 0.00000 0.00000 
PSVNF_16              0 0        0.00000 0.00000 0.00000 0.00000 
PSVPA_21              0 0        -28.079 2.10000 0.00000 0.00000 
PSVPA_22              0 0        -16.173 0.10000 0.00000 0.00000 
PSVPA_23              0 0        0.00000 0.00000 0.00000 0.00000 
PSVPC_21              0 0        6.24833 -0.6000 0.00000 0.00000 
PSVPC_22              0 0        6.75223 4.10000 0.00000 0.00000 
PSVPC_23              0 0        0.00000 0.00000 0.00000 0.00000 
PSXL__21              0 0        23.4816 11.3000 0.00000 0.00000 
PSXL__31              0 0        5.24054 3.90000 0.00000 0.00000 
PSZBJ_21              0 0        40.5134 3.60000 0.00000 0.00000 
PSZBJ_22              0 0        81.6315 7.30000 0.00000 0.00000 
PSZR__21              0 0        0.00000 0.00000 0.00000 0.00000 
PSZR__22              0 0        58.4522 12.9000 0.00000 0.00000 
PSZR__23              0 0        59.3592 12.8000 0.00000 0.00000 
PSZR__31              0 0        0.00000 0.00000 0.00000 0.00000 
PSZR__32              0 0        0.00000 0.00000 0.00000 0.00000 
PSZR__33              0 0        40.2111 9.80000 0.00000 0.00000 
##ZSK
QBOSA_1               0 0        156.088 1.00000 0.00000 0.00000 
QBYST_1               0 0        80.5616 -10.000 0.00000 0.00000 
QBYST_5               0 0        0.00000 0.00000 0.00000 0.00000 
QBYST_52              0 0        0.00000 0.00000 0.00000 0.00000 
QCVAH_1               0 2 416.00 0.00000 0.00000 -181.00 90.5612 660.000 -660.00 180.000 -300.00 
QEBOR31               0 2 416.00 34.2387 10.0000 -490.00 80.8031 -150.00 -520.00 140.000 -160.00 
QEBOR41               0 2 416.00 34.2387 10.0000 -499.00 98.9239 -150.00 -520.00 140.000 -160.00 
QEMOR11               0 2 416.00 30.2106 9.00000 -499.00 -23.407 -150.00 -520.00 140.000 -160.00 
QEMOR21               0 2 416.00 30.2106 9.00000 -503.00 -22.163 -150.00 -520.00 140.000 -160.00 
QEMOR31               0 0        0.00000 0.00000 0.00000 0.00000 
QEMOR41               0 0        0.00000 0.00000 0.00000 0.00000 
QEVO1_21              0 2 237.00 6.04212 2.00000 -75.000 -60.781 -40.000 -440.00 80.0000 -120.00 
QEVO1_22              0 0        0.00000 0.00000 0.00000 0.00000 
QEVO2_11              0 0        0.00000 0.00000 0.00000 0.00000 
QEVO2_12              0 0        0.00000 0.00000 0.00000 0.00000 
QGABC_1               0 0        0.00000 0.00000 0.00000 0.00000 
QGABC_12              0 2 416.00 0.00000 0.00000 -127.00 -115.47 -40.000 -540.00 120.000 -180.00 
QHRIC_5               0 0        116.814 6.00000 0.00000 0.00000 
QHZDA_1               0 0        232.622 89.0000 0.00000 0.00000 
QKOSI_1               0 0        88.6178 70.0000 0.00000 0.00000 
QKRIZ_1               0 0        282.973 -1.0000 0.00000 0.00000 
QKRIZ_21              0 0        70.4914 -12.000 0.00000 0.00000 
QLEME_1               0 0        194.355 -2.0000 0.00000 0.00000 
QLEME_12              0 0        0.00000 0.00000 0.00000 0.00000 
QLEME_21              0 0        86.6037 -29.000 0.00000 0.00000 
QLEME_7               0 0        0.00000 0.00000 0.00000 0.00000 
QLEVI_1               0 0        0.00000 0.00000 0.00000 0.00000 
QLEVI_12              0 0        163.137 10.0000 0.00000 0.00000 
QLMAR_1               0 0        193.348 7.00000 0.00000 0.00000 
QMALZ_1               0 2 416.00 10.0702 0.00000 -411.00 129.235 0.00000 -430.00 210.000 -210.00 
QMEDZ_1               0 0        108.758 -10.000 0.00000 0.00000 
QMLEME5               0 0        0.00000 0.00000 0.00000 0.00000 
QMOLD_1               0 0        47.3300 -10.000 0.00000 0.00000 
QMSUCA5               0 0        0.00000 0.00000 0.00000 0.00000 
QPBIS_1               0 0        184.285 -62.000 0.00000 0.00000 
QPBYS_2               0 0        0.00000 0.00000 0.00000 0.00000 
QPBYS_5               0 0        0.00000 0.00000 0.00000 0.00000 
QPBYS_52              0 0        31.2176 0.00000 0.00000 0.00000 
QRSOB_1               0 0        172.200 -12.000 0.00000 0.00000 
QSALA_2               0 0        30.2106 4.00000 0.00000 0.00000 
QSENI_2               0 0        132.927 2.00000 0.00000 0.00000 
QSIRO_2               0 0        41.2878 19.0000 0.00000 0.00000 
QSPNV_1               0 0        180.257 39.0000 0.00000 0.00000 
QSTUP_1               0 0        141.990 -8.0000 0.00000 0.00000 
QSUCA_1               0 0        0.00000 0.00000 0.00000 0.00000 
QSUCA_12              0 0        0.00000 0.00000 0.00000 0.00000 
QSUCA_2               0 0        8.05616 -11.000 0.00000 0.00000 
QSUCA_7               0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_1               0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_12              0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_5               0 0        0.00000 0.00000 0.00000 0.00000 
QVDUR_11              0 0        0.00000 0.00000 0.00000 0.00000 
QVDUR_12              0 0        0.00000 0.00000 0.00000 0.00000 
QVKAP_1               0 0        0.00000 0.00000 0.00000 0.00000 
QVOLA_1               0 0        55.3861 21.0000 0.00000 0.00000 
##ZRO
RABAT_5  RABAT_5      0 0        2.47445 0.67564 0.00000 0.00000 
RADJU_5  RADJU_5      0 0        17.4323 4.61916 0.00000 0.00000 
RAFUM_5  RAFUM_5      0 0        37.7941 0.78890 0.00000 0.00000 
RAGHIR5  RAGHIR5      0 0        4.16146 1.80236 0.00000 0.00000 
RAIUD_5  RAIUD_5      0 0        20.3570 4.50687 0.00000 0.00000 
RAIUL15  RAIUL15      0 0        13.4960 0.00000 0.00000 0.00000 
RAIUL22  RAIUL22      0 0        0.00000 0.00000 0.00000 0.00000 
RAIUL25  RAIUL25      0 0        0.00000 0.00000 0.00000 0.00000 
RALBE_5  RALBE_5      0 2 117.98 0.08696 0.07647 -11.000 9.00000 0.00000 -28.000 9.00000 -9.0000 
RALES_5  RALES_5      0 2 117.98 34.4955 11.4104 -22.000 -39.000 0.00000 -42.000 39.0000 -39.000 
RALEX15  RALEX15      0 0        3.23582 0.24296 0.00000 0.00000 0.00000 -9.0000 11.0000 -11.000 
RALEX25  RALEX25      0 0        0.00000 0.00000 0.00000 0.00000 
RALMA_5  RALMA_5      0 0        8.21953 1.69879 0.00000 0.00000 0.00000 -5.0000 17.0000 -17.000 
RALVE_5  RALVE_5      0 0        29.4654 4.28133 0.00000 0.00000 
RAMAR_5  RAMAR_5      0 0        5.39820 1.57779 0.00000 0.00000 
RANIN_5  RANIN_5      0 0        1.46187 0.00000 0.00000 0.00000 
RARA1D5  RARA1D5      0 0        0.00000 0.00000 0.00000 0.00000 
RARA2D5  RARA2D5      0 0        22.6053 5.40805 0.00000 0.00000 
RARA4D1  RARA4D1      0 0        0.00000 0.00000 0.00000 0.00000 
RARAD22  RARAD22      0 0        0.00000 0.00000 0.00000 0.00000 
RARAD41  RARAD41      0 0        0.00000 0.00000 0.00000 0.00000 
RARCU_5  RARCU_5      0 0        27.5302 2.26215 0.00000 0.00000 0.00000 -7.0000 13.0000 -13.000 
RAREF22  RAREF22      0 0        0.00000 0.00000 0.00000 0.00000 
RAREF_5  RAREF_5      0 2 117.98 4.54697 1.05702 -4.0000 2.00000 0.00000 -10.000 2.00000 -2.0000 
RARGS_5  RARGS_5      0 2 117.98 4.88418 0.83149 -11.000 -20.546 0.00000 -68.000 30.0000 -30.000 
RARMEN5  RARMEN5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.000 20.0000 -20.000 
RARMT_5  RARMT_5      0 0        0.00000 0.00000 0.00000 0.00000 
RAVLA_5  RAVLA_5      0 0        20.8063 3.60569 0.00000 0.00000 
RBABAD5  RBABAD5      0 2 117.98 2.59910 1.34354 -34.000 13.6014 0.00000 -84.000 15.0000 -15.000 
RBABAN5  RBABAN5      0 0        8.99733 2.25344 0.00000 0.00000 
RBACI_5  RBACI_5      0 0        21.9310 6.19695 0.00000 0.00000 
RBACS41  RBACS41      0 0        0.00000 0.00000 0.00000 0.00000 
RBACS_5  RBACS_5      0 2 117.98 29.1766 6.35182 -40.000 29.0000 0.00000 -74.000 29.0000 -29.000 
RBAIA_5  RBAIA_5      0 2 117.98 4.58079 1.19932 -13.000 2.78386 0.00000 -27.000 5.00000 -10.000 
RBAIC_5  RBAIC_5      0 0        6.07358 0.00000 0.00000 0.00000 
RBAIL_5  RBAIL_5      0 0        10.3558 1.36097 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000 
RBAITA5  RBAITA5      0 0        3.82425 1.12672 0.00000 0.00000 
RBALBA5  RBALBA5      0 0        19.2005 0.50722 0.00000 0.00000 
RBALS_5  RBALS_5      0 0        12.8505 1.37839 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000 
RBALTG5  RBALTG5      0 2 117.98 0.59712 0.44817 -58.000 18.8866 0.00000 -123.00 60.0000 -60.000 
RBALT_5  RBALT_5      0 0        3.37399 0.56336 0.00000 0.00000 
RBAM2_5  RBAM2_5      0 0        11.2467 3.26690 -3.0000 -1.8800 0.00000 -6.0000 2.00000 -2.0000 
RBAM4_5  RBAM4_5      0 0        25.6412 2.70451 0.00000 0.00000 
RBAM5_5  RBAM5_5      0 0        25.0798 3.04233 0.00000 0.00000 
RBAMA15  RBAMA15      0 0        1.91212 0.78890 0.00000 0.00000 
RBAMA22  RBAMA22      0 0        0.00000 0.00000 0.00000 0.00000 
RBAMA25  RBAMA25      0 0        4.38562 0.90215 0.00000 0.00000 
RBANE15  RBANE15      0 0        14.8700 1.66201 0.00000 0.00000 
RBANE25  RBANE25      0 0        10.3297 1.63393 0.00000 0.00000 
RBANO15  RBANO15      0 0        1.57492 0.33782 0.00000 0.00000 
RBANO25  RBANO25      0 0        2.81167 1.12672 0.00000 0.00000 
RBARB22  RBARB22      0 0        0.00000 0.00000 0.00000 0.00000 
RBARB25  RBARB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -105.00 43.0000 -80.000 
RBARB_5  RBARB_5      0 0        29.9454 12.0000 -22.000 -16.200 0.00000 -105.00 88.0000 -88.000 
RBARJ15  RBARJ15      0 0        10.5713 2.02790 0.00000 0.00000 
RBARJ25  RBARJ25      0 0        7.42240 0.56336 0.00000 0.00000 
RBARN_5  RBARN_5      0 0        1.23674 0.45107 0.00000 0.00000 
RBART_5  RBART_5      0 0        9.67174 1.46551 -13.000 -9.7500 0.00000 -13.000 10.0000 -10.000 
RBARU22  RBARU22      0 0        0.00000 0.00000 0.00000 0.00000 
RBARU25  RBARU25      0 0        0.00000 0.00000 0.00000 0.00000 
RBARUM5  RBARUM5      0 0        1.12467 0.00000 0.00000 0.00000 
RBASA15  RBASA15      0 2 117.98 17.4139 3.75863 -53.000 -23.200 0.00000 -112.00 40.0000 -40.000 
RBASA25  RBASA25      0 0        0.00000 0.00000 0.00000 0.00000 
RBASB15  RBASB15      0 0        0.00000 0.00000 0.00000 0.00000 
RBASB25  RBASB25      0 0        5.62333 0.78890 0.00000 0.00000 
RBECH_5  RBECH_5      0 0        5.62333 1.80333 0.00000 0.00000 
RBECL_5  RBECL_5      0 0        15.5202 3.04233 0.00000 0.00000 
RBEIU_5  RBEIU_5      0 0        13.4960 5.63359 0.00000 0.00000 
RBERB_5  RBERB_5      0 0        20.2431 5.97141 0.00000 0.00000 
RBERC_5  RBERC_5      0 0        8.04271 2.97941 0.00000 0.00000 0.00000 -33.000 20.0000 -20.000 
RBIRL25  RBIRL25      0 0        9.78478 0.22554 -5.0000 -9.0000 0.00000 -12.000 9.00000 -9.0000 
RBIRL_5  RBIRL_5      0 0        17.9947 1.80333 0.00000 0.00000 
RBIRS25  RBIRS25      0 0        14.8555 3.83994 0.00000 0.00000 0.00000 -13.000 14.0000 -17.000 
RBOLO_5  RBOLO_5      0 0        2.47445 2.02790 0.00000 0.00000 
RBORD_5  RBORD_5      0 0        2.24933 1.12672 0.00000 0.00000 
RBORS_5  RBORS_5      0 0        1.23674 0.22554 0.00000 0.00000 
RBORZ_5  RBORZ_5      0 0        25.4835 13.0260 0.00000 0.00000 0.00000 -27.000 23.0000 -23.000 
RBOTO_5  RBOTO_5      0 0        16.1946 1.01443 -5.0000 -9.6000 0.00000 -13.000 10.0000 -10.000 
RBRAB_5  RBRAB_5      0 0        31.6027 7.32367 0.00000 0.00000 
RBRAD15  RBRAD15      0 0        20.9807 6.48600 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000 
RBRAD25  RBRAD25      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAD41  RBRAD41      0 0        0.20484 102.605 0.00000 0.00000 
RBRAI22  RBRAI22      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAI41  RBRAI41      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAS25  RBRAS25      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAS41  RBRAS41      0 0        0.00000 0.00000 0.00000 0.00000 
RBRASA5  RBRASA5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRASB5  RBRASB5      0 0        11.2467 4.61916 0.00000 0.00000 
RBRAZ12  RBRAZ12      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000 
RBRAZ22  RBRAZ22      0 2 235.99 13.4155 8.32900 -287.00 16.6368 0.00000 -290.00 73.0000 -100.00 
RBRAZ41  RBRAZ41      0 2 412.00 27.3102 16.9560 -597.00 8.16641 0.00000 -603.00 200.000 -200.00 
RBRAZA5  RBRAZA5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAZB5  RBRAZB5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDN12  RBRDN12      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDN22  RBRDN22      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDS15  RBRDS15      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDS25  RBRDS25      0 0        0.48310 0.42687 0.00000 0.00000 0.00000 -100.00 21.0000 -21.000 
RBRDT_5  RBRDT_5      0 0        10.1220 1.12672 0.00000 0.00000 
RBRGN_5  RBRGN_5      0 0        3.38366 0.12100 0.00000 0.00000 0.00000 -9.0000 10.0000 -10.000 
RBRLS_5  RBRLS_5      0 0        2.47445 1.12672 0.00000 0.00000 
RBRLT15  RBRLT15      0 0        0.56233 0.00000 0.00000 0.00000 
RBRLT25  RBRLT25      0 0        15.7454 5.07023 0.00000 0.00000 
RBRTM_5  RBRTM_5      0 0        25.5291 4.95795 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000 
RBRZA_5  RBRZA_5      0 0        7.53449 1.91561 0.00000 0.00000 
RBSTC_5  RBSTC_5      0 0        40.5933 5.83977 0.00000 0.00000 0.00000 -28.000 32.0000 -32.000 
RBTSR_5  RBTSR_5      0 0        12.9327 3.15462 0.00000 0.00000 
RBUC-15  RBUC-15      0 0        29.2577 0.42204 0.00000 0.00000 
RBUC-25  RBUC-25      0 0        41.0967 0.36589 0.00000 0.00000 
RBUC-A5  RBUC-A5      0 0        17.6284 0.00000 0.00000 0.00000 
RBUC-B5  RBUC-B5      0 0        0.00000 0.00000 0.00000 0.00000 
RBUC141  RBUC141      0 0        0.00000 0.00000 0.00000 0.00000 
RBUC241  RBUC241      0 0        0.19487 103.296 0.00000 0.00000 
RBUCE_5  RBUCE_5      0 0        2.58654 0.90118 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000 
RBUCOV5  RBUCOV5      0 0        21.9310 2.25344 0.00000 0.00000 
RBUCU15  RBUCU15      0 0        15.8574 1.46454 0.00000 0.00000 0.00000 -110.00 50.0000 -70.000 
RBUCU22  RBUCU22      0 0        0.00000 0.00000 0.00000 0.00000 
RBUCU25  RBUCU25      0 2 117.98 32.1959 14.8671 -101.00 -90.000 0.00000 -101.00 90.0000 -90.000 
RBUHU_5  RBUHU_5      0 2 117.98 4.77210 0.49367 -7.0000 3.02270 0.00000 -11.000 7.00000 -7.0000 
RBUJO15  RBUJO15      0 2 117.98 6.95669 4.31909 -142.00 20.0000 0.00000 -153.00 20.0000 -100.00 
RBUJO25  RBUJO25      0 2 117.98 2.56045 1.58941 -53.000 -39.930 0.00000 -195.00 60.0000 -150.00 
RBUNE_5  RBUNE_5      0 0        0.56233 0.22554 0.00000 0.00000 
RBURI_5  RBURI_5      0 2 117.98 2.11503 0.96797 -20.000 4.14824 0.00000 -61.000 20.0000 -25.000 
RBUZE_5  RBUZE_5      0 0        14.7327 4.28133 0.00000 0.00000 
RBUZN_5  RBUZN_5      0 0        28.6790 5.07023 0.00000 0.00000 
RBUZS_5  RBUZS_5      0 0        31.5003 9.02246 0.00000 0.00000 0.00000 -17.000 19.0000 -19.000 
RCACIU5  RCACIU5      0 0        17.4062 2.28151 0.00000 0.00000 
RCALAC5  RCALAC5      0 0        1.68700 0.56336 0.00000 0.00000 
RCALA_5  RCALA_5      0 0        22.4934 3.38015 -3.0000 -3.6000 0.00000 -5.0000 4.00000 -4.0000 
RCALF22  RCALF22      0 0        0.00000 0.00000 0.00000 0.00000 
RCALF25  RCALF25      0 0        0.00000 0.00000 0.00000 0.00000 
RCALF_5  RCALF_5      0 0        7.19728 0.67564 0.00000 0.00000 
RCALN_5  RCALN_5      0 0        6.41079 0.00000 0.00000 0.00000 
RCALR_5  RCALR_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCAPRI5  RCAPRI5      0 0        1.68700 0.00000 0.00000 0.00000 
RCARA22  RCARA22      0 0        0.00000 0.00000 0.00000 0.00000 
RCARB_5  RCARB_5      0 0        1.61357 0.25942 0.00000 0.00000 0.00000 -20.000 10.0000 -12.000 
RCARD15  RCARD15      0 0        24.2924 6.08370 0.00000 0.00000 0.00000 -60.000 27.0000 -27.000 
RCARD25  RCARD25      0 0        0.00000 0.00000 -9.0000 -16.000 0.00000 -22.000 16.0000 -16.000 
RCARE_5  RCARE_5      0 0        17.9937 4.16808 0.00000 0.00000 
RCARN_5  RCARN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCARS_5  RCARS_5      0 0        11.1433 1.58650 0.00000 0.00000 0.00000 -6.0000 11.0000 -11.000 
RCARV_5  RCARV_5      0 0        7.76927 2.14986 0.00000 0.00000 0.00000 -5.0000 12.0000 -12.000 
RCAVN_5  RCAVN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCAZA_5  RCAZA_5      0 0        6.74800 2.25344 0.00000 0.00000 
RCAZN_5  RCAZN_5      0 0        11.9210 3.71798 0.00000 0.00000 
RCEBV_5  RCEBV_5      0 0        0.00000 0.00000 -4.0000 -15.000 0.00000 -23.000 15.0000 -15.000 
RCELU_5  RCELU_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCENT_5  RCENT_5      0 0        36.1014 1.91561 0.00000 0.00000 
RCERB_5  RCERB_5      0 2 117.98 0.00000 0.00000 -6.0000 6.00000 0.00000 -14.000 6.00000 -20.000 
RCERN15  RCERN15      0 0        0.00000 0.00000 0.00000 0.00000 
RCERN25  RCERN25      0 0        0.00000 0.00000 0.00000 0.00000 
RCERN41  RCERN41      0 2 412.00 109.814 311.790 -1412.0 -83.578 0.00000 -1439.0 150.000 -150.00 
RCETA15  RCETA15      0 0        5.52091 0.57207 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000 
RCETA22  RCETA22      0 0        0.00000 0.00000 0.00000 0.00000 
RCETA25  RCETA25      0 0        0.00000 0.00000 0.00000 0.00000 
RCETA_5  RCETA_5      0 0        17.5444 0.00000 0.00000 0.00000 
RCETB25  RCETB25      0 0        0.00000 0.00000 -13.000 -9.9000 0.00000 -16.000 10.0000 -10.000 
RCETBA5  RCETBA5      0 2 117.98 22.4934 7.88703 -33.000 -48.773 0.00000 -84.000 64.0000 -64.000 
RCETBB5  RCETBB5      0 2 117.98 28.1287 12.4690 -74.000 -51.427 0.00000 -125.00 67.0000 -80.000 
RCETG_5  RCETG_5      0 0        8.06396 0.42204 -5.0000 -12.750 0.00000 -18.000 13.0000 -53.000 
RCFCA_5  RCFCA_5      0 0        1.79908 0.00000 0.00000 0.00000 
RCFDE_5  RCFDE_5      0 0        8.20987 1.12672 0.00000 0.00000 
RCFPUI5  RCFPUI5      0 0        1.68700 0.22554 0.00000 0.00000 
RCHDO_5  RCHDO_5      0 2 117.98 0.19324 0.17036 -9.0000 -6.3690 0.00000 -53.000 16.0000 -16.000 
RCHEAC5  RCHEAC5      0 2 117.98 0.09662 0.08518 -6.0000 -14.000 0.00000 -40.000 14.0000 -14.000 
RCHEIO5  RCHEIO5      0 2 117.98 0.09662 0.08518 -9.0000 -9.9751 0.00000 -52.000 10.0000 -12.000 
RCHESJ5  RCHESJ5      0 2 117.98 0.19324 0.14036 -8.0000 -15.000 0.00000 -50.000 10.0000 -15.000 
RCHEST5  RCHEST5      0 2 117.98 0.00000 0.00000 -4.0000 -8.0000 0.00000 -26.000 8.00000 -8.0000 
RCHIT15  RCHIT15      0 0        39.4020 7.21041 0.00000 0.00000 
RCHIT25  RCHIT25      0 0        10.8244 1.12672 0.00000 0.00000 
RCHTU_5  RCHTU_5      0 0        3.00491 0.48302 0.00000 0.00000 0.00000 -70.000 12.0000 -12.000 
RCICE_5  RCICE_5      0 0        1.34980 0.00000 0.00000 0.00000 
RCICH_5  RCICH_5      0 0        7.38652 3.30000 -5.0000 -12.000 0.00000 -17.000 12.0000 -12.000 
RCICR_5  RCICR_5      0 0        26.6548 6.08466 0.00000 0.00000 
RCILC15  RCILC15      0 0        0.00000 0.00000 0.00000 0.00000 
RCILC_5  RCILC_5      0 0        10.3461 0.00000 0.00000 0.00000 
RCIMP_5  RCIMP_5      0 0        14.3395 2.14115 0.00000 0.00000 0.00000 -16.000 10.0000 -10.000 
RCIMS_5  RCIMS_5      0 0        3.48705 0.33782 0.00000 0.00000 
RCIRI_5  RCIRI_5      0 0        13.1578 1.91561 0.00000 0.00000 
RCIRNA5  RCIRNA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 7.00000 -7.0000 
RCIRNB5  RCIRNB5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 8.00000 -8.0000 
RCIRT_5  RCIRT_5      0 2 117.98 8.70843 1.05702 -4.0000 0.25574 0.00000 -45.000 15.0000 -15.000 
RCISN_5  RCISN_5      0 0        9.22245 1.91561 -5.0000 -6.0000 0.00000 -27.000 6.00000 -6.0000 
RCIZBI5  RCIZBI5      0 2 117.98 0.19324 0.17036 -9.0000 -1.0082 0.00000 -53.000 12.0000 -12.000 
RCJFL15  RCJFL15      0 0        25.6422 5.07023 -16.000 -15.970 0.00000 -21.000 16.0000 -16.000 
RCJFL22  RCJFL22      0 0        0.00000 0.00000 0.00000 0.00000 
RCJFL25  RCJFL25      0 0        1.57492 0.45107 0.00000 0.00000 
RCJNO_5  RCJNO_5      0 0        10.1220 2.14115 0.00000 0.00000 
RCJSD_5  RCJSD_5      0 0        23.6180 1.80236 0.00000 0.00000 
RCLE2_5  RCLE2_5      0 0        0.78746 0.00000 0.00000 0.00000 
RCLEJ_5  RCLEJ_5      0 0        3.34018 0.25361 0.00000 0.00000 
RCLEST1  RCLEST1      0 0        0.00000 0.00000 0.00000 0.00000 
RCLES_5  RCLES_5      0 0        35.7632 10.4783 -2.0000 -3.0000 0.00000 -10.000 3.00000 -3.0000 
RCLNG_5  RCLNG_5      0 2 117.98 42.3673 12.6765 -3.0000 -34.000 0.00000 -69.000 34.0000 -34.000 
RCMPE_5  RCMPE_5      0 0        25.1919 5.97141 0.00000 0.00000 
RCNIS_5  RCNIS_5      0 0        14.5076 0.00000 0.00000 0.00000 
RCODL_5  RCODL_5      0 0        15.9705 2.02790 -3.0000 -2.0000 0.00000 -3.0000 2.00000 -2.0000 
RCOLB_5  RCOLB_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCOLD_5  RCOLD_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCOMA_5  RCOMA_5      0 0        8.65915 3.49244 -4.0000 -3.0000 0.00000 -4.0000 3.00000 -3.0000 
RCON1S1  RCON1S1      0 0        0.00000 0.00000 0.00000 0.00000 
RCON2S1  RCON2S1      0 0        0.00000 0.00000 0.00000 0.00000 
RCONS15  RCONS15      0 0        55.1076 7.88703 0.00000 0.00000 
RCONS25  RCONS25      0 0        3.37399 1.12672 0.00000 0.00000 
RCONT_5  RCONT_5      0 0        1.57492 0.22554 0.00000 0.00000 
RCONX_5  RCONX_5      0 0        3.14887 0.33782 0.00000 0.00000 
RCOPA_5  RCOPA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCOPS_5  RCOPS_5      0 0        4.83586 0.56336 0.00000 0.00000 
RCORA15  RCORA15      0 0        8.67944 1.70750 0.00000 0.00000 0.00000 -14.000 10.0000 -10.000 
RCORA25  RCORA25      0 0        0.00000 0.00000 0.00000 0.00000 
RCOST_5  RCOST_5      0 2 117.98 0.09662 0.08518 -15.000 5.27804 0.00000 -24.000 20.0000 -20.000 
RCOTRA5  RCOTRA5      0 0        16.3299 0.56336 0.00000 0.00000 
RCOTRB5  RCOTRB5      0 0        10.6389 0.56336 0.00000 0.00000 
RCOZL_5  RCOZL_5      0 0        1.01258 0.22554 0.00000 0.00000 
RCPAL25  RCPAL25      0 0        85.4736 12.3939 0.00000 0.00000 0.00000 -2.0000 5.00000 -5.0000 
RCPAL45  RCPAL45      0 0        0.00000 0.00000 0.00000 0.00000 
RCPLG_5  RCPLG_5      0 0        13.1588 1.91561 0.00000 0.00000 
RCPRGA5  RCPRGA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 17.0000 -17.000 
RCPRGB5  RCPRGB5      0 2 117.98 7.98543 7.05600 -102.00 -80.000 0.00000 -120.00 80.0000 -80.000 
RCRA212  RCRA212      0 0        0.00000 0.00000 0.00000 0.00000 
RCRA222  RCRA222      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAE_5  RCRAE_5      0 0        38.3507 9.46385 0.00000 0.00000 
RCRAI15  RCRAI15      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAI25  RCRAI25      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAS_5  RCRAS_5      0 0        32.7274 4.73144 0.00000 0.00000 
RCRCEN5  RCRCEN5      0 0        0.00000 0.00000 0.00000 0.00000 
RCRIG_5  RCRIG_5      0 0        5.39820 1.69008 0.00000 0.00000 
RCRIN15  RCRIN15      0 0        27.0538 1.57779 -4.0000 -7.8000 0.00000 -10.000 8.00000 -8.0000 
RCRIN25  RCRIN25      0 0        0.00000 0.00000 0.00000 0.00000 
RCRISC5  RCRISC5      0 0        1.12467 0.00000 0.00000 0.00000 
RCRIST5  RCRIST5      0 0        33.6269 9.35157 0.00000 0.00000 
RCRUS_5  RCRUS_5      0 0        5.17404 0.67564 0.00000 0.00000 
RCSTI_5  RCSTI_5      0 2 117.98 16.6294 3.80316 -10.000 -11.108 0.00000 -20.000 21.0000 -21.000 
RCTACN5  RCTACN5      0 0        20.2440 2.25344 0.00000 0.00000 
RCTCVA5  RCTCVA5      0 0        12.7867 11.2970 0.00000 0.00000 0.00000 -140.00 20.0000 -80.000 
RCTCVB5  RCTCVB5      0 2 117.98 0.00000 0.00000 -102.00 -1.4020 0.00000 -140.00 12.0000 -80.000 
RCTRZ22  RCTRZ22      0 0        0.00000 0.00000 0.00000 0.00000 
RCTRZ25  RCTRZ25      0 0        0.00000 0.00000 0.00000 0.00000 
RCTRZ_5  RCTRZ_5      0 0        7.90165 2.05403 0.00000 0.00000 0.00000 -20.000 27.0000 -27.000 
RCTSV_5  RCTSV_5      0 2 117.98 0.24155 0.21295 -27.000 10.0000 0.00000 -30.000 10.0000 -10.000 
RCUDB_5  RCUDB_5      0 2 117.98 5.12574 4.52914 -38.000 5.69479 0.00000 -80.000 18.0000 -84.000 
RCUJM_5  RCUJM_5      0 0        3.61845 0.24296 0.00000 0.00000 0.00000 -15.000 10.0000 -10.000 
RCURTI5  RCURTI5      0 0        2.93341 0.68436 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000 
RCUZV_5  RCUZV_5      0 0        12.4003 3.85446 0.00000 0.00000 0.00000 -12.000 13.0000 -9.0000 
RCVTA_5  RCVTA_5      0 0        30.4781 2.47801 0.00000 0.00000 
RDABU_5  RDABU_5      0 0        2.03387 0.57207 0.00000 0.00000 0.00000 -7.0000 11.0000 -11.000 
RDAIES5  RDAIES5      0 0        0.14493 0.12777 0.00000 0.00000 0.00000 -37.000 8.00000 -8.0000 
RDANE_5  RDANE_5      0 0        25.0798 5.07023 0.00000 0.00000 
RDEDA_5  RDEDA_5      0 0        3.59912 1.46454 0.00000 0.00000 
RDEJ__5  RDEJ__5      0 0        22.6247 2.94650 0.00000 0.00000 0.00000 -14.000 13.0000 -13.000 
RDELE_5  RDELE_5      0 0        3.93633 0.33782 0.00000 0.00000 
RDEVA_5  RDEVA_5      0 0        11.5839 1.12672 0.00000 0.00000 
RDIF1_5  RDIF1_5      0 0        12.2873 2.95425 0.00000 0.00000 0.00000 -17.000 13.0000 -12.000 
RDIF2_5  RDIF2_5      0 0        3.71121 0.78890 0.00000 0.00000 
RDIML_5  RDIML_5      0 0        0.07730 0.06873 0.00000 0.00000 0.00000 -45.000 19.0000 -19.000 
RDIRS25  RDIRS25      0 0        0.00000 0.00000 0.00000 0.00000 
RDIRS41  RDIRS41      0 0        0.89922 105.502 0.00000 0.00000 
RDIRS_5  RDIRS_5      0 0        18.1068 3.71798 0.00000 0.00000 
RDMOS22  RDMOS22      0 0        0.00000 0.00000 0.00000 0.00000 
RDOFT_5  RDOFT_5      0 0        6.74800 2.25344 0.00000 0.00000 0.00000 -29.000 22.0000 -22.000 
RDOIC_5  RDOIC_5      0 0        4.38658 1.23900 0.00000 0.00000 
RDOLH_5  RDOLH_5      0 0        6.74800 0.78890 0.00000 0.00000 
RDOLT25  RDOLT25      0 0        0.00000 0.00000 0.00000 0.00000 
RDOMN25  RDOMN25      0 0        10.0674 84.9619 0.00000 0.00000 
RDOMN41  RDOMN41      0 0        0.00000 0.00000 0.00000 0.00000 
RDOMNA5  RDOMNA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 6.00000 -10.000 
RDOMNB5  RDOMNB5      0 0        0.18020 88.5557 0.00000 0.00000 
RDRAG15  RDRAG15      0 0        10.1220 3.38015 0.00000 0.00000 
RDRAG25  RDRAG25      0 0        13.2806 1.81204 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000 
RDRAGV5  RDRAGV5      0 0        0.00000 0.00000 0.00000 0.00000 
RDRB212  RDRB212      0 0        0.00000 0.00000 0.00000 0.00000 
RDRB222  RDRB222      0 0        0.00000 0.00000 0.00000 0.00000 
RDRGA_5  RDRGA_5      0 0        7.87266 1.12672 0.00000 0.00000 
RDRGO11  RDRGO11      0 0        0.00000 0.00000 0.00000 0.00000 
RDRGO25  RDRGO25      0 0        10.3471 3.15559 0.00000 0.00000 0.00000 -2.0000 10.0000 -10.000 
RDRGV_5  RDRGV_5      0 0        1.12467 0.00000 0.00000 0.00000 
RDRMOA5  RDRMOA5      0 0        27.7118 1.23900 0.00000 0.00000 
RDRMOB5  RDRMOB5      0 0        0.00000 0.00000 0.00000 0.00000 
RDRO2B5  RDRO2B5      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB15  RDROB15      0 0        11.3588 3.71798 0.00000 0.00000 
RDROB25  RDROB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -2.0000 0.00000 -6.0000 
RDROB45  RDROB45      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB55  RDROB55      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB_5  RDROB_5      0 0        39.5885 11.6050 0.00000 0.00000 
RDRTAA5  RDRTAA5      0 0        16.2932 0.56336 0.00000 0.00000 
RDRTAB5  RDRTAB5      0 0        16.4786 0.64757 0.00000 0.00000 
RDRVL_5  RDRVL_5      0 0        1.60777 0.22554 0.00000 0.00000 
RDUDS15  RDUDS15      0 0        15.6545 4.50687 0.00000 0.00000 
RDUDS25  RDUDS25      0 0        6.33446 1.60586 0.00000 0.00000 
RDUDS_5  RDUDS_5      0 2 117.98 1.27539 0.48495 -4.0000 12.0000 0.00000 -8.0000 12.0000 -12.000 
RDUMB22  RDUMB22      0 0        0.00000 0.00000 0.00000 0.00000 
RDUMB25  RDUMB25      0 0        0.00000 0.00000 0.00000 0.00000 
RDUMB_5  RDUMB_5      0 2 117.98 17.9241 5.65779 -14.000 -11.360 0.00000 -22.000 35.0000 -35.000 
RDVITA5  RDVITA5      0 0        20.0189 0.00000 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000 
REFOR_5  REFOR_5      0 0        11.2467 2.25344 -3.0000 -7.5000 0.00000 -10.000 8.00000 -8.0000 
REGGER5  REGGER5      0 2 117.98 0.26088 0.16165 -15.000 -9.0000 0.00000 -30.000 9.00000 -9.0000 
RELAR_5  RELAR_5      0 2 117.98 11.8477 2.28732 -3.0000 -4.0000 0.00000 -10.000 4.00000 -4.0000 
RELPU15  RELPU15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 5.00000 -10.000 
RELPUB5  RELPUB5      0 0        2.02421 0.78890 0.00000 0.00000 
RFACA15  RFACA15      0 2 117.98 0.64060 0.48108 -63.000 8.68619 0.00000 -132.00 30.0000 -30.000 
RFACA_1  RFACA_1      0 0        0.00000 0.00000 0.00000 0.00000 
RFAGA_5  RFAGA_5      0 2 117.98 8.03305 0.83149 -2.0000 -10.250 0.00000 -20.000 13.0000 -13.000 
RFALC_5  RFALC_5      0 0        4.83586 0.90215 0.00000 0.00000 
RFALT_5  RFALT_5      0 0        23.6180 -9.7388 0.00000 0.00000 
RFANT_5  RFANT_5      0 0        20.1406 5.41677 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000 
RFARA_5  RFARA_5      0 2 117.98 4.27353 0.45107 -3.0000 -6.4833 0.00000 -55.000 20.0000 -20.000 
RFAURA5  RFAURA5      0 0        4.00783 0.89053 0.00000 0.00000 
RFAURB5  RFAURB5      0 0        0.00000 0.00000 0.00000 0.00000 
RFAUR_5  RFAUR_5      0 0        2.13725 0.33782 0.00000 0.00000 
RFCME15  RFCME15      0 0        0.00000 0.00000 0.00000 0.00000 
RFCME25  RFCME25      0 0        15.0554 4.25326 0.00000 0.00000 
RFCSN_5  RFCSN_5      0 0        28.1167 4.73241 0.00000 0.00000 
RFCSV22  RFCSV22      0 0        0.00000 0.00000 0.00000 0.00000 
RFCSV_5  RFCSV_5      0 0        16.0826 2.70451 -14.000 -10.000 0.00000 -14.000 10.0000 -10.000 
RFCV1_5  RFCV1_5      0 0        0.00000 0.00000 0.00000 0.00000 
RFETE_5  RFETE_5      0 0        7.87266 2.25344 0.00000 0.00000 
RFIENV5  RFIENV5      0 0        0.00000 0.00000 0.00000 0.00000 
RFIEN_5  RFIEN_5      0 0        20.2440 5.63359 0.00000 0.00000 
RFILA15  RFILA15      0 0        27.2161 2.25344 0.00000 0.00000 
RFILA25  RFILA25      0 0        25.9794 4.50687 0.00000 0.00000 
RFILE22  RFILE22      0 0        0.00000 0.00000 0.00000 0.00000 
RFILEI5  RFILEI5      0 0        0.00000 0.00000 0.00000 0.00000 
RFILE_5  RFILE_5      0 0        46.4475 10.9294 0.00000 0.00000 
RFILI_5  RFILI_5      0 0        7.43207 1.47325 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000 
RFILP_5  RFILP_5      0 0        4.27353 1.12672 0.00000 0.00000 
RFINT22  RFINT22      0 0        0.00000 0.00000 0.00000 0.00000 
RFINT25  RFINT25      0 0        0.00000 0.00000 0.00000 0.00000 
RFINT_5  RFINT_5      0 0        14.9579 3.49244 0.00000 0.00000 
RFLOR_5  RFLOR_5      0 0        15.3308 4.16905 0.00000 0.00000 
RFMEP_5  RFMEP_5      0 2 117.98 19.8420 4.54946 -5.0000 -8.0000 0.00000 -14.000 8.00000 -8.0000 
RFRAS_5  RFRAS_5      0 0        22.7184 6.31020 0.00000 0.00000 
RFRATE5  RFRATE5      0 0        44.1982 2.02790 0.00000 0.00000 
RFREID5  RFREID5      0 0        14.3955 2.02790 0.00000 0.00000 
RFRUN_5  RFRUN_5      0 2 117.98 0.00000 0.00000 -9.0000 1.73009 0.00000 -53.000 6.00000 -8.0000 
RFTIC15  RFTIC15      0 0        0.00000 0.00000 0.00000 0.00000 
RFTIC25  RFTIC25      0 0        0.00000 0.00000 0.00000 0.00000 
RFUD212  RFUD212      0 0        0.00000 0.00000 0.00000 0.00000 
RFUD222  RFUD222      0 0        0.00000 0.00000 0.00000 0.00000 
RFUND15  RFUND15      0 0        13.2854 0.48399 0.00000 0.00000 
RFUND25  RFUND25      0 0        10.6280 85.6697 0.00000 0.00000 
RFUNDU5  RFUNDU5      0 0        2.25900 0.00871 0.00000 0.00000 0.00000 -6.0000 11.0000 -11.000 
RGADA41  RGADA41      0 0        0.00000 0.00000 0.00000 0.00000 
RGAES_5  RGAES_5      0 0        14.1800 1.81204 0.00000 0.00000 0.00000 -8.0000 14.0000 -14.000 
RGALA_5  RGALA_5      0 0        7.87266 1.01443 0.00000 0.00000 
RGARL_5  RGARL_5      0 2 117.98 0.09662 0.08518 -5.0000 7.00000 0.00000 -35.000 7.00000 -7.0000 
RGATA_5  RGATA_5      0 0        21.6025 2.14890 0.00000 0.00000 0.00000 -5.0000 10.0000 -11.000 
RGHE2_5  RGHE2_5      0 0        0.00000 0.00000 0.00000 0.00000 
RGHEC_5  RGHEC_5      0 0        16.8796 3.50115 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000 
RGHEO22  RGHEO22      0 0        0.00000 0.00000 0.00000 0.00000 
RGHEO_5  RGHEO_5      0 0        34.6386 5.85913 0.00000 0.00000 
RGHIM_5  RGHIM_5      0 0        19.7938 4.50687 0.00000 0.00000 
RGHIZ22  RGHIZ22      0 0        0.00000 0.00000 0.00000 0.00000 
RGHIZA5  RGHIZA5      0 0        5.02331 0.43946 0.00000 0.00000 0.00000 -14.000 20.0000 -20.000 
RGHIZB5  RGHIZB5      0 0        0.19131 0.00000 0.00000 0.00000 
RGHLA_5  RGHLA_5      0 2 117.98 15.0062 5.43806 -6.0000 -4.0000 0.00000 -10.000 3.00000 -4.0000 
RGHRA_5  RGHRA_5      0 0        25.7543 3.49244 0.00000 0.00000 
RGIA1L5  RGIA1L5      0 0        0.00000 0.00000 0.00000 0.00000 
RGIA2L5  RGIA2L5      0 0        1.12467 0.00000 0.00000 0.00000 
RGIAL11  RGIAL11      0 0        0.00000 0.00000 0.00000 0.00000 
RGIAL21  RGIAL21      0 0        0.00000 0.00000 0.00000 0.00000 
RGILC22  RGILC22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 20.0000 -20.000 
RGIUN15  RGIUN15      0 0        0.00000 0.00000 0.00000 0.00000 
RGIUN25  RGIUN25      0 0        4.44262 0.78890 0.00000 0.00000 
RGLAV_5  RGLAV_5      0 0        3.71121 1.12672 0.00000 0.00000 
RGLI__5  RGLI__5      0 0        10.2930 1.48680 0.00000 0.00000 
RGLTA15  RGLTA15      0 0        13.6081 1.91561 0.00000 0.00000 
RGLTA25  RGLTA25      0 0        11.1336 0.56336 0.00000 0.00000 
RGODI_5  RGODI_5      0 2 117.98 6.33156 1.21577 -56.000 2.81618 0.00000 -114.00 16.0000 -16.000 
RGOVO_5  RGOVO_5      0 2 117.98 50.5078 27.9940 -48.000 -100.00 0.00000 -120.00 100.000 -100.00 
RGRAD22  RGRAD22      0 0        0.00000 0.00000 0.00000 0.00000 
RGRAD_5  RGRAD_5      0 0        92.4458 29.1824 0.00000 0.00000 
RGRLEH5  RGRLEH5      0 0        0.00000 0.00000 0.00000 0.00000 
RGROSI5  RGROSI5      0 0        0.00000 0.00000 0.00000 0.00000 
RGROZ15  RGROZ15      0 2 117.98 4.93732 4.36264 -35.000 -16.933 0.00000 -48.000 30.0000 -30.000 
RGROZ_5  RGROZ_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 13.0000 -30.000 
RGRUI_5  RGRUI_5      0 0        0.89954 0.22554 0.00000 0.00000 
RGUTI22  RGUTI22      0 0        0.00000 0.00000 0.00000 0.00000 
RGUTI41  RGUTI41      0 0        0.21888 107.074 0.00000 0.00000 
RGUTIN2  RGUTIN2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000 
RGUTI_5  RGUTI_5      0 0        26.4297 12.3939 0.00000 0.00000 
RHARM_5  RHARM_5      0 0        7.66686 0.35524 0.00000 0.00000 0.00000 -12.000 12.0000 -12.000 
RHAS1_5  RHAS1_5      0 0        8.99733 1.35226 0.00000 0.00000 
RHAS2_5  RHAS2_5      0 0        0.45025 0.00000 0.00000 0.00000 
RHASD22  RHASD22      0 0        0.00000 0.00000 0.00000 0.00000 
RHATE_5  RHATE_5      0 0        5.06099 0.00000 0.00000 0.00000 0.00000 -50.000 23.0000 -23.000 
RHCAN15  RHCAN15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -10.000 16.0000 -16.000 
RHCORN5  RHCORN5      0 2 117.98 0.00000 0.00000 -4.0000 -1.5293 0.00000 -61.000 14.0000 -20.000 
RHGLOT5  RHGLOT5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 12.0000 -12.000 
RHIRL_5  RHIRL_5      0 0        11.3809 4.28133 0.00000 0.00000 
RHIRS25  RHIRS25      0 2 117.98 13.5327 3.41307 -4.0000 -6.0650 0.00000 -6.0000 10.0000 -10.000 
RHIZV15  RHIZV15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 75.0000 -75.000 
RHNEH15  RHNEH15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -42.000 18.0000 -22.000 
RHOGH25  RHOGH25      0 0        25.8953 11.2846 0.00000 0.00000 0.00000 -16.000 26.0000 -26.000 
RHOGHA5  RHOGHA5      0 0        4.49866 1.01443 0.00000 0.00000 
RHOLB_5  RHOLB_5      0 2 117.98 16.7348 9.69810 -52.000 -31.012 0.00000 -74.000 60.0000 -60.000 
RHORZ_5  RHORZ_5      0 0        12.8216 5.52131 0.00000 0.00000 
RHSIM15  RHSIM15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -15.000 15.0000 -15.000 
RHUDU15  RHUDU15      0 0        20.6932 1.69008 0.00000 0.00000 
RHUDU_5  RHUDU_5      0 2 117.98 7.20694 2.25924 -1.0000 -3.0000 0.00000 -4.0000 3.00000 -3.0000 
RHUED_5  RHUED_5      0 0        8.79442 0.59724 0.00000 0.00000 
RHURMZ5  RHURMZ5      0 0        0.00000 0.00000 0.00000 0.00000 
RHUSIF5  RHUSIF5      0 0        0.00000 0.00000 0.00000 0.00000 
RHUSI_5  RHUSI_5      0 0        10.9095 1.35226 0.00000 0.00000 
RHVER15  RHVER15      0 0        2.81167 1.12672 0.00000 0.00000 0.00000 -15.000 16.0000 -16.000 
RIANC_5  RIANC_5      0 0        0.45025 0.00000 0.00000 0.00000 
RIASI15  RIASI15      0 0        21.3686 6.98488 0.00000 0.00000 
RIASI22  RIASI22      0 0        0.00000 0.00000 0.00000 0.00000 
RIASI25  RIASI25      0 0        3.03679 0.56336 0.00000 0.00000 
RIASS_5  RIASS_5      0 0        63.4296 12.3939 0.00000 0.00000 0.00000 -7.0000 26.0000 -26.000 
RIAZ212  RIAZ212      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZ222  RIAZ222      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZU25  RIAZU25      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZUA5  RIAZUA5      0 2 117.98 0.00000 0.00000 -72.000 35.7032 0.00000 -140.00 61.0000 -61.000 
RIAZUB5  RIAZUB5      0 0        0.00000 0.00000 0.00000 0.00000 
RICA__5  RICA__5      0 0        21.8179 7.21041 0.00000 0.00000 
RICOA_5  RICOA_5      0 0        6.29774 2.25344 0.00000 0.00000 
RIERN15  RIERN15      0 0        0.00000 0.00000 0.00000 0.00000 
RIERN22  RIERN22      0 2 235.99 9.33297 8.24600 -148.00 -151.54 0.00000 -200.00 205.000 -205.00 
RIERN25  RIERN25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 75.0000 -75.000 
RIERN41  RIERN41      0 0        0.00000 0.00000 0.00000 0.00000 
RIFA__5  RIFA__5      0 0        21.6122 0.42204 0.00000 0.00000 
RIMGB15  RIMGB15      0 0        4.94892 1.12672 0.00000 0.00000 
RIMGB25  RIMGB25      0 0        0.00000 0.00000 0.00000 0.00000 
RIMT2_5  RIMT2_5      0 0        42.7363 4.05580 0.00000 0.00000 
RIMT__5  RIMT__5      0 0        19.2314 3.94351 0.00000 0.00000 
RINCRT5  RINCRT5      0 0        3.83488 1.35226 0.00000 0.00000 0.00000 -17.000 13.0000 -13.000 
RINSU_5  RINSU_5      0 2 117.98 2.66384 1.19544 -8.0000 11.0000 0.00000 -32.000 11.0000 -11.000 
RIONE_5  RIONE_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -38.000 15.0000 -15.000 
RIREMA5  RIREMA5      0 0        12.6805 3.80219 0.00000 0.00000 0.00000 -6.0000 5.00000 -5.0000 
RIREMB5  RIREMB5      0 0        0.00000 0.00000 0.00000 0.00000 
RISA1_5  RISA1_5      0 0        0.00000 0.00000 0.00000 0.00000 
RISA2_5  RISA2_5      0 0        0.00000 0.00000 0.00000 0.00000 
RISAC41  RISAC41      0 0        0.47871 210.830 0.00000 0.00000 
RISAC_5  RISAC_5      0 0        2.25900 1.13543 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000 
RISAL22  RISAL22      0 2 235.99 9.98178 8.81900 -131.00 -41.645 0.00000 -315.00 83.0000 -150.00 
RITCA_5  RITCA_5      0 0        22.8305 6.53477 -7.0000 -12.750 0.00000 -17.000 13.0000 -13.000 
RIUM__5  RIUM__5      0 0        7.98474 1.80236 0.00000 0.00000 
RIUSBA5  RIUSBA5      0 0        0.00000 0.00000 0.00000 0.00000 
RIUSBB5  RIUSBB5      0 0        0.00000 0.00000 0.00000 0.00000 
RIZVO_5  RIZVO_5      0 2 117.98 22.8692 4.76629 -6.0000 -7.0000 0.00000 -10.000 7.00000 -7.0000 
RIZVR_5  RIZVR_5      0 0        6.38277 0.08131 0.00000 0.00000 0.00000 -14.000 6.00000 -6.0000 
RJIBL_5  RJIBL_5      0 0        5.65618 0.89441 0.00000 0.00000 0.00000 -38.000 15.0000 -15.000 
RJIBO_5  RJIBO_5      0 0        13.7212 2.81680 0.00000 0.00000 
RJILA15  RJILA15      0 0        13.0989 1.49261 0.00000 0.00000 
RJILA25  RJILA25      0 0        0.00000 0.00000 0.00000 0.00000 
RJILT_5  RJILT_5      0 0        24.9668 17.4641 0.00000 0.00000 
RJUCA_5  RJUCA_5      0 0        16.8700 7.88703 0.00000 0.00000 
RJUCU_5  RJUCU_5      0 0        15.7454 7.43595 0.00000 0.00000 
RJUGU_5  RJUGU_5      0 0        0.56233 0.00000 0.00000 0.00000 
RLAC212  RLAC212      0 0        0.00000 0.00000 0.00000 0.00000 
RLAC222  RLAC222      0 0        0.00000 0.00000 0.00000 0.00000 
RLAC421  RLAC421      0 0        0.00000 0.00000 0.00000 0.00000 
RLACS15  RLACS15      0 0        6.07358 1.35226 0.00000 0.00000 
RLACS25  RLACS25      0 0        0.00000 0.00000 0.00000 0.00000 
RLACS41  RLACS41      0 0        0.00000 0.00000 0.00000 0.00000 
RLAMI15  RLAMI15      0 0        0.00000 0.00000 0.00000 0.00000 
RLAMI25  RLAMI25      0 0        5.62333 2.25344 0.00000 0.00000 
RLAROT5  RLAROT5      0 0        5.01076 0.05614 0.00000 0.00000 
RLECHI5  RLECHI5      0 0        10.2534 3.50986 0.00000 0.00000 0.00000 -12.000 15.0000 -15.000 
RLEHL_5  RLEHL_5      0 0        9.02631 2.27860 0.00000 0.00000 0.00000 -16.000 12.0000 -12.000 
RLIES15  RLIES15      0 0        2.13725 0.78890 0.00000 0.00000 
RLIES25  RLIES25      0 0        6.86007 1.01443 0.00000 0.00000 
RLILI_5  RLILI_5      0 2 117.98 0.00000 0.00000 -5.0000 -1.5781 0.00000 -21.000 11.0000 -11.000 
RLIVEZ5  RLIVEZ5      0 0        5.17308 1.35226 0.00000 0.00000 
RLOTR22  RLOTR22      0 2 235.99 0.96621 0.85375 -90.000 47.2547 0.00000 -510.00 80.0000 -80.000 
RLOTR_5  RLOTR_5      0 0        2.02421 0.45107 -2.0000 -1.0000 0.00000 -2.0000 1.00000 -1.0000 
RLOVR_5  RLOVR_5      0 0        6.41079 0.00000 0.00000 0.00000 
RLREB_5  RLREB_5      0 0        0.00000 0.00000 0.00000 0.00000 
RLUDU_5  RLUDU_5      0 0        8.99733 3.38015 -6.0000 -4.5000 0.00000 -6.0000 5.00000 -5.0000 
RLUGO15  RLUGO15      0 0        34.4144 5.07023 0.00000 0.00000 
RLUGO25  RLUGO25      0 0        11.4718 0.56336 0.00000 0.00000 
RLUMI_5  RLUMI_5      0 0        6.74800 1.12672 0.00000 0.00000 
RLUPE_5  RLUPE_5      0 0        12.0341 0.00000 0.00000 0.00000 
RLUPO_5  RLUPO_5      0 0        4.49866 1.69008 0.00000 0.00000 
RM-GRA5  RM-GRA5      0 0        15.2786 3.63376 0.00000 0.00000 
RMACN_5  RMACN_5      0 2 117.98 5.70835 1.20222 -8.0000 -1.7396 0.00000 -18.000 10.0000 -10.000 
RMAGU_5  RMAGU_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMANA25  RMANA25      0 0        0.00000 0.00000 0.00000 0.00000 
RMANA_5  RMANA_5      0 0        50.6089 6.64706 0.00000 0.00000 
RMARA_5  RMARA_5      0 2 117.98 15.9482 2.99297 -4.0000 -18.000 0.00000 -45.000 16.0000 -18.000 
RMARC_5  RMARC_5      0 0        9.43115 2.22633 0.00000 0.00000 0.00000 -39.000 19.0000 -19.000 
RMARG_5  RMARG_5      0 0        13.4960 2.36572 0.00000 0.00000 
RMARI22  RMARI22      0 2 235.99 0.67635 0.59724 -67.000 -30.000 0.00000 -210.00 30.0000 -30.000 
RMAVR_5  RMAVR_5      0 0        41.2745 7.88703 0.00000 0.00000 
RMAXI_5  RMAXI_5      0 2 117.98 3.27931 0.43752 -23.000 10.2860 0.00000 -53.000 15.0000 -18.000 
RMBRVA5  RMBRVA5      0 0        17.9627 2.08404 0.00000 0.00000 
RMBRVB5  RMBRVB5      0 0        9.24081 1.69008 0.00000 0.00000 
RMCIU_5  RMCIU_5      0 0        28.9032 4.50687 0.00000 0.00000 0.00000 -13.000 10.0000 -10.000 
RMEDG15  RMEDG15      0 0        18.9654 8.00000 0.00000 0.00000 
RMEDG25  RMEDG25      0 2 117.98 0.43673 0.32814 -43.000 -15.085 0.00000 -320.00 30.0000 -30.000 
RMEDG41  RMEDG41      0 0        0.00000 0.00000 0.00000 0.00000 
RMEDI_5  RMEDI_5      0 0        6.74800 1.12672 0.00000 0.00000 
RMEDN_5  RMEDN_5      0 2 117.98 6.03106 2.61352 -40.000 3.04230 0.00000 -84.000 28.0000 -28.000 
RMEDS_5  RMEDS_5      0 0        16.0826 1.35226 0.00000 0.00000 
RMETR_5  RMETR_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -5.0000 
RMGREB5  RMGREB5      0 0        8.78379 2.70451 0.00000 0.00000 
RMICA_5  RMICA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMIHL_5  RMIHL_5      0 0        6.63495 0.78890 0.00000 0.00000 
RMIHV_5  RMIHV_5      0 2 117.98 0.45508 0.40268 -45.000 9.51182 0.00000 -94.000 70.0000 -78.000 
RMILCV5  RMILCV5      0 0        52.7462 15.9986 0.00000 0.00000 
RMILI15  RMILI15      0 0        13.3240 0.11229 -2.0000 -10.000 0.00000 -14.000 10.0000 -10.000 
RMILI25  RMILI25      0 0        13.5066 0.14036 0.00000 0.00000 
RMINE_5  RMINE_5      0 0        3.93633 0.56336 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000 
RMINT12  RMINT12      0 0        0.00000 0.00000 0.00000 0.00000 
RMINT22  RMINT22      0 0        0.00000 0.00000 0.00000 0.00000 
RMINT41  RMINT41      0 0        0.00000 0.00000 0.00000 0.00000 
RMINT_5  RMINT_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMIOV_5  RMIOV_5      0 0        68.5848 24.1090 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000 
RMIRS_5  RMIRS_5      0 0        0.97877 0.42204 0.00000 0.00000 
RMIRV_5  RMIRV_5      0 2 117.98 3.79140 1.49551 -41.000 12.6837 0.00000 -102.00 26.0000 -30.000 
RMITO_5  RMITO_5      0 0        0.00000 -4.9193 0.00000 0.00000 
RMIZI_5  RMIZI_5      0 0        19.6817 2.25344 0.00000 0.00000 
RMOIN_5  RMOIN_5      0 0        12.5964 1.01443 -22.000 -16.500 0.00000 -22.000 17.0000 -17.000 
RMONO_5  RMONO_5      0 2 117.98 3.16529 0.32621 -24.000 -16.175 0.00000 -50.000 26.0000 -26.000 
RMORE_5  RMORE_5      0 0        11.6960 4.50687 0.00000 0.00000 
RMORO15  RMORO15      0 0        0.00000 0.00000 0.00000 0.00000 
RMORO_5  RMORO_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 50.0000 -50.000 
RMOST22  RMOST22      0 0        0.00000 0.00000 0.00000 0.00000 
RMOST_5  RMOST_5      0 0        13.5153 0.01742 0.00000 0.00000 0.00000 -15.000 10.0000 -50.000 
RMOTR_5  RMOTR_5      0 0        10.1220 4.39459 0.00000 0.00000 0.00000 -5.0000 4.00000 -4.0000 
RMOZA_5  RMOZA_5      0 0        4.61075 0.56336 0.00000 0.00000 
RMRGN_5  RMRGN_5      0 0        12.5964 5.63359 0.00000 0.00000 
RMUNT_5  RMUNT_5      0 2 117.98 0.19324 0.14520 -28.000 9.26722 0.00000 -54.000 10.0000 -10.000 
RMUNV22  RMUNV22      0 0        0.00000 0.00000 0.00000 0.00000 
RMUNVF5  RMUNVF5      0 0        0.00000 0.00000 0.00000 0.00000 
RMUNV_5  RMUNV_5      0 0        6.52287 1.46454 0.00000 0.00000 
RMURE_5  RMURE_5      0 0        22.3803 2.47897 0.00000 0.00000 
RMURN_5  RMURN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMURS_5  RMURS_5      0 0        15.0699 1.35226 0.00000 0.00000 
RMUZI_5  RMUZI_5      0 0        10.9095 2.47897 -7.0000 -15.000 0.00000 -20.000 15.0000 -15.000 
RMVODN5  RMVODN5      0 2 117.98 0.36426 0.32137 -36.000 10.0000 0.00000 -75.000 10.0000 -20.000 
RMVOD_5  RMVOD_5      0 0        8.99733 1.12672 0.00000 0.00000 
RNADAS5  RNADAS5      0 0        0.00000 0.00000 0.00000 0.00000 
RNADA_1  RNADA_1      0 0        0.00000 0.00000 0.00000 0.00000 
RNASA_5  RNASA_5      0 0        14.2834 2.70354 0.00000 0.00000 
RNAVOA5  RNAVOA5      0 0        11.9811 0.00300 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000 
RNAVOB5  RNAVOB5      0 0        0.00000 0.00000 0.00000 0.00000 
RNAZA_5  RNAZA_5      0 0        4.49866 1.12672 0.00000 0.00000 
RNCRF_5  RNCRF_5      0 0        0.12561 0.10067 0.00000 0.00000 0.00000 -70.000 18.0000 -18.000 
RNEGR_5  RNEGR_5      0 0        6.49774 1.18092 0.00000 0.00000 0.00000 -48.000 30.0000 -30.000 
RNEPT_5  RNEPT_5      0 0        23.6180 4.50687 0.00000 0.00000 
ROBOR15  ROBOR15      0 0        27.2161 2.25344 0.00000 0.00000 
ROBOR25  ROBOR25      0 0        13.6081 2.25344 0.00000 0.00000 
RODOR_5  RODOR_5      0 0        39.8125 8.45135 0.00000 0.00000 
ROLTN_5  ROLTN_5      0 0        7.87266 2.25344 0.00000 0.00000 
RORAD41  RORAD41      0 0        0.00000 0.00000 0.00000 0.00000 
RORAD_5  RORAD_5      0 0        47.7983 9.01375 0.00000 0.00000 
RORAS_5  RORAS_5      0 0        13.6081 1.35226 0.00000 0.00000 
RORAV_5  RORAV_5      0 2 117.98 7.12868 0.03872 -4.0000 -10.000 0.00000 -9.0000 10.0000 -10.000 
RORDV_5  RORDV_5      0 2 117.98 103.091 26.7925 -61.000 -58.000 0.00000 -192.00 58.0000 -58.000 
RORLA_5  RORLA_5      0 0        11.3684 5.53002 0.00000 0.00000 0.00000 -26.000 25.0000 -26.000 
RORTI_5  RORTI_5      0 0        8.88428 1.57779 0.00000 0.00000 
ROSTRA5  ROSTRA5      0 2 117.98 0.70823 0.42591 -49.000 15.7286 0.00000 -85.000 30.0000 -35.000 
ROSTRB5  ROSTRB5      0 2 117.98 0.96621 0.85181 -98.001 15.2765 0.00000 -157.00 40.0000 -40.000 
ROSTV_5  ROSTV_5      0 0        4.49866 1.12672 0.00000 0.00000 
ROTHN22  ROTHN22      0 0        54.8998 6.00000 0.00000 0.00000 
ROTOP_5  ROTOP_5      0 0        29.0722 2.14115 0.00000 0.00000 
ROTRO_5  ROTRO_5      0 0        10.0089 1.57779 -1.0000 -0.6000 0.00000 -2.0000 1.00000 -1.0000 
RP.O._5  RP.O._5      0 0        0.00000 0.00000 0.00000 0.00000 
RPAIS_5  RPAIS_5      0 0        10.1220 1.12672 0.00000 0.00000 
RPAJAA5  RPAJAA5      0 0        16.5772 1.12672 0.00000 0.00000 
RPAJAB5  RPAJAB5      0 0        13.4844 0.22554 0.00000 0.00000 
RPALA_5  RPALA_5      0 0        12.3713 5.63359 0.00000 0.00000 
RPANDA5  RPANDA5      0 0        13.4844 1.49261 0.00000 0.00000 
RPANDB5  RPANDB5      0 0        22.1069 1.15479 0.00000 0.00000 
RPARO22  RPARO22      0 0        0.00000 0.00000 0.00000 0.00000 
RPARO_5  RPARO_5      0 2 117.98 10.9800 8.25000 -115.00 -10.904 0.00000 -147.00 57.0000 -100.00 
RPASC_5  RPASC_5      0 2 117.98 20.1744 2.85551 -4.0000 -3.5865 0.00000 -16.000 15.0000 -15.000 
RPAST_5  RPAST_5      0 0        6.18566 1.46454 0.00000 0.00000 
RPATI_5  RPATI_5      0 0        6.18566 2.25344 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000 
RPATR_5  RPATR_5      0 0        9.55965 2.25344 0.00000 0.00000 
RPDF212  RPDF212      0 2 235.99 3.19417 2.82200 -325.00 27.6423 0.00000 -388.00 97.0000 -180.00 
RPDF222  RPDF222      0 2 235.99 3.29399 2.91000 -335.00 27.6423 0.00000 -778.00 117.000 -180.00 
RPDFE41  RPDFE41      0 0        0.00000 0.00000 0.00000 0.00000 
RPELI25  RPELI25      0 0        79.8543 35.0000 0.00000 0.00000 
RPELI41  RPELI41      0 0        0.00000 0.00000 0.00000 0.00000 
RPELI_5  RPELI_5      0 0        14.9727 4.00000 0.00000 0.00000 0.00000 -10.000 5.00000 -5.0000 
RPEST12  RPEST12      0 0        0.00000 0.00000 0.00000 0.00000 
RPEST22  RPEST22      0 0        0.00000 0.00000 0.00000 0.00000 
RPESTB5  RPESTB5      0 0        0.00000 0.00000 0.00000 0.00000 
RPEST_5  RPEST_5      0 0        5.39820 0.00000 0.00000 0.00000 
RPETRO5  RPETRO5      0 0        4.49866 1.12672 0.00000 0.00000 
RPIETR5  RPIETR5      0 0        0.00000 0.00000 0.00000 0.00000 
RPIET_5  RPIET_5      0 0        5.62333 1.12672 0.00000 0.00000 
RPIPE15  RPIPE15      0 0        35.6540 0.30975 0.00000 0.00000 
RPIPE25  RPIPE25      0 0        32.2887 1.18286 0.00000 0.00000 
RPITN15  RPITN15      0 0        10.1220 3.60569 0.00000 0.00000 0.00000 -6.0000 5.00000 -5.0000 
RPITN25  RPITN25      0 0        23.0556 4.50687 0.00000 0.00000 
RPITS22  RPITS22      0 0        0.00000 0.00000 0.00000 0.00000 
RPITS_5  RPITS_5      0 0        14.5898 4.54946 0.00000 0.00000 
RPITV_5  RPITV_5      0 0        13.6081 0.90118 0.00000 0.00000 
RPLEA_5  RPLEA_5      0 0        5.84846 2.25344 0.00000 0.00000 
RPLON_5  RPLON_5      0 0        22.3455 5.70135 0.00000 0.00000 0.00000 -63.000 43.0000 -43.000 
RPLSD_5  RPLSD_5      0 0        13.7212 6.19695 0.00000 0.00000 
RPOGO_5  RPOGO_5      0 2 117.98 14.0970 4.54075 -4.0000 -11.000 0.00000 -8.0000 11.0000 -11.000 
RPOIA_5  RPOIA_5      0 0        10.0089 3.26787 0.00000 0.00000 
RPOJA_5  RPOJA_5      0 0        6.18566 0.56336 0.00000 0.00000 
RPOLT_5  RPOLT_5      0 0        39.1382 7.88703 0.00000 0.00000 
RPONO_5  RPONO_5      0 0        2.58751 0.00000 0.00000 0.00000 
RPOPL_5  RPOPL_5      0 0        25.7320 0.67564 0.00000 0.00000 
RPOSUL5  RPOSUL5      0 0        4.16146 1.23900 0.00000 0.00000 
RPOTE_5  RPOTE_5      0 0        2.27832 0.47624 0.00000 0.00000 0.00000 -19.000 7.00000 -7.0000 
RPOTL_5  RPOTL_5      0 0        6.29774 2.59126 0.00000 0.00000 
RPRDU_5  RPRDU_5      0 0        13.3830 4.73241 0.00000 0.00000 
RPREJ_5  RPREJ_5      0 0        0.00000 0.00000 0.00000 0.00000 
RPRUN_5  RPRUN_5      0 0        5.89097 0.60014 0.00000 0.00000 0.00000 -7.0000 11.0000 -11.000 
RPTEI_5  RPTEI_5      0 0        3.03679 0.78890 0.00000 0.00000 0.00000 -10.000 10.0000 -10.000 
RPTRI15  RPTRI15      0 0        5.39820 1.69008 0.00000 0.00000 
RPTRI25  RPTRI25      0 0        1.57492 0.00000 0.00000 0.00000 
RPUCI_5  RPUCI_5      0 0        2.81167 0.90118 -2.0000 -2.0000 0.00000 -3.0000 2.00000 -2.0000 
RRACA_5  RRACA_5      0 0        9.10941 2.02790 0.00000 0.00000 
RRACO_5  RRACO_5      0 2 117.98 0.09662 0.08518 -10.000 7.00000 0.00000 -20.000 7.00000 -7.0000 
RRADA_5  RRADA_5      0 0        31.2655 5.29577 0.00000 0.00000 0.00000 -7.0000 5.00000 -5.0000 
RRAHM15  RRAHM15      0 2 117.98 1.50438 0.93409 -147.00 -39.117 0.00000 -310.00 80.0000 -80.000 
RRAHM41  RRAHM41      0 0        0.00000 0.00000 0.00000 0.00000 
RRAZB_5  RRAZB_5      0 0        1.12467 0.00000 0.00000 0.00000 
RREDI_5  RREDI_5      0 0        2.81167 0.11229 0.00000 0.00000 
RREGH_5  RREGH_5      0 0        32.3902 9.35157 0.00000 0.00000 
RREME_5  RREME_5      0 2 117.98 6.68422 1.98047 -44.000 10.0000 0.00000 -90.000 10.0000 -10.000 
RREPUA5  RREPUA5      0 0        0.00000 0.00000 0.00000 0.00000 
RREPUB5  RREPUB5      0 0        0.00000 0.00000 0.00000 0.00000 
RRESI12  RRESI12      0 0        0.00000 0.00000 0.00000 0.00000 
RRESI15  RRESI15      0 0        17.9937 5.07023 -7.0000 -15.750 0.00000 -21.000 16.0000 -16.000 
RRESI22  RRESI22      0 0        0.00000 0.00000 0.00000 0.00000 
RRESI25  RRESI25      0 0        6.97312 0.45107 0.00000 0.00000 
RRETE22  RRETE22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -210.00 60.0000 -60.000 
RRETE_5  RRETE_5      0 0        1.12467 0.00000 0.00000 0.00000 0.00000 -30.000 23.0000 -23.000 
RRIMS_5  RRIMS_5      0 0        10.2340 3.38015 0.00000 0.00000 
RRISN_5  RRISN_5      0 0        16.9821 2.47897 0.00000 0.00000 
RRIUR15  RRIUR15      0 0        9.19057 2.42380 0.00000 0.00000 0.00000 -48.000 18.0000 -18.000 
RRIUR22  RRIUR22      0 0        0.00000 0.00000 0.00000 0.00000 
RRIUR_5  RRIUR_5      0 0        0.00000 0.00000 0.00000 0.00000 
RRLUX_5  RRLUX_5      0 0        23.3694 6.42800 0.00000 0.00000 
RROGO_5  RROGO_5      0 0        24.9677 18.1398 0.00000 0.00000 
RROML15  RROML15      0 0        25.4170 4.50687 0.00000 0.00000 
RROML25  RROML25      0 0        2.47445 0.11229 0.00000 0.00000 
RROMN25  RROMN25      0 0        0.00000 0.00000 0.00000 0.00000 
RROMN41  RROMN41      0 0        0.00000 0.00000 0.00000 0.00000 
RROMN_5  RROMN_5      0 0        2.69958 0.11229 -5.0000 -9.0000 0.00000 -12.000 9.00000 -9.0000 
RROSI22  RROSI22      0 0        0.00000 0.00000 0.00000 0.00000 
RROSI41  RROSI41      0 0        0.36266 104.262 0.00000 0.00000 
RROSV_5  RROSV_5      0 0        16.4536 3.71894 0.00000 0.00000 
RROTB_5  RROTB_5      0 0        0.78746 0.33782 0.00000 0.00000 
RROVI31  RROVI31      0 2 411.92 41.9734 37.0850 -575.08 -0.8414 0.00000 -960.00 230.000 -750.00 
RRUSA_5  RRUSA_5      0 2 117.98 0.09662 0.08518 -9.0000 2.65523 0.00000 -53.000 10.0000 -10.000 
RRZANA5  RRZANA5      0 0        13.3240 0.92925 0.00000 0.00000 
RRZANB5  RRZANB5      0 0        15.7357 0.00000 0.00000 0.00000 
RSACA22  RSACA22      0 0        0.00000 0.00000 0.00000 0.00000 
RSACA_5  RSACA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RSACE_5  RSACE_5      0 0        8.77220 1.01443 0.00000 0.00000 
RSADU_5  RSADU_5      0 0        40.6000 7.77474 -13.000 -14.620 0.00000 -20.000 15.0000 -15.000 
RSALAA5  RSALAA5      0 0        12.3336 0.00000 0.00000 0.00000 
RSALAB5  RSALAB5      0 0        9.46400 1.66201 0.00000 0.00000 
RSALJ22  RSALJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RSALJ_5  RSALJ_5      0 0        49.5974 7.54920 0.00000 0.00000 
RSALO_5  RSALO_5      0 0        16.3753 4.90471 0.00000 0.00000 0.00000 -38.000 40.0000 -40.000 
RSAMA_5  RSAMA_5      0 0        9.44661 2.47801 0.00000 0.00000 
RSANP_5  RSANP_5      0 0        5.51125 0.56336 0.00000 0.00000 
RSARD22  RSARD22      0 0        0.00000 0.00000 0.00000 0.00000 
RSARD_5  RSARD_5      0 0        7.98474 2.70354 -10.000 -7.5000 0.00000 -10.000 8.00000 -8.0000 
RSARM_5  RSARM_5      0 0        10.3471 1.69008 0.00000 0.00000 
RSATCH5  RSATCH5      0 0        9.10941 1.12672 0.00000 0.00000 
RSAVE_5  RSAVE_5      0 0        19.5686 2.93005 0.00000 0.00000 
RSCAI_5  RSCAI_5      0 0        13.3830 3.71798 0.00000 0.00000 
RSCHI_5  RSCHI_5      0 0        15.5202 4.39459 0.00000 0.00000 
RSCLE_5  RSCLE_5      0 0        1.12467 0.00000 0.00000 0.00000 
RSEBE_5  RSEBE_5      0 0        64.1436 17.0373 0.00000 0.00000 0.00000 -50.000 30.0000 -30.000 
RSEMLA5  RSEMLA5      0 0        5.73540 0.33782 0.00000 0.00000 
RSFGH15  RSFGH15      0 0        16.6448 1.57682 0.00000 0.00000 
RSFGH25  RSFGH25      0 0        11.8089 2.47897 0.00000 0.00000 
RSIB212  RSIB212      0 0        0.00000 0.00000 0.00000 0.00000 
RSIB222  RSIB222      0 0        0.00000 0.00000 0.00000 0.00000 
RSIBI15  RSIBI15      0 0        14.9579 3.71798 0.00000 0.00000 
RSIBI25  RSIBI25      0 0        10.1220 1.80236 0.00000 0.00000 
RSIBI41  RSIBI41      0 0        0.21482 102.482 0.00000 0.00000 
RSIBN25  RSIBN25      0 0        0.00000 0.00000 0.00000 0.00000 
RSIBN_5  RSIBN_5      0 0        33.7390 1.23900 0.00000 0.00000 
RSIBO_5  RSIBO_5      0 0        12.3713 3.38015 0.00000 0.00000 
RSIGH_5  RSIGH_5      0 0        30.9283 6.53574 0.00000 0.00000 
RSILI_5  RSILI_5      0 2 117.98 0.34011 0.30007 -33.000 13.4162 0.00000 -70.000 20.0000 -25.000 
RSIME_5  RSIME_5      0 0        8.43500 0.00000 0.00000 0.00000 
RSIML_5  RSIML_5      0 0        19.2314 2.36669 0.00000 0.00000 
RSINIM5  RSINIM5      0 0        14.6206 0.56336 0.00000 0.00000 
RSIRE_5  RSIRE_5      0 0        33.1767 8.56267 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000 
RSISC_5  RSISC_5      0 2 117.98 0.00000 0.00000 -5.0000 -6.2766 0.00000 -40.000 13.0000 -13.000 
RSITO_5  RSITO_5      0 0        30.3660 5.63359 0.00000 0.00000 
RSKEL_5  RSKEL_5      0 2 117.98 11.5491 0.96991 -8.0000 -12.000 0.00000 -16.000 12.0000 -12.000 
RSLAT22  RSLAT22      0 0        239.563 100.000 0.00000 0.00000 
RSLAT41  RSLAT41      0 0        0.00000 0.00000 0.00000 0.00000 
RSLON_5  RSLON_5      0 0        19.1193 5.63359 0.00000 0.00000 
RSLOS15  RSLOS15      0 0        0.00000 0.00000 0.00000 0.00000 
RSLOS25  RSLOS25      0 0        7.87266 2.81680 0.00000 0.00000 
RSMI2R1  RSMI2R1      0 0        0.00000 0.00000 0.00000 0.00000 
RSMIR15  RSMIR15      0 0        99.8178 25.0000 0.00000 0.00000 0.00000 -165.00 50.0000 -100.00 
RSMIR25  RSMIR25      0 2 117.98 28.5818 8.42900 -32.000 -21.000 0.00000 -67.000 21.0000 -21.000 
RSMIR41  RSMIR41      0 0        0.00000 0.00000 0.00000 0.00000 
RSMIRI5  RSMIRI5      0 0        0.00000 0.00000 0.00000 0.00000 
RSNTGB5  RSNTGB5      0 0        5.98907 2.00000 0.00000 0.00000 
RSOLE25  RSOLE25      0 0        28.4539 0.00000 0.00000 0.00000 
RSOLE_5  RSOLE_5      0 0        0.00000 4.19000 0.00000 0.00000 
RSOMC_5  RSOMC_5      0 0        8.77220 0.00000 0.00000 0.00000 
RSOVA_5  RSOVA_5      0 0        11.4718 4.39459 0.00000 0.00000 
RSTEF_5  RSTEF_5      0 0        2.24933 1.12672 0.00000 0.00000 
RSTEJ22  RSTEJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTEJ25  RSTEJ25      0 0        0.22223 0.18875 0.00000 0.00000 0.00000 -70.000 13.0000 -13.000 
RSTEJ_5  RSTEJ_5      0 2 117.98 15.9550 2.29893 -60.000 -18.931 0.00000 -123.00 41.0000 -41.000 
RSTJ__5  RSTJ__5      0 2 117.98 0.16522 0.14616 -16.000 5.00000 0.00000 -34.000 5.00000 -10.000 
RSTLP22  RSTLP22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTLP_5  RSTLP_5      0 0        4.49866 2.02790 0.00000 0.00000 
RSTNC_5  RSTNC_5      0 2 117.98 2.47445 0.78890 -1.0000 -4.8934 0.00000 -15.000 12.0000 -12.000 
RSTOI_5  RSTOI_5      0 0        3.82425 0.67564 0.00000 0.00000 
RSTPI_5  RSTPI_5      0 0        31.6027 6.76031 -1.0000 -0.9700 0.00000 -1.0000 1.00000 -1.0000 
RSTRE_5  RSTRE_5      0 0        5.28612 0.22457 0.00000 0.00000 
RSTUC_5  RSTUC_5      0 0        11.2467 1.12672 0.00000 0.00000 
RSTUD_5  RSTUD_5      0 0        4.04841 0.45107 0.00000 0.00000 
RSTUP15  RSTUP15      0 2 117.98 1.39520 1.19448 -137.00 36.0000 0.00000 -287.00 36.0000 -176.00 
RSTUP22  RSTUP22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTUP41  RSTUP41      0 0        0.00000 0.00000 0.00000 0.00000 
RSTUP_5  RSTUP_5      0 0        8.74031 2.42380 0.00000 0.00000 0.00000 -45.000 18.0000 -18.000 
RSUCE15  RSUCE15      0 0        14.9579 3.94351 0.00000 0.00000 
RSUCE22  RSUCE22      0 0        0.00000 0.00000 0.00000 0.00000 
RSUCE25  RSUCE25      0 0        19.1290 1.13253 0.00000 0.00000 0.00000 -3.0000 3.00000 -3.0000 
RSUCE41  RSUCE41      0 0        0.00000 0.00000 0.00000 0.00000 
RSUDR_5  RSUDR_5      0 0        12.3713 4.50687 0.00000 0.00000 
RSUGA22  RSUGA22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 30.0000 -30.000 
RSUPL_5  RSUPL_5      0 0        16.6448 3.94351 0.00000 0.00000 0.00000 -2.0000 1.00000 -1.0000 
RTAMD_5  RTAMD_5      0 0        23.9436 5.07023 0.00000 0.00000 0.00000 -3.0000 11.0000 -11.000 
RTAND_5  RTAND_5      0 0        10.1220 2.25344 0.00000 0.00000 
RTARGA2  RTARGA2      0 0        5.98907 3.00000 0.00000 0.00000 
RTARGB2  RTARGB2      0 0        0.00000 0.00000 0.00000 0.00000 
RTARN_5  RTARN_5      0 2 117.98 0.19324 0.17036 -30.000 -17.647 0.00000 -50.000 18.0000 -18.000 
RTART_5  RTART_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTATA_5  RTATA_5      0 0        27.7785 3.49341 0.00000 0.00000 
RTATN_5  RTATN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTAUN_5  RTAUN_5      0 0        17.5444 5.40805 0.00000 0.00000 
RTECU_5  RTECU_5      0 2 117.98 20.3889 5.19800 -4.0000 -12.303 0.00000 -30.000 20.0000 -20.000 
RTEIS_5  RTEIS_5      0 0        4.38658 1.12672 0.00000 0.00000 
RTEIU_5  RTEIU_5      0 0        11.2467 2.47897 0.00000 0.00000 
RTELE22  RTELE22      0 0        0.00000 0.00000 0.00000 0.00000 
RTELEA5  RTELEA5      0 2 117.98 25.7736 11.5101 -14.000 -51.000 0.00000 -80.000 51.0000 -51.000 
RTELEB5  RTELEB5      0 0        8.54707 3.38015 0.00000 0.00000 
RTEXT_5  RTEXT_5      0 0        3.93633 1.57779 0.00000 0.00000 
RTGFR_5  RTGFR_5      0 0        17.7696 4.16808 0.00000 0.00000 
RTGLAP5  RTGLAP5      0 0        0.00000 0.00000 0.00000 0.00000 
RTGMU_5  RTGMU_5      0 0        61.6305 12.5062 0.00000 0.00000 0.00000 -9.0000 7.00000 -7.0000 
RTGNT_5  RTGNT_5      0 0        20.4681 4.05580 0.00000 0.00000 
RTGSE_5  RTGSE_5      0 0        14.0583 4.62012 0.00000 0.00000 0.00000 -17.000 7.00000 -7.0000 
RTGTR_5  RTGTR_5      0 0        6.29774 1.80236 0.00000 0.00000 
RTHARG2  RTHARG2      0 2 235.99 0.96621 0.85375 -89.000 13.2246 0.00000 -220.00 40.0000 -40.000 
RTIBA_5  RTIBA_5      0 0        8.88524 1.69008 0.00000 0.00000 
RTIHA22  RTIHA22      0 0        0.00000 0.00000 0.00000 0.00000 
RTIHA_5  RTIHA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTIM1A5  RTIM1A5      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI12  RTIMI12      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI22  RTIMI22      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI_5  RTIMI_5      0 0        44.9857 2.47897 0.00000 0.00000 
RTIMPN5  RTIMPN5      0 0        19.4227 0.78890 0.00000 0.00000 
RTINCD5  RTINCD5      0 0        0.00000 0.00000 0.00000 0.00000 
RTINC_5  RTINC_5      0 0        16.6642 3.77412 0.00000 0.00000 
RTINTA1  RTINTA1      0 0        0.31981 105.919 0.00000 0.00000 
RTINTB1  RTINTB1      0 0        0.21491 105.918 0.00000 0.00000 
RTIRG_5  RTIRG_5      0 0        22.7184 2.81680 -4.0000 -3.6000 0.00000 -5.0000 4.00000 -4.0000 
RTIRN15  RTIRN15      0 0        0.00000 0.00000 0.00000 0.00000 
RTIRN25  RTIRN25      0 0        11.8089 0.00000 0.00000 0.00000 
RTITAA5  RTITAA5      0 0        0.00000 0.00000 0.00000 0.00000 
RTITAB5  RTITAB5      0 0        12.4950 1.46454 0.00000 0.00000 
RTITU_5  RTITU_5      0 0        22.9435 9.23928 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000 
RTMAG22  RTMAG22      0 0        0.00000 0.00000 0.00000 0.00000 
RTMAG35  RTMAG35      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -32.000 24.0000 -30.000 
RTMAG45  RTMAG45      0 0        3.83488 0.11229 0.00000 0.00000 
RTOHN_5  RTOHN_5      0 0        30.3660 5.74587 -3.0000 -2.9200 0.00000 -4.0000 3.00000 -3.0000 
RTOPA_5  RTOPA_5      0 0        1.12467 0.00000 0.00000 0.00000 
RTOPL15  RTOPL15      0 0        2.02421 0.00000 -7.0000 -5.0300 0.00000 -50.000 5.00000 -22.000 
RTOPL25  RTOPL25      0 0        8.20987 1.12672 0.00000 0.00000 
RTOPOB5  RTOPOB5      0 0        26.1524 4.70434 0.00000 0.00000 
RTOPO_5  RTOPO_5      0 2 117.98 1.68700 0.45204 -59.000 20.4455 0.00000 -112.00 25.0000 -30.000 
RTOPRA5  RTOPRA5      0 0        0.00000 0.00000 0.00000 0.00000 
RTOPV_5  RTOPV_5      0 2 117.98 9.10941 1.91561 -3.0000 -8.0000 0.00000 -10.000 8.00000 -8.0000 
RTRAI_5  RTRAI_5      0 0        3.56724 0.62144 0.00000 0.00000 0.00000 -45.000 5.00000 -10.000 
RTRGJ22  RTRGJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RTRGJ_5  RTRGJ_5      0 0        10.3471 1.57779 0.00000 0.00000 0.00000 -19.000 14.0000 -14.000 
RTRIF_5  RTRIF_5      0 0        8.20987 2.02887 0.00000 0.00000 
RTRJS15  RTRJS15      0 0        16.5318 3.94351 -6.0000 -8.8500 0.00000 -12.000 9.00000 -9.0000 
RTRJS25  RTRJS25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000 
RTRUS_5  RTRUS_5      0 0        4.38658 0.78890 0.00000 0.00000 
RTULC15  RTULC15      0 2 117.98 42.3238 9.30700 -38.000 -8.9334 0.00000 -80.000 25.0000 -25.000 
RTULC25  RTULC25      0 2 117.98 0.53528 0.42010 -52.000 -8.9334 0.00000 -122.00 29.0000 -29.000 
RTULC41  RTULC41      0 0        0.00000 0.00000 0.00000 0.00000 
RTURC11  RTURC11      0 0        14.2740 12.6110 0.00000 0.00000 0.00000 -315.00 156.000 -200.00 
RTURC51  RTURC51      0 2 412.00 0.00000 0.00000 -235.00 -55.104 0.00000 -630.00 190.000 -260.00 
RTURD_5  RTURD_5      0 0        15.8574 3.71798 0.00000 0.00000 
RTUSN_5  RTUSN_5      0 0        2.24933 0.22554 0.00000 0.00000 
RTVER15  RTVER15      0 2 117.98 1.68700 1.49068 -165.00 -22.347 0.00000 -348.00 99.0000 -99.000 
RTVER25  RTVER25      0 2 117.98 1.22515 1.08219 -120.00 -22.347 0.00000 -253.00 50.0000 -50.000 
RTVER41  RTVER41      0 0        0.00000 0.00000 0.00000 0.00000 
RTVR421  RTVR421      0 0        0.00000 0.00000 0.00000 0.00000 
RUCEA15  RUCEA15      0 2 117.98 3.31989 0.72695 -2.0000 2.19657 0.00000 -49.000 33.0000 -33.000 
RUCEA25  RUCEA25      0 2 117.98 4.12571 1.29998 -2.0000 1.01945 0.00000 -32.000 15.0000 -15.000 
RUNG212  RUNG212      0 0        0.00000 0.00000 0.00000 0.00000 
RUNG222  RUNG222      0 0        0.00000 0.00000 0.00000 0.00000 
RUNGH15  RUNGH15      0 0        20.2536 6.76902 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000 
RUNGH25  RUNGH25      0 0        15.7454 4.50687 0.00000 0.00000 
RUREC22  RUREC22      0 0        0.00000 0.00000 0.00000 0.00000 
RUREC41  RUREC41      0 0        0.71668 105.964 0.00000 0.00000 
RUREC_5  RUREC_5      0 0        0.11208 0.00000 0.00000 0.00000 
RURLE_5  RURLE_5      0 0        5.06099 0.56336 0.00000 0.00000 
RURZI_5  RURZI_5      0 0        14.6689 3.42274 0.00000 0.00000 0.00000 -30.000 30.0000 -30.000 
RUZUN_5  RUZUN_5      0 0        2.69958 0.00000 0.00000 0.00000 
RVACAA5  RVACAA5      0 0        0.00000 0.00000 0.00000 0.00000 
RVACAB5  RVACAB5      0 0        27.5504 1.80236 0.00000 0.00000 
RVADU_5  RVADU_5      0 2 117.98 6.82819 2.31151 -20.000 1.57668 0.00000 -67.000 17.0000 -40.000 
RVALD_5  RVALD_5      0 2 117.98 2.81167 0.90118 -5.0000 -1.1334 0.00000 -14.000 8.00000 -8.0000 
RVALE_5  RVALE_5      0 0        17.5444 6.42249 0.00000 0.00000 
RVARD_5  RVARD_5      0 0        0.00000 0.00000 0.00000 0.00000 
RVASC15  RVASC15      0 2 117.98 1.96817 0.50044 -6.0000 -10.000 0.00000 -12.000 10.0000 -10.000 
RVASC25  RVASC25      0 0        4.49866 1.12672 0.00000 0.00000 
RVASL_5  RVASL_5      0 2 117.98 8.45431 0.01742 -2.0000 -9.6202 0.00000 -11.000 10.0000 -11.000 
RVATR_5  RVATR_5      0 0        7.64753 1.23900 0.00000 0.00000 
RVCAL_5  RVCAL_5      0 0        5.86778 1.14414 0.00000 0.00000 0.00000 -50.000 40.0000 -40.000 
RVDOR_5  RVDOR_5      0 0        17.7696 3.38015 0.00000 0.00000 
RVEGA_5  RVEGA_5      0 0        8.32194 1.12672 0.00000 0.00000 
RVERE_5  RVERE_5      0 0        0.00000 0.00000 0.00000 0.00000 
RVETI15  RVETI15      0 0        34.9767 8.78821 0.00000 0.00000 
RVETI22  RVETI22      0 0        0.00000 0.00000 0.00000 0.00000 
RVIDE_5  RVIDE_5      0 0        5.49193 2.52156 0.00000 0.00000 0.00000 -28.000 12.0000 -12.000 
RVIIS15  RVIIS15      0 0        17.8816 4.16905 0.00000 0.00000 
RVIIS25  RVIIS25      0 0        1.36042 0.56336 0.00000 0.00000 
RVILN_5  RVILN_5      0 0        21.4489 1.86044 0.00000 0.00000 0.00000 -46.000 11.0000 -11.000 
RVILS_5  RVILS_5      0 0        19.7938 2.25344 0.00000 0.00000 
RVINJ_5  RVINJ_5      0 0        4.28319 1.69879 0.00000 0.00000 0.00000 -8.0000 10.0000 -12.000 
RVIRF_5  RVIRF_5      0 2 117.98 9.36352 3.29304 -5.0000 -14.847 0.00000 -18.000 22.0000 -22.000 
RVISEU5  RVISEU5      0 0        26.7669 4.50687 0.00000 0.00000 
RVLAR15  RVLAR15      0 0        15.8584 5.63359 -1.0000 -1.3500 0.00000 -8.0000 7.00000 -7.0000 
RVLAR25  RVLAR25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000 
RVLCE15  RVLCE15      0 2 117.98 6.34991 1.49648 -20.000 -25.000 0.00000 -46.000 25.0000 -25.000 
RVLCE25  RVLCE25      0 2 117.98 0.04831 0.04259 -4.0000 -5.0000 0.00000 -10.000 5.00000 -5.0000 
RVLTE_5  RVLTE_5      0 0        3.37399 0.00000 0.00000 0.00000 
RVMAR_5  RVMAR_5      0 2 117.98 0.35363 0.21295 -25.000 6.75636 0.00000 -50.000 16.0000 -34.000 
RVOEV_5  RVOEV_5      0 0        8.32194 1.69008 0.00000 0.00000 
RVOIV_5  RVOIV_5      0 0        5.07066 1.24771 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000 
RVULCA5  RVULCA5      0 0        4.41653 0.30975 0.00000 0.00000 
RVULCB5  RVULCB5      0 0        10.1442 0.92925 0.00000 0.00000 
RVULT_5  RVULT_5      0 0        4.16146 0.56336 0.00000 0.00000 
RVUL_A5  RVUL_A5      0 0        5.39820 2.02790 0.00000 0.00000 
RVUTC_5  RVUTC_5      0 2 117.98 0.25315 0.22360 -25.000 6.87544 0.00000 -52.000 20.0000 -20.000 
RZALA_5  RZALA_5      0 0        7.53545 0.11229 0.00000 0.00000 
RZAVI_5  RZAVI_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -38.000 9.00000 -9.0000 
RZEBIN5  RZEBIN5      0 2 117.98 0.22706 0.20037 -22.000 8.38405 0.00000 -47.000 20.0000 -20.000 
RZEBI_5  RZEBI_5      0 2 117.98 2.27832 1.15189 -3.0000 1.25133 0.00000 -9.0000 10.0000 -10.000 
RZIMN_5  RZIMN_5      0 0        8.09682 1.49261 0.00000 0.00000 0.00000 -2.0000 2.00000 -2.0000 
RZIZI25  RZIZI25      0 0        0.00000 0.00000 0.00000 0.00000 
RZIZI_5  RZIZI_5      0 0        17.3193 5.85913 -5.0000 -2.0000 0.00000 -5.0000 2.00000 -2.0000 
RZLAT_5  RZLAT_5      0 0        1.91212 0.78890 0.00000 0.00000 
##ZCH
SAATHA21 220AATHAL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAATHA22 220AATHAL__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAATHA2A 220AATHAL__A 1 0        75.4388 7.49800 0.00000 0.00000 
SAATHA2B 220AATHAL__B 1 0        78.9721 9.99300 0.00000 0.00000 
SAIROL21 220AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL22 220AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL23 220AIROLO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL2A 220AIROLO__A 1 0        2.63491 -2.8350 0.00000 0.00000 
SAIROL2B 220AIROLO__B 1 2 235.00 0.00000 0.00000 -27.000 -6.9763 0.00000 -29.000 14.5000 -14.500 
SAIROL2C 220AIROLO__C 1 2 235.00 0.00000 0.00000 -27.000 -6.9763 0.00000 -29.000 14.5000 -14.500 
SALTGA21 220ALTGASS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SALTGA22 220ALTGASS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SALTGA2A 220ALTGASS_A 1 0        73.8517 -3.3070 0.00000 0.00000 
SALTGA2B 220ALTGASS_B 1 0        30.0348 3.60100 0.00000 0.00000 
SASPHA11 380ASPHARD_1 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA12 380ASPHARD_2 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA13 380ASPHARD_3 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA1A 380ASPHARD_A 1 0        20.3857 7.02700 0.00000 0.00000 
SAUWIE21 220AUWIESEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SAUWIE22 220AUWIESEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SAUWIE2A 220AUWIESENA 1 0        78.1469 20.7420 0.00000 0.00000 
SAUWIE2B 220AUWIESENB 1 0        57.8434 -17.372 0.00000 0.00000 
SAUWIE2C 220AUWIESENC 1 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN21 220AVEGNO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN22 220AVEGNO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN23 220AVEGNO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN24 220AVEGNO__4 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN25 220AVEGNO__5 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN26 220AVEGNO__6 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN2A 220AVEGNO__A 1 0        17.7745 0.71800 0.00000 0.00000 
SAVEGN2B 220AVEGNO__B 1 0        17.7903 0.40600 0.00000 0.00000 
SBAERE21 220BAERENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBAERE22 220BAERENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SBAERE2A 220BAERENBUA 1 2 235.00 0.00000 0.00000 -3.0080 -27.500 0.00000 -54.530 27.5000 -27.500 
SBAERE2B 220BAERENBUB 1 2 235.00 0.00000 0.00000 -3.0080 -27.500 0.00000 -54.530 27.5000 -27.500 
SBAERE2C 220BAERENBUC 1 2 235.00 0.00000 0.00000 -3.0080 -27.500 0.00000 -54.530 27.5000 -27.500 
SBAERE2D 220BAERENBUD 1 2 235.00 0.00000 0.00000 -3.0080 -27.500 0.00000 -54.530 27.5000 -27.500 
SBANLI21 220BANLIEUE1 0 0        0.00000 0.00000 0.00000 0.00000 
SBANLI22 220BANLIEUE2 0 0        0.00000 0.00000 0.00000 0.00000 
SBANLI2A 220BANLIEUE_ 1 0        55.8259 43.6740 0.00000 0.00000 
SBANLI2B 220BANLIEUE_ 1 0        51.4396 -58.167 0.00000 0.00000 
SBASSE11 380BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE12 380BASSECOU2 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE1A 380BASSECOUA 1 0        111.018 -0.6050 0.00000 0.00000 
SBASSE1B 380BASSECOUB 1 0        111.018 -0.6050 0.00000 0.00000 
SBASSE21 220BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE2T 220BASSECOUT 1 0        0.00000 0.00000 0.00000 0.00000 
SBASSE61 _50BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA11 380BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA12 380BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA13 380BATIAZ__3 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA14 380BATIAZ__4 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA21 220BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA22 220BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA2A 220BATIAZ__A 1 2 237.14 0.00000 0.00000 -90.250 -23.785 0.00000 -95.000 47.5000 -47.500 
SBATIA2B 220BATIAZ__B 1 2 237.14 0.00000 0.00000 -90.250 -23.785 0.00000 -95.000 47.5000 -47.500 
SBAVON21 220BAVONA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBAVON22 220BAVONA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBAVON2A 220BAVONA__A 1 2 235.00 0.00000 0.00000 -70.000 8.35752 0.00000 -81.000 40.5000 -40.500 
SBAVON2B 220BAVONA__B 1 2 235.00 0.00000 0.00000 -70.000 8.35752 0.00000 -81.000 40.5000 -40.500 
SBENKE11 380BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE12 380BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE21 220BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE22 220BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE2T 220BENKEN__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBENKE61 _50BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA11 380BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA12 380BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA21 220BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA22 220BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA2A 220BEZNAU__A 1 0        3.90141 -6.5430 0.00000 0.00000 
SBEZNA2B 220BEZNAU__B 1 2 237.29 0.00000 0.00000 -181.38 19.3474 50.0000 -182.50 95.0000 -95.000 
SBEZNA2C 220BEZNAU__C 1 0        35.9785 -2.6960 0.00000 0.00000 
SBEZNA2D 220BEZNAU__D 1 2 237.29 0.00000 0.00000 -181.38 49.2694 50.0000 -182.50 95.0000 -95.000 
SBEZNA2E 220BEZNAU__E 1 2 237.29 0.00000 0.00000 -181.38 19.3474 50.0000 -182.50 95.0000 -95.000 
SBEZNA2F 220BEZNAU__F 1 2 237.29 0.00000 0.00000 -181.38 49.2694 50.0000 -182.50 95.0000 -95.000 
SBEZNA2T 220BEZNAU__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA71 _27BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC21 220BIASCA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC22 220BIASCA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC2A 220BIASCA__A 1 2 235.00 0.00000 0.00000 -12.008 15.6695 0.00000 -115.00 57.5000 -57.500 
SBIASC2B 220BIASCA__B 1 2 235.00 0.00000 0.00000 -12.008 15.6695 0.00000 -115.00 57.5000 -57.500 
SBIASC2C 220BIASCA__C 1 2 235.00 0.00000 0.00000 -12.008 15.6695 0.00000 -115.00 57.5000 -57.500 
SBIASC2D 220BIASCA__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 36.0000 -36.000 
SBICKI11 380BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI12 380BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI1T 380BICKIGENT 1 0        0.00000 0.00000 0.00000 0.00000 
SBICKI1U 380BICKIGENU 1 0        0.00000 0.00000 0.00000 0.00000 
SBICKI21 220BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI22 220BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI2A 220BICKIGENA 1 0        110.749 -24.846 0.00000 0.00000 
SBICKI2B 220BICKIGENB 1 0        104.387 0.28600 0.00000 0.00000 
SBICKI61 _50BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI62 _50BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRRG21 220BIRR_GT_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRRG2A 220BIRR_GT_A 1 2 237.29 0.00000 0.00000 0.00000 -1.0000 0.00000 -330.00 1.00000 -1.0000 
SBIRR_21 220BIRR____1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRR_2A 220BIRR____A 1 0        62.6155 -13.815 0.00000 0.00000 
SBITSC21 220BITSCH__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC22 220BITSCH__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC23 220BITSCH__3 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC2A 220BITSCH__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -97.000 48.5000 -48.500 
SBITSC2B 220BITSCH__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -97.000 48.5000 -48.500 
SBITSC2C 220BITSCH__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -133.00 66.5000 -66.500 
SBONAD11 380BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD12 380BONADUZ_2 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD21 220BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD2A 220BONADUZ_A 1 0        26.6083 24.5690 0.00000 0.00000 
SBOTTE21 220BOTTEREN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE22 220BOTTEREN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE23 220BOTTEREN3 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE2A 220BOTTERENA 1 0        23.9447 13.8000 0.00000 0.00000 
SBOTTE2B 220BOTTERENB 1 0        40.9228 27.9230 0.00000 0.00000 
SBREIT11 380BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT12 380BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT1T 380BREITE__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBREIT21 220BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT22 220BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT71 _16BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT7A _16BREITE__A 1 0        0.00000 0.00000 0.00000 0.00000 
SBREIT7B _16BREITE__B 1 0        0.00000 0.00000 0.00000 0.00000 
SCASTA21 220CASTASEG1 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA22 220CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA23 220CASTASEG3 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA2A 220CASTASEGA 1 2 235.00 0.00000 0.00000 -32.527 5.60453 0.00000 -44.624 25.0000 -25.000 
SCASTA2B 220CASTASEGB 1 2 235.00 0.00000 0.00000 -32.527 5.60453 0.00000 -44.624 25.0000 -25.000 
SCAVER21 220CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER22 220CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER71 _12CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER72 _12CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER7A _12CAVERGNOA 1 2 27.540 0.00000 0.00000 -22.000 -1.1142 0.00000 -26.000 13.0000 -13.000 
SCAVER7B _12CAVERGNOB 1 2 27.540 0.00000 0.00000 -22.000 -1.1142 0.00000 -26.000 13.0000 -13.000 
SCAVER7C _12CAVERGNOC 1 2 27.540 0.00000 0.00000 -22.000 -1.1142 0.00000 -26.000 13.0000 -13.000 
SCAVER7D _12CAVERGNOD 1 2 27.540 0.00000 0.00000 -22.000 -1.1142 0.00000 -26.000 13.0000 -13.000 
SCHAMO11 380CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO12 380CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO13 380CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO14 380CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO15 380CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO16 380CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO1A 380CHAMOSONA 1 2 405.00 0.00000 0.00000 -200.33 56.9691 0.00000 -354.08 200.000 -200.00 
SCHAMO1B 380CHAMOSONB 1 2 405.00 0.00000 0.00000 -200.33 56.9691 0.00000 -354.08 200.000 -200.00 
SCHAMO1C 380CHAMOSONC 1 2 405.00 0.00000 0.00000 -200.33 56.9691 0.00000 -354.08 200.000 -200.00 
SCHAMO1T 380CHAMOSONT 1 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO21 220CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO22 220CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO23 220CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO24 220CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO25 220CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO26 220CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO27 220CHAMOSON7 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO28 220CHAMOSON8 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO29 220CHAMOSON9 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2A 220CHAMOSONA 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2B 220CHAMOSONB 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2C 220CHAMOSONC 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2D 220CHAMOSOND 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2E 220CHAMOSONE 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2G 220CHAMOSONG 1 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2H 220CHAMOSONH 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2I 220CHAMOSONI 1 0        0.38490 0.46300 0.00000 0.00000 
SCHAMO2J 220CHAMOSONJ 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2K 220CHAMOSONK 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2L 220CHAMOSONL 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2M 220CHAMOSONM 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2N 220CHAMOSONN 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO71 _30CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO7A _30CHAMOSONA 1 0        -0.4578 -0.0360 0.00000 0.00000 
SCHAND21 220CHANDOLI1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND22 220CHANDOLI2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND23 220CHANDOLI3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND2A 220CHANDOLIA 1 0        0.00000 0.00000 0.00000 0.00000 
SCHAND2B 220CHANDOLIB 1 0        -0.0637 -5.6840 0.00000 0.00000 
SCHATE11 380CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE12 380CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE13 380CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE14 380CHATELAR4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE15 380CHATELAR5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE16 380CHATELAR6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE17 380CHATELAR7 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE1A 380CHATELARA 1 0        0.00000 0.00000 0.00000 0.00000 
SCHATE21 220CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE22 220CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE23 220CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE2T 220CHATELART 1 0        0.00000 0.00000 0.00000 0.00000 
SCHATE71 _27CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP21 220CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP22 220CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP23 220CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP24 220CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP25 220CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP26 220CHIPPIS_6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP2A 220CHIPPIS_A 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP2B 220CHIPPIS_B 1 0        -1.2733 15.4360 0.00000 0.00000 
SCHIPP2C 220CHIPPIS_C 1 0        0.51748 15.8970 0.00000 0.00000 
SCHIPP2D 220CHIPPIS_D 1 0        -1.2571 15.1970 0.00000 0.00000 
SCRANS21 220CRANS___1 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS22 220CRANS___2 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS23 220CRANS___3 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS2A 220CRANS____ 1 0        73.3046 -10.459 0.00000 0.00000 
SEGLIS21 220EGLISAU_1 0 0        0.00000 0.00000 0.00000 0.00000 
SEGLIS2A 220EGLISAU_A 1 0        27.1911 2.06500 0.00000 0.00000 
SFAELL21 220FAELLAND1 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL22 220FAELLAND2 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL23 220FAELLAND3 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL24 220FAELLAND4 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL2A 220FAELLANDA 1 0        56.5897 -4.4000 0.00000 0.00000 
SFAELL2B 220FAELLANDB 1 0        55.8872 -4.3270 0.00000 0.00000 
SFAELL2C 220FAELLANDC 1 0        56.5620 -9.4160 0.00000 0.00000 
SFAELL2D 220FAELLANDD 1 0        56.5620 -9.4160 0.00000 0.00000 
SFERRE21 220FERRERA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFERRE2A 220FERRERA_A 1 2 235.00 0.00000 0.00000 -3.2810 -4.1712 24.4540 -59.487 30.0000 -30.000 
SFERRE2B 220FERRERA_B 1 2 235.00 0.00000 0.00000 -3.2810 -4.1712 24.4540 -59.487 30.0000 -30.000 
SFERRE2C 220FERRERA_C 1 2 235.00 0.00000 0.00000 -3.2810 -4.1712 39.4420 -59.487 30.0000 -30.000 
SFIESC21 220FIESCH__1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIESC2A 220FIESCH__A 1 0        0.00000 0.00000 0.00000 0.00000 
SFILIS11 380FILISUR_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFILIS12 380FILISUR_2 0 0        0.00000 0.00000 0.00000 0.00000 
SFILIS1A 380FILISUR_A 1 0        11.6350 2.51600 0.00000 0.00000 
SFIONG21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG22 220FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG23 220FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG24 220FIONNAY_4 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG25 220FIONNAY_5 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG26 220FIONNAY_6 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG2A 220FIONNAY_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000 
SFIONG2B 220FIONNAY_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000 
SFIONG2C 220FIONNAY_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000 
SFIONG2D 220FIONNAY_D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000 
SFIONG2E 220FIONNAY_E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000 
SFIONG2F 220FIONNAY_F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000 
SFIONN21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONN2A 220FIONNAY_A 1 2 235.00 0.00000 0.00000 -11.990 10.1449 0.00000 -48.000 24.0000 -24.000 
SFIONN2B 220FIONNAY_B 1 2 235.00 0.00000 0.00000 -11.990 10.1449 0.00000 -48.000 24.0000 -24.000 
SFIONN2C 220FIONNAY_C 1 2 235.00 0.00000 0.00000 -11.990 10.1449 0.00000 -48.000 24.0000 -24.000 
SFLUME21 220FLUMENTH1 0 0        0.00000 0.00000 0.00000 0.00000 
SFLUME22 220FLUMENTH2 0 0        0.00000 0.00000 0.00000 0.00000 
SFLUME2A 220FLUMENTHA 1 0        29.3937 6.29100 0.00000 0.00000 
SFLUME2B 220FLUMENTHB 1 0        29.3937 6.29100 0.00000 0.00000 
SFLUME2C 220FLUMENTHC 1 0        53.5749 -8.8160 0.00000 0.00000 
SFORET21 220FORETAIL1 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET22 220FORETAIL2 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET23 220FORETAIL3 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET24 220FORETAIL4 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET25 220FORETAIL5 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET26 220FORETAIL6 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET27 220FORETAIL7 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET28 220FORETAIL8 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET2A 220FORETAILA 1 0        100.807 -23.261 0.00000 0.00000 
SFORET2B 220FORETAILB 1 0        0.00000 0.00000 0.00000 0.00000 
SFORET2C 220FORETAILC 1 0        14.7923 -8.8640 0.00000 0.00000 
SFORET2D 220FORETAILD 1 0        14.9259 -11.133 0.00000 0.00000 
SFROLO21 220FROLOO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO22 220FROLOO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO23 220FROLOO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO24 220FROLOO__4 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO25 220FROLOO__5 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO26 220FROLOO__6 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2A 220FROLOO__A 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2B 220FROLOO__B 1 0        52.0976 -7.4260 0.00000 0.00000 
SFROLO2C 220FROLOO__C 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2D 220FROLOO__D 1 0        38.6104 11.4760 0.00000 0.00000 
SGABI_21 220GABI____1 0 0        0.00000 0.00000 0.00000 0.00000 
SGABI_2A 220GABI____A 1 2 235.00 0.00000 0.00000 0.00000 -0.3352 3.00000 -12.000 6.00000 -6.0000 
SGALMI21 220GALMIZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGALMI22 220GALMIZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGALMI2A 220GALMIZ___ 1 0        35.2532 2.99700 0.00000 0.00000 
SGALMI2B 220GALMIZ___ 1 0        35.2532 2.99700 0.00000 0.00000 
SGERLA21 220GERLAFIN1 0 0        0.00000 0.00000 0.00000 0.00000 
SGERLA2A 220GERLAFINA 1 0        41.9805 18.8190 0.00000 0.00000 
SGISWI21 220GISWIL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGISWI2A 220GISWIL__A 1 0        7.42881 2.17100 0.00000 0.00000 
SGOESC21 220GOESCHEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESC2A 220GOESCHENA 1 0        7.86417 -0.8890 0.00000 0.00000 
SGOESC2B 220GOESCHENB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -45.000 22.5000 -22.500 
SGOESC2C 220GOESCHENC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -45.000 22.5000 -22.500 
SGOESG11 380GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG12 380GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG1A 380GOESGEN_A 1 2 405.71 0.00000 0.00000 -1004.0 80.0448 60.0000 -1020.0 300.000 -300.00 
SGOESG21 220GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG22 220GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG23 220GOESGEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG24 220GOESGEN_4 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG25 220GOESGEN_5 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG26 220GOESGEN_6 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG27 220GOESGEN_7 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG28 220GOESGEN_8 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG29 220GOESGEN_9 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG2A 220GOESGEN_A 1 0        -0.0313 -5.9400 0.00000 0.00000 
SGOESG2B 220GOESGEN_B 1 0        37.0629 6.31200 0.00000 0.00000 
SGOESG2C 220GOESGEN_C 1 0        70.4826 22.4190 0.00000 0.00000 
SGOESG2D 220GOESGEN_D 1 0        37.1549 6.43900 0.00000 0.00000 
SGOESG2T 220GOESGEN_T 1 0        0.00000 0.00000 0.00000 0.00000 
SGOESG71 _16GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO21 220GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO71 _10GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO7A _10GONDO___A 1 0        0.00000 0.00000 0.00000 0.00000 
SGONDO7B _10GONDO___B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -19.000 9.50000 -9.5000 
SGONDO7C _10GONDO___C 1 0        0.44921 -0.2850 0.00000 0.00000 
SGONDO7D _10GONDO___D 1 2 26.437 0.00000 0.00000 0.00000 -9.5000 0.00000 -19.000 9.50000 -9.5000 
SGONDO7E _10GONDO___E 1 2 26.437 0.00000 0.00000 0.00000 -11.500 0.00000 -23.000 11.5000 -11.500 
SGONDO7F _10GONDO___F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -61.000 30.5000 -30.500 
SGORDU21 220GORDUNO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS21 220GRIMSEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS22 220GRIMSEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS23 220GRIMSEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS24 220GRIMSEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS2A 220GRIMSEL_A 1 2 235.00 0.00000 0.00000 -11.918 19.1430 0.00000 -38.177 33.5000 -33.500 
SGRIMS2B 220GRIMSEL_B 1 2 235.00 0.00000 0.00000 -18.870 19.1429 26.2641 -49.573 43.5000 -43.500 
SGRIMS2C 220GRIMSEL_C 1 2 235.00 0.00000 0.00000 -18.870 19.1429 26.2641 -49.573 44.0000 -44.000 
SGRIMS2D 220GRIMSEL_D 1 2 235.00 0.00000 0.00000 -18.870 19.1429 26.2641 -49.573 44.0000 -44.000 
SGRIMS2E 220GRIMSEL_E 1 2 235.00 0.00000 0.00000 -18.870 19.1429 26.2641 -49.573 44.0000 -44.000 
SGRYNA21 220GRYNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRYNA22 220GRYNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGRYNA2A 220GRYNAU__A 1 0        0.00000 0.00000 0.00000 0.00000 
SGRYNA2B 220GRYNAU__B 1 0        48.3545 21.1330 0.00000 0.00000 
SGRYNA2C 220GRYNAU__C 1 0        47.8915 20.8980 0.00000 0.00000 
SGSTAA21 220GSTAAD__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGSTAA2A 220GSTAAD__A 1 0        24.7600 -1.1180 0.00000 0.00000 
SHAND171 _11HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND172 _11HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND17A _11HANDECK_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 12.5000 -12.500 
SHAND17B _11HANDECK_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 12.5000 -12.500 
SHAND17C _11HANDECK_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 12.5000 -12.500 
SHAND17D _11HANDECK_D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 12.5000 -12.500 
SHAND271 _13HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND272 _13HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND273 _13HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND274 _13HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND27A _13HANDECK_A 1 2 26.674 0.00000 0.00000 -0.5770 0.60785 0.00000 -32.000 17.0000 -17.000 
SHAND27B _13HANDECK_B 1 2 26.674 0.00000 0.00000 -0.5770 0.60785 0.00000 -32.000 17.0000 -17.000 
SHAND27C _13HANDECK_C 1 2 26.674 0.00000 0.00000 -0.5770 0.61583 0.00000 -32.000 17.0000 -17.000 
SHAND27D _13HANDECK_D 1 2 26.674 0.00000 0.00000 -0.5770 0.61583 0.00000 -32.000 17.0000 -17.000 
SHAND27E _13HANDECK_E 1 2 26.674 0.00000 0.00000 -1.6220 18.6898 0.00000 -90.000 45.0000 -45.000 
SHAND27F _13HANDECK_F 1 2 26.674 0.00000 0.00000 -0.9910 1.20731 47.8000 -55.000 27.5000 -27.500 
SHANDE21 220HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE22 220HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE23 220HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE24 220HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE21 220HAUTERIV1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE22 220HAUTERIV2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE23 220HAUTERIV3 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE2A 220HAUTERIVA 1 0        13.7356 -3.1080 0.00000 0.00000 
SHAUTE2B 220HAUTERIVB 1 0        15.2633 -5.2490 0.00000 0.00000 
SHAUTE2C 220HAUTERIVC 1 0        52.1471 -21.001 0.00000 0.00000 
SILANZ21 220ILANZ___1 0 0        0.00000 0.00000 0.00000 0.00000 
SILANZ2A 220ILANZ___A 1 2 237.43 0.00000 0.00000 0.00000 46.5000 0.00000 -41.000 46.5000 -46.500 
SINGEN21 220INGENBOH1 0 0        0.00000 0.00000 0.00000 0.00000 
SINGEN22 220INGENBOH2 0 0        0.00000 0.00000 0.00000 0.00000 
SINGEN2A 220INGENBOHA 1 0        23.5104 -3.0630 0.00000 0.00000 
SINGEN2B 220INGENBOHB 1 0        23.7102 -4.0890 0.00000 0.00000 
SINNER21 220INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER22 220INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER23 220INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER24 220INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER25 220INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER26 220INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER2T 220INNERTKIT 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER2U 220INNERTKIU 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER31 150INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER32 150INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER33 150INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER34 150INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER35 150INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER36 150INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER3A 150INNERTKIA 1 2 144.49 0.00000 0.00000 -18.274 -6.9484 0.00000 -52.422 46.0000 -46.000 
SINNER3B 150INNERTKIB 1 2 144.49 0.00000 0.00000 -5.9590 -6.9480 0.00000 -17.664 31.0000 -31.000 
SINNER3C 150INNERTKIC 1 0        0.00000 0.00000 0.00000 0.00000 4.40000 -10.000 5.00000 -5.0000 
SINNER3D 150INNERTKID 1 2 144.49 0.00000 0.00000 -9.9311 -6.9481 0.00000 -29.060 25.5000 -25.500 
SINNER3E 150INNERTKIE 1 0        70.8250 18.3950 0.00000 0.00000 
SINNER3F 150INNERTKIF 1 2 144.49 0.00000 0.00000 -9.9311 -6.9481 0.00000 -29.060 25.5000 -25.500 
SINNER3G 150INNERTKIG 1 0        7.42485 1.78000 0.00000 0.00000 
SINNER3H 150INNERTKIH 1 2 144.49 0.00000 0.00000 -9.9311 -6.9481 0.00000 -29.060 25.5000 -25.500 
SINNER3I 150INNERTKII 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER3J 150INNERTKIJ 1 2 144.49 0.00000 0.00000 -9.9311 -6.9481 0.00000 -29.060 25.5000 -25.500 
SINNER3K 150INNERTKIK 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER3L 150INNERTKIL 1 2 144.49 0.00000 0.00000 -9.9311 -6.9481 0.00000 -29.060 25.5000 -25.500 
SINNER3M 150INNERTKIM 1 2 144.49 0.00000 0.00000 -29.794 -6.9490 0.00000 -87.556 76.8000 -76.800 
SINNER61 _12INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER71 _24INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER7A _24INNERTKIA 1 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN21 220IRAGNA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN2A 220IRAGNA__A 1 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN2B 220IRAGNA__B 1 0        -39.280 -20.983 0.00000 0.00000 
SKERZE21 220KERZERS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE22 220KERZERS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE2A 220KERZERS_A 1 0        20.4203 -1.8250 0.00000 0.00000 
SKERZE2B 220KERZERS_B 1 0        16.3883 -2.3310 0.00000 0.00000 
SLACHM21 220LACHMATT1 0 0        0.00000 0.00000 0.00000 0.00000 
SLACHM22 220LACHMATT2 0 0        0.00000 0.00000 0.00000 0.00000 
SLACHM2A 220LACHMATTA 1 0        30.9738 4.15100 0.00000 0.00000 
SLACHM2B 220LACHMATTB 1 0        30.9738 4.15100 0.00000 0.00000 
SLACHM2C 220LACHMATTC 1 0        63.4268 -7.7320 0.00000 0.00000 
SLAUFE11 380LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE12 380LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE13 380LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE14 380LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE15 380LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE16 380LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE17 380LAUFENBU7 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE18 380LAUFENBU8 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE19 380LAUFENBU9 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1A 380LAUFENBUA 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1B 380LAUFENBUB 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1C 380LAUFENBUC 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1D 380LAUFENBUD 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1E 380LAUFENBUE 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1F 380LAUFENBUF 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1G 380LAUFENBUG 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1H 380LAUFENBUH 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1I 380LAUFENBUI 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1J 380LAUFENBUJ 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE21 220LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE22 220LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE23 220LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE24 220LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE25 220LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE26 220LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE2A 220LAUFENBUA 1 0        9.88166 -7.4660 0.00000 0.00000 
SLAUFE2T 220LAUFENBUT 1 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE71 _27LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR11 380LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR12 380LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR13 380LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR14 380LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR15 380LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR16 380LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR21 220LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR22 220LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR23 220LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR24 220LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR25 220LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR26 220LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR2A 220LAVORGO_A 1 0        -24.149 -10.179 0.00000 0.00000 
SLAVOR2T 220LAVORGO_T 1 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR71 _30LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS11 380LEIBSTAD1 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS12 380LEIBSTAD2 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS13 380LEIBSTAD3 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS14 380LEIBSTAD4 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS1A 380LEIBSTADA 1 2 410.00 0.00000 0.00000 -1235.0 -25.165 70.0000 -1245.0 400.000 -400.00 
SLINDE21 220LINDENHO1 0 0        0.00000 0.00000 0.00000 0.00000 
SLINDE22 220LINDENHO2 0 0        0.00000 0.00000 0.00000 0.00000 
SLINDE2A 220LINDENHOA 1 0        0.00000 0.00000 0.00000 0.00000 
SLINDE2B 220LINDENHOB 1 0        47.4155 -2.1750 0.00000 0.00000 
SLINTH11 380LINTH-LI1 0 0        0.00000 0.00000 0.00000 0.00000 
SLINTH12 380LINTH-LI2 0 0        0.00000 0.00000 0.00000 0.00000 
SLINTH1A 380LINTH-LIA 1 2 405.00 0.00000 0.00000 0.00000 -33.807 250.000 -250.00 50.0000 -50.000 
SLINTH1B 380LINTH-LIB 1 2 405.00 0.00000 0.00000 0.00000 -33.807 250.000 -250.00 50.0000 -50.000 
SLINTH1C 380LINTH-LIC 1 2 405.00 0.00000 0.00000 0.00000 -33.807 250.000 -250.00 50.0000 -50.000 
SLINTH1D 380LINTH-LID 1 0        0.00000 0.00000 0.00000 0.00000 250.000 -250.00 50.0000 -50.000 
SLITTA21 220LITTAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SLITTA22 220LITTAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SLITTA2A 220LITTAU__A 1 0        34.2746 26.9240 0.00000 0.00000 
SLITTA2B 220LITTAU__B 1 0        32.6331 27.6980 0.00000 0.00000 
SLITTA2C 220LITTAU__C 1 0        30.5345 30.5490 0.00000 0.00000 
SLOEBB21 220LOEBBIA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB22 220LOEBBIA_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB23 220LOEBBIA_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB24 220LOEBBIA_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB2A 220LOEBBIA_A 1 2 235.00 0.00000 0.00000 -32.527 -7.5760 0.00000 -44.624 25.0000 -25.000 
SLOEBB2B 220LOEBBIA_B 1 2 235.00 0.00000 0.00000 -23.419 -7.5758 0.00000 -32.129 18.0000 -18.000 
SMAGAD21 220MAGADINO1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAGAD22 220MAGADINO2 0 0        0.00000 0.00000 0.00000 0.00000 
SMAGAD2A 220MAGADINOA 1 0        73.8893 1.38100 0.00000 0.00000 
SMANNA31 150MANNO_AI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNA3A 150MANNO_AIA 1 0        49.5201 -6.7080 0.00000 0.00000 
SMANNA3B 150MANNO_AIB 1 0        48.7701 -6.0250 0.00000 0.00000 
SMANNA3C 150MANNO_AIC 1 0        21.0664 0.57900 0.00000 0.00000 
SMANNA3D 150MANNO_AID 1 0        0.00000 0.00000 0.00000 0.00000 
SMANNO21 220MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO31 150MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO32 150MANNO___2 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO3A 150MANNO___A 1 0        22.6505 2.75000 0.00000 0.00000 
SMAPRA11 380MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA72 _11MAPRAGG_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA73 _11MAPRAGG_3 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA7A _11MAPRAGG_A 1 2 26.460 0.00000 0.00000 0.00000 -3.5047 0.00000 -110.00 55.0000 -55.000 
SMAPRA7B _11MAPRAGG_B 1 2 26.460 0.00000 0.00000 0.00000 -3.5047 0.00000 -110.00 55.0000 -55.000 
SMAPRA7C _11MAPRAGG_C 1 2 26.460 0.00000 0.00000 0.00000 -3.5047 0.00000 -110.00 55.0000 -55.000 
SMAPRT71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMASSA21 220MASSABOD1 0 0        0.00000 0.00000 0.00000 0.00000 
SMASSA2A 220MASSABODA 1 0        10.8484 -0.2530 0.00000 0.00000 
SMATHO21 220MATHOD__1 0 0        0.00000 0.00000 0.00000 0.00000 
SMATHO22 220MATHOD__2 0 0        0.00000 0.00000 0.00000 0.00000 
SMATHO2A 220MATHOD___ 1 0        77.1882 -32.997 0.00000 0.00000 
SMENDR11 380MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR31 150MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR32 150MENDRISI2 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR33 150MENDRISI3 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR34 150MENDRISI4 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR35 150MENDRISI5 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR36 150MENDRISI6 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR37 150MENDRISI7 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR38 150MENDRISI8 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR3A 150MENDRISIA 1 0        0.00000 0.00000 0.00000 0.00000 
SMENDR3B 150MENDRISIB 1 0        28.0737 6.70400 0.00000 0.00000 
SMENDR3C 150MENDRISIC 1 0        27.5483 5.15700 0.00000 0.00000 
SMENDR3D 150MENDRISID 1 0        -1.1712 0.48600 0.00000 0.00000 
SMENDR3T 150MENDRISIT 1 0        0.00000 0.00000 0.00000 0.00000 
SMENDR71 _21MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL11 380METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL12 380METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL1A 380METTLEN_A 1 0        83.4098 -6.9930 0.00000 0.00000 
SMETTL1B 380METTLEN_B 1 0        83.3148 -7.1860 0.00000 0.00000 
SMETTL1T 380METTLEN_T 1 0        0.00000 0.00000 0.00000 0.00000 
SMETTL21 220METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL22 220METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL23 220METTLEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL2A 220METTLEN_A 1 0        23.2125 -1.1160 0.00000 0.00000 
SMETTL2B 220METTLEN_B 1 0        23.3728 -1.2520 0.00000 0.00000 
SMETTL2C 220METTLEN_C 1 0        25.5763 -20.776 0.00000 0.00000 
SMETTL61 _50METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE21 220MOEREL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE22 220MOEREL__2 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE23 220MOEREL__3 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE24 220MOEREL__4 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE25 220MOEREL__5 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE26 220MOEREL__6 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE2A 220MOEREL__A 1 0        7.24774 -5.1040 0.00000 0.00000 
SMOERE2B 220MOEREL__B 1 0        -0.1506 -9.9030 0.00000 0.00000 
SMOERS21 220MOERSCHW1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERS22 220MOERSCHW2 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERS2A 220MOERSCHWA 1 0        84.7208 19.9940 0.00000 0.00000 
SMONTL21 220MONTLING1 0 0        0.00000 0.00000 0.00000 0.00000 
SMONTL22 220MONTLING2 0 0        0.00000 0.00000 0.00000 0.00000 
SMONTL2A 220MONTLINGA 1 0        68.5196 -4.7150 0.00000 0.00000 
SMONTL2B 220MONTLINGB 1 0        73.2392 9.16300 0.00000 0.00000 
SMUEH321 220MUEHLEB31 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEH322 220MUEHLEB32 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB11 380MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB12 380MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB21 220MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB22 220MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2A 220MUEHLEBEA 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2B 220MUEHLEBEB 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2C 220MUEHLEBEC 1 0        105.603 -13.514 0.00000 0.00000 
SMUEHB2D 220MUEHLEBED 1 0        104.989 -10.820 0.00000 0.00000 
SMUEHB2T 220MUEHLEBET 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB71 _29MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUENC21 220MUENCHWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUENC2A 220MUENCHWIA 1 0        -9.2637 6.53200 0.00000 0.00000 
SMUENC2B 220MUENCHWIB 1 0        46.8694 8.95700 0.00000 0.00000 
SNDDRA11 380NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA12 380NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA13 380NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA14 380NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA71 _16NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA72 _16NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA73 _16NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA74 _16NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA75 _16NANT_DRA5 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA76 _16NANT_DRA6 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA7A _16NANT_DRAA 1 2 26.663 0.00000 0.00000 0.00000 6.97564 150.000 -50.780 78.8000 -78.800 
SNDDRA7B _16NANT_DRAB 1 2 26.663 0.00000 0.00000 0.00000 6.97564 150.000 -50.780 78.8000 -78.800 
SNDDRA7C _16NANT_DRAC 1 2 26.663 0.00000 0.00000 0.00000 6.97564 150.000 -50.780 78.8000 -78.800 
SNDDRA7D _16NANT_DRAD 1 2 26.663 0.00000 0.00000 0.00000 6.97564 150.000 -50.780 78.8000 -78.800 
SNDDRA7E _16NANT_DRAE 1 2 26.663 0.00000 0.00000 0.00000 6.97564 150.000 -50.780 78.8000 -78.800 
SNDDRA7F _16NANT_DRAF 1 2 26.663 0.00000 0.00000 0.00000 6.97564 150.000 -50.780 78.8000 -78.800 
SNIEDE21 220NIEDERWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SNIEDE2A 220NIEDERWIA 1 0        0.00000 0.00000 0.00000 0.00000 
SNIEDE2B 220NIEDERWIB 1 0        73.1067 28.1460 0.00000 0.00000 
SOBFEL21 220OBFELDEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SOBFEL2A 220OBFELDENA 1 0        27.4009 -1.7630 0.00000 0.00000 
SOBFEL2B 220OBFELDENB 1 0        83.8086 26.5910 0.00000 0.00000 
SOBFEL2C 220OBFELDENC 1 0        0.00000 0.00000 0.00000 0.00000 
SOBFEL2D 220OBFELDEND 1 0        56.4314 -1.8140 0.00000 0.00000 
SOFTRI21 220OFTRINGE1 0 0        0.00000 0.00000 0.00000 0.00000 
SOFTRI2A 220OFTRINGEA 1 0        59.8609 -2.8690 0.00000 0.00000 
SOLIVO21 220OLIVONE_1 0 0        0.00000 0.00000 0.00000 0.00000 
SOLIVO2A 220OLIVONE_A 1 2 235.00 0.00000 0.00000 -6.2110 1.26568 0.00000 -60.000 30.0000 -30.000 
SOLIVO2B 220OLIVONE_B 1 2 235.00 0.00000 0.00000 -6.2110 1.26568 0.00000 -48.000 30.0000 -30.000 
SOLIVO2C 220OLIVONE_C 1 2 235.00 0.00000 0.00000 -1.5530 1.26570 0.00000 -48.000 7.50000 -7.5000 
SORMAL21 220ORMALING1 0 0        0.00000 0.00000 0.00000 0.00000 
SORMAL22 220ORMALING2 0 0        0.00000 0.00000 0.00000 0.00000 
SORMAL2A 220ORMALINGA 1 0        29.1423 -1.1900 0.00000 0.00000 
SORMAL2B 220ORMALINGB 1 0        24.1644 9.84100 0.00000 0.00000 
SPECCI21 220PECCIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SPECCI22 220PECCIA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SPECCI71 _12PECCIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SPECCI7A _12PECCIA__A 1 2 27.540 0.00000 0.00000 -6.0000 -0.2859 0.00000 -24.000 12.0000 -12.000 
SPECCI7B _12PECCIA__B 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000 
SPECCI7C _12PECCIA__C 1 2 27.540 0.00000 0.00000 -6.0000 -0.2859 0.00000 -24.000 12.0000 -12.000 
SPECCI7D _12PECCIA__D 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000 
SPLATT21 220PLATTISC1 0 0        0.00000 0.00000 0.00000 0.00000 
SPLATT22 220PLATTISC2 0 0        0.00000 0.00000 0.00000 0.00000 
SPLATT2A 220PLATTISCA 1 0        16.1112 2.73300 0.00000 0.00000 
SPLATT2B 220PLATTISCB 1 0        15.8985 2.68400 0.00000 0.00000 
SPRADE11 380PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE12 380PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE13 380PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE14 380PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE15 380PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE16 380PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE17 380PRADELLA7 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE18 380PRADELLA8 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE19 380PRADELLA9 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1A 380PRADELLAA 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1C 380PRADELLAC 1 2 409.86 0.00000 0.00000 -6.4230 -38.000 0.00000 -72.000 38.0000 -38.000 
SPRADE1D 380PRADELLAD 1 2 409.86 0.00000 0.00000 -6.4230 -38.000 75.0000 -75.000 38.0000 -38.000 
SPRADE1T 380PRADELLAT 1 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1U 380PRADELLAU 1 0        0.00000 0.00000 0.00000 0.00000 
SPRADE71 _13PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE72 _13PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE73 _13PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE74 _13PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE7A _13PRADELLAA 1 2 26.337 0.00000 0.00000 -6.1660 -2.3175 0.00000 -72.000 36.0000 -36.000 
SPRADE7B _13PRADELLAB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 36.0000 -36.000 
SPRADE7C _13PRADELLAC 1 2 26.337 0.00000 0.00000 -6.1660 -1.6448 0.00000 -72.000 36.0000 -36.000 
SPRADE7D _13PRADELLAD 1 2 26.337 0.00000 0.00000 -5.8230 -1.6683 0.00000 -68.000 36.0000 -36.000 
SREGEN21 220REGENSDO1 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN22 220REGENSDO2 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN23 220REGENSDO3 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN24 220REGENSDO4 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN25 220REGENSDO5 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN26 220REGENSDO6 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN2A 220REGENSDOA 1 0        80.9233 -5.1950 0.00000 0.00000 
SREGEN2B 220REGENSDOB 1 0        0.00000 0.00000 0.00000 0.00000 
SREGEN2C 220REGENSDOC 1 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE21 220RIDDES__1 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE22 220RIDDES__2 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE23 220RIDDES__3 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE24 220RIDDES__4 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE25 220RIDDES__5 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE26 220RIDDES__6 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE27 220RIDDES__7 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE28 220RIDDES__8 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE2B 220RIDDES__B 1 0        34.2746 -3.8510 0.00000 0.00000 
SRIDDE2C 220RIDDES__C 1 2 235.71 0.00000 0.00000 -13.293 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIDDE2D 220RIDDES__D 1 0        22.8613 2.37000 0.00000 0.00000 
SRIDDE2E 220RIDDES__E 1 2 235.71 0.00000 0.00000 -13.293 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIDDE2F 220RIDDES__F 1 2 235.71 0.00000 0.00000 -13.293 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIDDE2G 220RIDDES__G 1 2 235.71 0.00000 0.00000 -13.293 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIDDE2H 220RIDDES__H 1 2 235.71 0.00000 0.00000 -13.293 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIET_21 220RIET____1 0 0        0.00000 0.00000 0.00000 0.00000 
SRIET_22 220RIET____2 0 0        0.00000 0.00000 0.00000 0.00000 
SRIET_2A 220RIET____A 1 0        6.76587 -1.2980 0.00000 0.00000 
SRIET_2B 220RIET____B 1 0        84.3607 0.30500 0.00000 0.00000 
SROBBI11 380ROBBIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI12 380ROBBIA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI13 380ROBBIA__3 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI14 380ROBBIA__4 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI15 380ROBBIA__5 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI1A 380ROBBIA__A 1 0        26.6044 -17.600 0.00000 0.00000 
SROBBI1B 380ROBBIA__B 1 0        26.6519 -17.624 0.00000 0.00000 
SROBIE21 220ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE22 220ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE71 _12ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE72 _12ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE73 _12ROBIEI__3 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE7A _12ROBIEI__A 1 2 27.425 0.00000 0.00000 0.00000 1.08840 40.0000 -40.000 20.0000 -20.000 
SROBIE7B _12ROBIEI__B 1 2 27.425 0.00000 0.00000 0.00000 1.08840 40.0000 -40.000 20.0000 -20.000 
SROBIE7C _12ROBIEI__C 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 20.0000 -20.000 
SROBIE7D _12ROBIEI__D 1 2 27.425 0.00000 0.00000 0.00000 -0.5506 40.0000 -40.000 20.0000 -20.000 
SROBIE7E _12ROBIEI__E 1 0        0.00000 0.00000 0.00000 -1.0000 0.00000 -25.000 11.5000 -11.500 
SROMAN11 380ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN12 380ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN13 380ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN14 380ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN15 380ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN16 380ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN21 220ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN22 220ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN23 220ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN24 220ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN25 220ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN26 220ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN2A 220ROMANEL__ 1 0        68.9450 43.7940 0.00000 0.00000 
SROMAN2B 220ROMANEL__ 1 0        64.3025 -58.882 0.00000 0.00000 
SROMAN2T 220ROMANEL_T 1 0        0.00000 0.00000 0.00000 0.00000 
SROMAN71 _27ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE21 220ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE22 220ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE2A 220ROTHENBRA 1 2 237.43 0.00000 0.00000 -2.9820 5.67948 0.00000 -76.747 42.5000 -42.500 
SROTHE2B 220ROTHENBRB 1 2 237.43 0.00000 0.00000 -2.9820 5.67948 0.00000 -67.509 42.5000 -42.500 
SROTHE2C 220ROTHENBRC 1 2 237.43 0.00000 0.00000 -4.0350 5.67948 0.00000 -29.846 57.5000 -57.500 
SRUETH21 220RUETHI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH22 220RUETHI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH23 220RUETHI__3 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH24 220RUETHI__4 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE21 220RUPPERSW1 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE22 220RUPPERSW2 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE2A 220RUPPERSWA 1 0        0.85884 -0.4950 0.00000 0.00000 
SRUPPE2B 220RUPPERSWB 1 0        18.0704 0.40900 0.00000 0.00000 
SS.TRI21 220S.TRIPHO1 0 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI22 220S.TRIPHO2 0 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI2A 220S.TRIPHOA 1 0        8.79227 -3.0170 0.00000 0.00000 
SS.TRI2B 220S.TRIPHOB 1 0        10.8573 1.98000 0.00000 0.00000 
SS.TRI2C 220S.TRIPHO_ 1 0        -49.150 5.70100 0.00000 0.00000 
SS.TRI2D 220S.TRIPHO_ 1 0        36.4514 20.8150 0.00000 0.00000 
SSAMST21 220SAMSTAGE1 0 0        0.00000 0.00000 0.00000 0.00000 
SSAMST2A 220SAMSTAGEA 1 0        35.2215 -16.977 0.00000 0.00000 
SSAREL21 220SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL2A 220SARELLI_A 1 0        44.2770 24.4930 0.00000 0.00000 
SSAREL2B 220SARELLI_B 1 0        62.4364 -11.173 0.00000 0.00000 
SSCHLA21 220SCHLATTI1 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA22 220SCHLATTI2 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA23 220SCHLATTI3 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA2A 220SCHLATTIA 1 0        35.8993 -8.5170 0.00000 0.00000 
SSCHLA2B 220SCHLATTIB 1 0        36.6097 -6.8840 0.00000 0.00000 
SSEDRU21 220SEDRUN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSEDRU22 220SEDRUN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSEDRU2A 220SEDRUN__A 1 0        9.00303 -2.3060 0.00000 0.00000 
SSEDRU2B 220SEDRUN__B 1 2 237.43 0.00000 0.00000 -1.8900 25.0000 0.00000 -37.244 25.0000 -25.000 
SSEDRU2C 220SEDRUN__C 1 2 237.43 0.00000 0.00000 -1.8900 25.0000 0.00000 -37.244 25.0000 -25.000 
SSEDRU2D 220SEDRUN__D 1 2 237.43 0.00000 0.00000 -1.8900 25.0000 0.00000 -37.244 25.0000 -25.000 
SSEEBA21 220SEEBACH_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSEEBA22 220SEEBACH_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSEEBA2A 220SEEBACH_A 1 0        -1.1813 -1.0550 0.00000 0.00000 
SSEEBA2B 220SEEBACH_B 1 0        41.0128 2.15600 0.00000 0.00000 
SSERRA21 220SERRA___1 0 0        0.00000 0.00000 0.00000 0.00000 
SSERRA2A 220SERRA___A 1 2 235.00 0.00000 0.00000 0.00000 -5.0000 0.00000 -5.2500 5.00000 -5.0000 
SSIEBN21 220SIEBNEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN22 220SIEBNEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN23 220SIEBNEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN2A 220SIEBNEN_A 1 2 235.86 0.00000 0.00000 0.00000 27.0000 0.00000 -54.000 27.0000 -27.000 
SSILS 11 380SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS 12 380SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS 1T 380SILS____T 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS 1U 380SILS____U 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS 21 220SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS 22 220SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS 23 220SILS____3 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS 24 220SILS____4 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS 2A 220SILS____A 1 0        54.0844 -39.057 0.00000 0.00000 
SSILS 2B 220SILS____B 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS 71 _10SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS 72 _10SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS 7A _10SILS____A 1 2 27.759 0.00000 0.00000 -3.2810 -2.6312 0.00000 -59.487 30.0000 -30.000 
SSILS 7B _10SILS____B 1 2 27.759 0.00000 0.00000 -3.2810 -2.6312 0.00000 -59.487 30.0000 -30.000 
SSILS 7C _10SILS____C 1 2 27.759 0.00000 0.00000 -3.2810 -2.6384 0.00000 -59.487 30.0000 -30.000 
SSILS 7D _10SILS____D 1 2 27.759 0.00000 0.00000 -3.2810 -2.6384 0.00000 -59.487 30.0000 -30.000 
SSOAZZ11 380SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ12 380SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ1T 380SOAZZA__T 1 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ21 220SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ22 220SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ2A 220SOAZZA__A 1 0        7.67518 -2.0490 0.00000 0.00000 
SSOAZZ2B 220SOAZZA__B 1 2 235.57 0.00000 0.00000 0.00000 20.9000 0.00000 -51.700 20.9000 -20.900 
SSOAZZ2C 220SOAZZA__C 1 0        7.70091 -1.9220 0.00000 0.00000 
SSOAZZ2D 220SOAZZA__D 1 2 235.57 0.00000 0.00000 0.00000 20.9000 0.00000 -51.700 20.9000 -20.900 
SSOAZZ71 _16SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD21 220STALDEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD22 220STALDEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD2A 220STALDEN_A 1 0        20.5331 -2.3280 0.00000 0.00000 
SSTALD2B 220STALDEN_B 1 2 235.00 0.00000 0.00000 -38.682 21.3935 0.00000 -89.261 46.3000 -46.300 
SSTALD2C 220STALDEN_C 1 0        20.2481 -2.5260 0.00000 0.00000 
SSTALD2D 220STALDEN_D 1 2 235.00 0.00000 0.00000 -38.682 21.3935 0.00000 -89.261 46.3000 -46.300 
SSTALD2E 220STALDEN_E 1 0        0.00000 0.00000 0.00000 0.00000 
SSTALD2F 220STALDEN_F 1 0        -0.7731 -1.8490 0.00000 0.00000 
SSURSE21 220SURSEE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE2A 220SURSEE__A 1 0        30.9619 0.08200 0.00000 0.00000 
SSURSE2B 220SURSEE__B 1 0        31.0015 0.09500 0.00000 0.00000 
STAVAN11 380TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN12 380TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN1T 380TAVANASAT 1 0        0.00000 0.00000 0.00000 0.00000 
STAVAN1U 380TAVANASAU 1 0        0.00000 0.00000 0.00000 0.00000 
STAVAN21 220TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN22 220TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN2A 220TAVANASAA 1 0        9.76688 -4.4060 0.00000 0.00000 
STAVAN71 _13TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN72 _13TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN7A _13TAVANASAA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -45.000 22.5000 -22.500 
STAVAN7B _13TAVANASAB 1 2 24.892 0.00000 0.00000 -1.6350 19.8303 0.00000 -33.519 22.5000 -22.500 
STAVAN7C _13TAVANASAC 1 2 24.892 0.00000 0.00000 -1.6350 10.4883 0.00000 -33.519 22.5000 -22.500 
STAVAN7D _13TAVANASAD 1 2 24.892 0.00000 0.00000 -1.6350 10.4883 0.00000 -33.519 22.5000 -22.500 
STIEFE21 220TIEFENCA1 0 0        0.00000 0.00000 0.00000 0.00000 
STIEFE2A 220TIEFENCAA 1 2 235.00 0.00000 0.00000 -20.640 -26.000 0.00000 -26.000 26.0000 -26.000 
STIERF11 380TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF12 380TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF13 380TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF14 380TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF15 380TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF16 380TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF21 220TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF22 220TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF23 220TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF24 220TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF25 220TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF26 220TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF2A 220TIERFEHDA 1 0        0.57586 -0.3590 0.00000 0.00000 
STIERF2B 220TIERFEHDB 1 2 238.00 0.00000 0.00000 -1.9090 11.5000 11.9823 -21.713 11.5000 -11.500 
STIERF2C 220TIERFEHDC 1 0        24.3484 1.20900 0.00000 0.00000 
STIERF2D 220TIERFEHDD 1 2 238.00 0.00000 0.00000 -1.9090 11.5000 0.00000 -21.713 11.5000 -11.500 
STIERF2E 220TIERFEHDE 1 2 238.00 0.00000 0.00000 -7.3870 38.0815 0.00000 -96.292 51.0000 -51.000 
STIERF2F 220TIERFEHDF 1 2 238.00 0.00000 0.00000 -7.3870 38.0815 0.00000 -96.292 51.0000 -51.000 
STIERF2G 220TIERFEHDG 1 2 238.00 0.00000 0.00000 -7.3870 38.0815 0.00000 -96.292 51.0000 -51.000 
STIERF2H 220TIERFEHDH 1 2 238.00 0.00000 0.00000 -11.289 38.0815 97.2677 -130.28 69.0000 -69.000 
STINZE21 220TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE22 220TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE23 220TINZEN__3 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE2A 220TINZEN__A 1 0        -9.7659 0.33500 0.00000 0.00000 
STINZE2B 220TINZEN__B 1 0        -10.084 0.33400 0.00000 0.00000 
STINZE71 _10TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE72 _10TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE7A _10TINZEN__A 1 0        1.67316 -0.2560 0.00000 0.00000 
STINZE7B _10TINZEN__B 1 2 27.141 0.00000 0.00000 -10.310 -0.7390 0.00000 -26.000 13.0000 -13.000 
STINZE7C _10TINZEN__C 1 0        0.79552 -0.2940 0.00000 0.00000 
STINZE7D _10TINZEN__D 1 2 27.141 0.00000 0.00000 -10.310 -0.7390 0.00000 -26.000 13.0000 -13.000 
STINZE7E _10TINZEN__E 1 2 27.141 0.00000 0.00000 -6.7410 -0.7369 0.00000 -17.000 8.50000 -8.5000 
STOESS21 220TOESS___1 0 0        0.00000 0.00000 0.00000 0.00000 
STOESS2A 220TOESS___A 1 0        83.5622 16.1150 0.00000 0.00000 
STOESS2B 220TOESS___B 1 0        82.5728 4.86400 0.00000 0.00000 
SVALLO21 220VALLORCI1 0 0        0.00000 0.00000 0.00000 0.00000 
SVALLO22 220VALLORCI2 0 0        0.00000 0.00000 0.00000 0.00000 
SVALLO2A 220VALLORCIA 1 2 235.00 0.00000 0.00000 -66.500 35.0000 0.00000 -70.000 35.0000 -35.000 
SVALLO2B 220VALLORCIB 1 2 235.00 0.00000 0.00000 -76.000 40.0000 40.0000 -80.000 40.0000 -40.000 
SVALLO2C 220VALLORCIC 1 2 235.00 0.00000 0.00000 -76.000 40.0000 40.0000 -80.000 40.0000 -40.000 
SVAUX_21 220VAUX____1 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_22 220VAUX____2 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_23 220VAUX____3 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_2A 220VAUX_____ 1 0        58.6567 -23.716 0.00000 0.00000 
SVAUX_2B 220VAUX_____ 1 0        62.6056 43.9690 0.00000 0.00000 
SVERBA21 220VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA22 220VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA2A 220VERBANO_A 1 2 235.00 0.00000 0.00000 -1.5930 -25.000 0.00000 -49.333 25.0000 -25.000 
SVERBA71 _12VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA72 _12VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA7A _12VERBANO_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -22.500 12.8000 -12.800 
SVERBA7B _12VERBANO_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -22.500 12.8000 -12.800 
SVERBA7C _12VERBANO_C 1 2 28.640 0.00000 0.00000 -20.704 -2.1330 0.00000 -24.667 12.8000 -12.800 
SVERBA7D _12VERBANO_D 1 2 28.640 0.00000 0.00000 -20.704 -2.1330 0.00000 -24.667 12.8000 -12.800 
SVERBO11 380VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO12 380VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO1T 380VERBOIS_T 1 0        0.00000 0.00000 0.00000 0.00000 
SVERBO21 220VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO22 220VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO2A 220VERBOIS_A 1 0        104.366 1.61700 0.00000 0.00000 
SVERBO2B 220VERBOIS_B 1 0        104.879 1.36600 0.00000 0.00000 
SVERBO2C 220VERBOIS_C 1 0        3.75596 -0.5330 0.00000 0.00000 
SVERBO2D 220VERBOIS_D 1 0        0.80245 -0.8230 0.00000 0.00000 
SVERBO71 _30VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA11 380VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA12 380VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA13 380VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA14 380VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA15 380VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA16 380VEYTAUX_6 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA17 380VEYTAUX_7 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1A 380VEYTAUX_A 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1B 380VEYTAUX_B 1 2 409.29 0.00000 0.00000 0.00000 -8.3063 114.000 -98.310 61.0000 -61.000 
SVEYTA1C 380VEYTAUX_C 1 2 409.29 0.00000 0.00000 0.00000 -8.3063 114.000 -98.310 61.0000 -61.000 
SVEYTA1T 380VEYTAUX_T 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1U 380VEYTAUX_U 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA21 220VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA22 220VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA23 220VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA24 220VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA25 220VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA2A 220VEYTAUX_A 1 2 236.43 0.00000 0.00000 0.00000 4.21068 27.8750 -32.000 32.5000 -32.500 
SVEYTA2B 220VEYTAUX_B 1 2 236.43 0.00000 0.00000 0.00000 4.21068 27.8750 -32.000 32.5000 -32.500 
SVEYTA2C 220VEYTAUX_C 1 2 236.43 0.00000 0.00000 0.00000 4.21068 27.8750 -32.000 32.5000 -32.500 
SVEYTA2D 220VEYTAUX_D 1 2 236.43 0.00000 0.00000 0.00000 4.21068 27.8750 -32.000 32.5000 -32.500 
SVEYTA71 _10VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA72 _10VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF21 220WEINFELD1 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF22 220WEINFELD2 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF2A 220WEINFELDA 1 0        85.1740 15.6590 0.00000 0.00000 
SWILLI21 220WILLISAU1 0 0        0.00000 0.00000 0.00000 0.00000 
SWILLI2A 220WILLISAUA 1 0        34.5507 0.44200 0.00000 0.00000 
SWIMMI21 220WIMMIS__1 0 0        0.00000 0.00000 0.00000 0.00000 
SWIMMI22 220WIMMIS__2 0 0        0.00000 0.00000 0.00000 0.00000 
SWIMMI2A 220WIMMIS__A 1 0        35.9013 -2.4870 0.00000 0.00000 
SWIMMI2B 220WIMMIS__B 1 0        24.8451 -14.591 0.00000 0.00000 
SWIMMI2C 220WIMMIS__C 1 0        31.3082 -2.3890 0.00000 0.00000 
SWINKE21 220WINKELN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SWINKE22 220WINKELN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SWINKE2A 220WINKELN_A 1 0        78.9791 3.32900 0.00000 0.00000 
SWINKE2B 220WINKELN_B 1 0        78.6238 -4.9440 0.00000 0.00000 
SWINKE2C 220WINKELN_C 1 0        15.5572 -11.844 0.00000 0.00000 
SWINKE2D 220WINKELN_D 1 0        15.8431 -11.833 0.00000 0.00000 
SWITTE21 220WITTENWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SWITTE22 220WITTENWI2 0 0        0.00000 0.00000 0.00000 0.00000 
SWITTE2A 220WITTENWIA 1 0        71.9371 -14.379 0.00000 0.00000 
SWITTE2B 220WITTENWIB 1 0        0.00000 0.00000 0.00000 0.00000 
SY_ACQ21 220Y/ACQUA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_BAT11 380Y/BATIAZ1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_BIT21 220Y/BITSCH1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_CHL21 220Y/CHATEL1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIF21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIG21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIG22 220Y/FIONAY2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_GAB21 220Y/GABI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_GST21 220Y/GSTAAD1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_ILA21 220Y/ILANZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_KUS21 220Y/KUESSN1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_LFB21 220Y/LAUFEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PLA21 220Y/PLATTI1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PLA22 220Y/PLATTI2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PLA23 220Y/PLATTI3 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PSC31 150Y/P.SCAI1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PSC3A 150Y/P.SCAIA 1 0        1.61380 1.46000 0.00000 0.00000 
SY_PUN11 380Y/PUNT__1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_REH21 220Y/REHAG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_ROS21 220Y/ROSEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_VIS21 220Y/VISP__1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_VIS22 220Y/VISP__2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_WEI21 220Y/WEIACH1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_WIM21 220Y/WIMMIS1 0 0        0.00000 0.00000 0.00000 0.00000 
SZERME21 220ZERMEIGG1 0 0        0.00000 0.00000 0.00000 0.00000 
SZERME2A 220ZERMEIGGA 1 0        0.18602 -0.0450 0.00000 0.00000 
SZERME2B 220ZERMEIGGB 1 2 235.00 0.00000 0.00000 -16.818 3.07325 12.5000 -34.739 18.0000 -18.000 
SZERME2C 220ZERMEIGGC 1 2 235.00 0.00000 0.00000 -16.818 3.07325 12.5000 -34.739 18.0000 -18.000 
##ZUA
UBOR2_21     UBOR2_21 0 0        59.9829 28.3000 0.00000 0.00000 
UBUR2_21     UBUR2_21 0 2 238.98 64.3404 19.6000 -625.16 -132.26 -397.36 -676.36 98.5200 -745.40 
UBUR3_81     UBUR3_81 0 2 342.60 0.00000 0.00000 -488.14 75.0140 -398.14 -726.14 145.570 -896.10 
UBUR4_11     UBUR4_11 0 0        0.00000 0.00000 0.00000 0.00000 
UKAL2_21     UKAL2_21 0 0        175.571 70.7600 0.00000 0.00000 
UMUK2_21     UMUK2_21 0 0        398.363 127.370 0.00000 0.00000 
UMUK4_11     UMUK4_11 0 0        0.00000 0.00000 0.00000 0.00000 
USTR2_21     USTR2_21 0 0        109.708 30.4800 0.00000 0.00000 
UVOL2_21     UVOL2_21 0 0        103.598 10.8900 0.00000 0.00000 
UVV2__21     UVV2__21 0 0        0.00000 0.00000 0.00000 0.00000 
UVV2__22     UVV2__22 0 0        0.00000 0.00000 0.00000 0.00000 
UZUK3_81     UZUK3_81 0 0        0.00000 0.00000 0.00000 0.00000 
UZUK7_01     UZUK7_01 0 0        0.84144 263.020 0.00000 0.00000 
##ZBG
VAECKO11 VAECKO11     0 2 412.00 0.00000 0.00000 -2067.6 278.176 -537.30 -2067.6 322.800 -537.20 
VAECKO21 VAECKO21     0 0        78.6334 5.40000 0.00000 0.00000 
VAECKO2Q VAECKO2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VAGROP51 VAGROP51     0 0        18.3611 5.30000 0.00000 0.00000 
VALEKO21 VALEKO21     0 0        154.273 21.2000 0.00000 0.00000 
VBALKA21 VBALKA21     0 0        0.00000 0.00000 0.00000 0.00000 
VBALKA51 VBALKA51     0 0        78.7332 5.20000 0.00000 0.00000 
VBALKA52 VBALKA52     0 0        0.00000 0.00000 0.00000 0.00000 
VBELME21 VBELME21     0 2 231.00 0.00000 0.00000 -109.30 4.49115 108.700 -348.20 88.2000 -91.900 
VBELOS51 VBELOS51     0 0        15.7666 1.50000 0.00000 0.00000 
VBLAGO11 VBLAGO11     0 0        0.00000 0.00000 0.00000 0.00000 
VBLAGO51 VBLAGO51     0 0        122.441 -11.900 0.00000 0.00000 
VBLAGO5Q VBLAGO5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VBOICH21 VBOICH21     0 0        90.8076 8.70000 0.00000 0.00000 
VBURGA11 VBURGA11     0 0        0.00000 0.00000 0.00000 0.00000 
VBURGA51 VBURGA51     0 0        233.805 41.4000 0.00000 0.00000 
VBURGA5Q VBURGA5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VCALIV51 VCALIV51     0 0        1.29725 0.00000 0.00000 0.00000 
VCAREV11 VCAREV11     0 0        0.00000 0.00000 0.00000 0.00000 
VCAREV51 VCAREV51     0 0        51.4909 1.80000 0.00000 0.00000 
VCAREV5Q VCAREV5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VCMOGL11 VCMOGL11     0 0        0.00000 0.00000 0.00000 0.00000 
VCMOGL51 VCMOGL51     0 0        88.7121 46.4000 0.00000 0.00000 
VCMOGL5Q VCMOGL5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU11 VDOBRU11     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU21 VDOBRU21     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU51 VDOBRU51     0 0        132.120 -13.300 0.00000 0.00000 
VDRIAN51 VDRIAN51     0 0        5.18901 3.20000 0.00000 0.00000 
VGABRO51 VGABRO51     0 0        27.5417 6.60000 0.00000 0.00000 
VGORYA21 VGORYA21     0 0        109.368 17.7000 0.00000 0.00000 
VGORYA51 VGORYA51     0 0        139.804 11.3000 0.00000 0.00000 
VHCHAI11 VHCHAI11     0 2 416.10 0.00000 0.00000 0.00000 -30.683 390.600 -421.40 190.400 -129.60 
VHCHAI12 VHCHAI12     0 0        0.00000 0.00000 0.00000 0.00000 390.600 -421.40 190.400 -129.60 
VHDEVI21 VHDEVI21     0 0        -6.3133 6.30000 0.00000 0.00000 
VHORFE21 VHORFE21     0 2 228.01 0.00000 0.00000 -37.800 -6.3658 44.3000 -159.00 64.3000 -55.700 
VHPESH21 VHPESH21     0 2 228.01 0.00000 0.00000 -96.601 -3.5766 -4.2000 -127.80 46.1000 -78.900 
VHSEST21 VHSEST21     0 2 231.99 0.00000 0.00000 -89.400 16.8761 -29.400 -238.70 90.2000 -49.800 
VHTESH21 VHTESH21     0 0        0.00000 0.00000 0.00000 0.00000 -11.800 -61.600 24.9000 -25.100 
VKARTA51 VKARTA51     0 0        -1.0021 -0.1000 0.00000 0.00000 
VKAZIC21 VKAZIC21     0 0        181.316 76.7000 0.00000 0.00000 
VMADAR21 VMADAR21     0 0        187.004 95.9000 0.00000 0.00000 
VMA_IZ11 VMA_IZ11     0 2 411.00 0.00000 0.00000 -583.80 -176.27 -148.90 -627.80 312.300 -287.70 
VMA_IZ21 VMA_IZ21     0 0        0.00000 0.00000 0.00000 0.00000 
VMA_IZ51 VMA_IZ51     0 2 118.00 193.490 21.4000 -37.200 19.2581 -15.800 -164.60 71.0000 -89.000 
VMETAL11 VMETAL11     0 0        50.5928 -17.000 0.00000 0.00000 
VMIZIA11 VMIZIA11     0 0        0.00000 0.00000 0.00000 0.00000 
VMIZIA21 VMIZIA21     0 0        84.9201 -20.800 0.00000 0.00000 
VMIZIA2Q VMIZIA2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VO_DEK51 VO_DEK51     0 0        0.00000 0.00000 0.00000 0.00000 
VO_KAK21 VO_KAK21     0 0        72.9455 8.00000 0.00000 0.00000 
VO_POK51 VO_POK51     0 0        9.47992 1.90000 0.00000 0.00000 
VO_RAD21 VO_RAD21     0 0        0.00000 0.00000 0.00000 0.00000 
VO_SHC21 VO_SHC21     0 0        -6.0127 7.60000 0.00000 0.00000 
VO_SPT21 VO_SPT21     0 0        28.7391 10.3000 0.00000 0.00000 
VPLEV121 VPLEV121     0 0        0.00000 0.00000 0.00000 0.00000 
VPLEV151 VPLEV151     0 0        110.266 27.4000 0.00000 0.00000 
VPLOVD11 VPLOVD11     0 0        197.282 63.2000 0.00000 0.00000 
VPLOVD1Q VPLOVD1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VPLOVD21 VPLOVD21     0 0        142.398 30.4000 0.00000 0.00000 
VSF_YU21 VSF_YU21     0 0        198.280 -2.2000 0.00000 0.00000 
VSOFIZ11 VSOFIZ11     0 0        0.00000 0.00000 0.00000 0.00000 
VSOFIZ1Q VSOFIZ1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSOFIZ51 VSOFIZ51     0 0        219.735 63.4000 0.00000 0.00000 
VSOFIZ5Q VSOFIZ5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN11 VSTOLN11     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN21 VSTOLN21     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN2Q VSTOLN2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN51 VSTOLN51     0 0        68.2554 -7.3000 0.00000 0.00000 
VSTOMA21 VSTOMA21     0 0        -1.6034 -12.600 0.00000 0.00000 
VTBDOL21 VTBDOL21     0 2 230.29 0.00000 0.00000 -131.30 23.4787 -121.30 -332.50 26.5000 -183.50 
VTBDOL51 VTBDOL51     0 2 118.00 171.936 12.5000 -121.30 -5.8473 -121.30 -166.30 31.6000 -93.400 
VTMI2_11 VTMI2_11     0 2 411.00 0.00000 0.00000 -388.20 53.2543 -121.60 -418.20 181.500 -108.50 
VTMI2_21 VTMI2_21     0 2 227.00 190.696 51.3000 -839.20 -1.7121 -47.900 -875.20 363.100 -336.90 
VTMI2_51 VTMI2_51     0 2 120.00 248.973 11.0000 -147.20 11.5891 -47.200 -159.20 58.1000 -71.900 
VTMI3_11 VTMI3_11     0 0        0.00000 0.00000 0.00000 0.00000 
VTMI3_21 VTMI3_21     0 2 227.00 89.8098 12.9000 -768.70 198.207 -127.20 -828.70 318.100 -361.90 
VTMI3_2Q VTMI3_2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VTSOF_21 VTSOF_21     0 0        64.7628 43.7000 0.00000 0.00000 
VTVARN21 VTVARN21     0 0        0.00000 0.00000 0.00000 0.00000 -116.90 -575.70 122.000 -268.00 
VTVARN51 VTVARN51     0 2 112.78 164.352 30.0000 -94.101 113.700 -94.100 -576.50 113.700 -276.30 
VVARNA11 VVARNA11     0 0        0.00000 0.00000 0.00000 0.00000 
VVARNA1Q VVARNA1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VVARNA21 VVARNA21     0 0        0.00000 0.00000 0.00000 0.00000 
VVETRE11 VVETRE11     0 0        0.00000 0.00000 0.00000 0.00000 
VZLATI11 VZLATI11     0 0        149.683 87.0000 0.00000 0.00000 
##ZBA
WBANOV5  WBANOV5      0 0        13.2202 4.66420 0.00000 0.00000 
WBBROD51 WBBROD51     0 0        8.71191 0.50919 0.00000 0.00000 
WBBROD52 WBBROD52     0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA12  WBIHAC2      0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA151 WBIHA151     0 0        9.27036 3.11625 0.00000 0.00000 
WBIHA152 WBIHA152     0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA25  WBIHA25      0 0        9.88975 1.61923 0.00000 0.00000 
WBILEC5  WBILEC5      0 0        5.57441 0.69250 0.00000 0.00000 
WBJEL15  WBJEL15      0 0        18.5611 3.88004 0.00000 0.00000 
WBJEL25  WBJEL25      0 0        1.55353 0.00000 0.00000 0.00000 
WBJEL35  WBJEL35      0 0        27.9532 3.78839 0.00000 0.00000 
WBJEL45  WBJEL45      0 0        5.37133 0.33607 0.00000 0.00000 
WBKRUP5  WKRUPA5      0 0        6.94516 1.36463 0.00000 0.00000 
WBL5TT5  WKTBL55      0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK151 WBL 1 51     0 0        26.3490 8.40166 0.00000 0.00000 
WBLUK152 WBL 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK25  WBL 2 5      0 0        46.4737 9.36913 0.00000 0.00000 
WBLUK35  WBL 3 5      0 0        40.5439 3.57453 0.00000 0.00000 
WBLUK45  WBL 4 5      0 0        10.2146 0.00000 0.00000 0.00000 
WBLUK55  WBL 5 5      0 0        7.65592 1.03875 0.00000 0.00000 
WBLUK611 WBLUKA11     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK612 WBLUKA12     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK651 WBL 6 51     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK652 WBL 6 52     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK75  WBL 7 5      0 0        10.8341 1.40537 0.00000 0.00000 
WBLUK85  WBL 8 5      0 0        0.00000 0.00000 0.00000 0.00000 
WBRCK15  WBRCK15      0 0        27.7502 5.18357 0.00000 0.00000 
WBRCK251 WBRCK251     0 0        28.8874 3.89023 0.00000 0.00000 
WBRCK252 WBRCK252     0 0        0.00000 0.00000 0.00000 0.00000 
WBREZA5  WBREZA5      0 0        9.44298 2.08769 0.00000 0.00000 
WBUGOJ5  WBUGOJ5      0 0        10.6817 1.69052 0.00000 0.00000 
WBUSOV5  WBUSOV5      0 0        5.12764 0.62121 0.00000 0.00000 
WBUZIM5  WBUZIM5      0 0        3.83811 0.41754 0.00000 0.00000 
WCAPLJ5  WCAPLJ5      0 0        11.1769 1.09000 0.00000 0.00000 
WCAZI15  WCAZ1 5      0 0        14.2762 1.40537 0.00000 0.00000 
WCAZI25  WCAZ2 5      0 0        2.80243 0.26478 0.00000 0.00000 
WCELIN5  WCELIN5      0 0        5.37133 0.74342 0.00000 0.00000 
WCELUL5  WCELUL5      0 0        0.00000 0.00000 0.00000 0.00000 
WCEMEN5  WCEMEN5      0 0        21.0791 4.49107 0.00000 0.00000 
WCITL25  WCITL25      0 0        0.00000 0.00000 0.00000 0.00000 
WCITLU5  WCITLU5      0 0        13.0374 2.18952 0.00000 0.00000 
WDERVE51 WDERVE51     0 0        15.1697 1.75162 0.00000 0.00000 
WDERVE52 WDERVE52     0 0        0.00000 0.00000 0.00000 0.00000 
WDJURD5  WDJURD5      0 0        16.1546 6.47692 0.00000 0.00000 
WDOBIS5  WDO IS5      0 0        0.00000 0.00000 0.00000 0.00000 
WDOBO15  TS_Doboj_1   0 0        14.2254 1.07949 0.00000 0.00000 
WDOBO25  TS_Doboj_2   0 0        11.3113 1.01838 0.00000 0.00000 
WDOBO35  WDO 3 5      0 0        3.71627 0.16294 0.00000 0.00000 
WDOBRI5  WDBRNJ5      0 0        0.00000 0.00000 0.00000 0.00000 
WDRVAR5  WDRVAR5      0 0        1.59414 0.00000 0.00000 0.00000 
WDUBIC5  WDUBIC5      0 0        14.8041 2.07750 0.00000 0.00000 
WDVAKU5  WD VAK5      0 0        3.10704 0.13239 0.00000 0.00000 
WEALMO2  WEALMO2      0 0        1.93427 41.2200 0.00000 0.00000 
WEVPBL5  WBLAZU5      0 0        0.00000 0.00000 0.00000 0.00000 
WEVPKO5  WEVPKO5      0 0        11.1183 1.18132 0.00000 0.00000 
WEVPLP5  WEVDLP5      0 0        0.00000 0.00000 0.00000 0.00000 
WFOCA 5  WFOCA 5      0 0        7.61531 1.64978 0.00000 0.00000 
WFOJNI5  WFOJNI5      0 0        4.90425 0.86563 0.00000 0.00000 
WGACKO51 WGACKO51     0 0        6.69132 3.45232 0.00000 0.00000 
WGACKO52 WGACKO52     0 0        0.00000 0.00000 0.00000 0.00000 
WGLINI5  WGLINI5      0 0        13.0069 10.2449 0.00000 0.00000 
WGORA25  WGORA25      0 0        0.47723 0.36662 0.00000 0.00000 
WGRACA5  WGRACA5      0 0        22.5413 5.67240 0.00000 0.00000 
WGRADA2  WGRADC2      0 0        0.00000 0.00000 0.00000 0.00000 
WGRADA51 WGRADC51     0 0        16.9364 4.14482 0.00000 0.00000 
WGRADA52 WGRADC52     0 0        0.00000 0.00000 0.00000 0.00000 
WGRAHO5  WGRAHO5      0 0        0.69045 0.19349 0.00000 0.00000 
WGRDS15  WGRDIS5      0 0        16.5405 1.74144 0.00000 0.00000 
WGRDS25  WGRDI25      0 0        0.00000 0.00000 0.00000 0.00000 
WGRDTT5  WKTGRD5      0 0        0.00000 0.00000 0.00000 0.00000 
WGRUDE5  WGRUDE5      0 0        9.10790 1.11004 0.00000 0.00000 
WGRZD151 WGORA151     0 0        14.1238 0.15276 0.00000 0.00000 
WGRZD152 WGORA152     0 0        0.00000 0.00000 0.00000 0.00000 
WGVAKU5  WUSKOP5      0 0        5.20887 1.00820 0.00000 0.00000 
WHADZI5  WHADZC5      0 0        12.8851 0.92673 0.00000 0.00000 
WHAK  51 WHAK  51     0 0        1.06614 0.10184 0.00000 0.00000 
WHAK  52 WHAK  52     0 0        0.00000 0.00000 0.00000 0.00000 
WHBOCA5  WBOCAC5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 0.00000 -50.000 
WHCAPL2  WHECAP2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 50.0000 -252.00 
WHEDUB2  WHEDUB2      0 2 245.10 0.00000 0.00000 -102.00 0.00000 -55.000 -126.00 0.00000 -100.00 
WHGRAB2  WGRABO2      0 2 245.39 0.00000 0.00000 -70.000 0.00000 -50.000 -114.00 0.00000 -56.000 
WHJABL51 WHEJAB51     0 2 120.33 2.68058 0.28515 -155.00 -3.6146 -72.000 -180.00 0.00000 -117.00 
WHJABL52 WHEJAB52     0 0        0.00000 0.00000 0.00000 0.00000 
WHJAJ151 WHEJC151     0 2 116.00 0.00000 0.00000 -50.000 20.0000 -34.000 -60.000 20.0000 -72.000 
WHJAJ152 WHEJC152     0 0        0.00000 0.00000 0.00000 0.00000 
WHMBLA5  WHEMBL5      0 2 116.86 0.00000 0.00000 -13.000 0.00000 -10.000 -63.000 0.00000 -40.000 
WHMLIN5  WHEMLN5      0 2 116.00 0.00000 0.00000 -11.000 13.0546 -6.0000 -30.000 20.0000 -22.000 
WHMOST51 WHEMOS51     0 2 116.59 0.00000 0.00000 -45.000 24.0000 -30.000 -72.000 24.0000 -54.000 
WHMOST52 WHEMOS52     0 0        0.00000 0.00000 0.00000 0.00000 
WHRAMA21 WHRAMA21     0 2 245.53 0.00000 0.00000 -160.00 0.00000 -110.00 -180.00 0.00000 -76.000 
WHRAMA22 WHRAMA22     0 0        0.00000 0.00000 0.00000 0.00000 
WHRDUB5  WTSDUB5      0 0        0.00000 0.00000 0.00000 0.00000 
WHSALA21 WSALAK21     0 2 245.31 0.00000 0.00000 -75.000 0.00000 -64.000 -210.00 0.00000 -99.000 
WHSALA22 WSALAK22     0 0        0.00000 0.00000 0.00000 0.00000 
WHTREB2  WHETRE2      0 2 245.26 0.00000 0.00000 -90.000 0.00000 -80.000 -177.00 0.00000 -90.000 
WHVSGR11 WHEVIS11     0 2 418.87 0.00000 0.00000 -180.00 21.0000 -140.00 -315.00 21.0000 -150.00 
WHVSGR12 WHEVIS12     0 0        0.00000 0.00000 0.00000 0.00000 
WILIJA5  WILJAS5      0 0        2.07136 0.00000 0.00000 0.00000 
WJABLA5  WTSJAB5      0 0        2.45721 0.22404 0.00000 0.00000 
WJAJC15  WTSJC15      0 0        9.68667 11.0393 0.00000 0.00000 
WJAJC22  WJAJCE2      0 0        0.00000 0.00000 0.00000 0.00000 
WJAJC251 WJAJC251     0 0        0.07108 0.02037 0.00000 0.00000 
WJAJC252 WJAJC252     0 0        0.00000 0.00000 0.00000 0.00000 
WJUG  5  WZJUG 5      0 0        19.8607 10.3366 0.00000 0.00000 
WKISEL5  WKISEL5      0 0        12.3063 2.51541 0.00000 0.00000 
WKLADA5  WKLDNJ5      0 0        8.37683 0.41754 0.00000 0.00000 
WKLADU5  WVKLAD5      0 0        7.34115 2.73945 0.00000 0.00000 
WKLJUC5  WKLJUC5      0 0        3.11720 0.53974 0.00000 0.00000 
WKONJI5  WKONJC5      0 0        11.1183 1.18132 0.00000 0.00000 
WKTDOI5  WKTDOI5      0 0        0.00000 0.00000 0.00000 0.00000 
WKTDUB5  WKTDUB5      0 0        0.00000 0.00000 0.00000 0.00000 
WKUPRE5  WKUPRE5      0 0        1.36060 0.00000 0.00000 0.00000 
WKVAKU5  WK VAK5      0 0        0.00000 0.00000 0.00000 0.00000 
WKVARO5  WK VAR5      0 0        9.27036 1.85346 0.00000 0.00000 
WLAKT25  WLAKT25      0 0        4.16303 0.35643 0.00000 0.00000 
WLAKTA5  WLAKTA5      0 0        13.7685 0.00000 0.00000 0.00000 
WLIVNO51 WLIVNO51     0 0        9.59528 2.47467 0.00000 0.00000 
WLIVNO52 WLIVNO52     0 0        0.00000 0.00000 0.00000 0.00000 
WLJUBU51 WLUBUS51     0 0        12.8344 2.16916 0.00000 0.00000 
WLJUBU52 WLUBUS52     0 0        0.00000 0.00000 0.00000 0.00000 
WLOPAR5  WLOPAR5      0 0        2.52829 0.25460 0.00000 0.00000 
WLUKA151 WLUKAV51     0 0        23.9019 6.29361 0.00000 0.00000 
WLUKA152 WLUKAV52     0 0        0.00000 0.00000 0.00000 0.00000 
WMAGLA5  WMAGLJ5      0 0        13.8700 2.64780 0.00000 0.00000 
WMGRAD5  WMGRAD5      0 0        5.51348 2.15897 0.00000 0.00000 
WMODRI5  WMODRC5      0 0        13.5146 0.94710 0.00000 0.00000 
WMOST151 WMO 1 51     0 0        5.61502 0.21386 0.00000 0.00000 
WMOST152 WMO 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST251 WMO 2 51     0 0        21.5057 3.97170 0.00000 0.00000 
WMOST252 WMO 2 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST321 WMOST321     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST322 WMOST322     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST411 WMOST411     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST412 WMOST412     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST421 WMOST421     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST422 WMOST422     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST451 WMO 4 51     0 0        1.60430 0.06110 0.00000 0.00000 
WMOST452 WMO 4 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST55  WMO 5 5      0 0        6.45778 0.73324 0.00000 0.00000 
WMOST65  WMO 6 5      0 0        21.7899 0.00000 0.00000 0.00000 
WMOST75  WMO 7 5      0 0        18.1854 0.93691 0.00000 0.00000 
WNEUM 5  WNEUM 5      0 2 116.00 0.00000 0.00000 2.03000 5.00000 5.00000 0.00000 5.00000 -5.0000 
WNEVES5  WNEVES5      0 0        4.12242 0.96746 0.00000 0.00000 
WNGRAD5  WNGRAD5      0 0        11.3316 1.62941 0.00000 0.00000 
WNTRAV5  WNTRAV5      0 0        7.72700 0.25460 0.00000 0.00000 
WODZAK5  WODZAK5      0 0        5.86887 1.51739 0.00000 0.00000 
WORASJ5  WORASJ5      0 0        9.42267 1.65997 0.00000 0.00000 
WPALE 5  WPALE 5      0 0        19.2515 4.33831 0.00000 0.00000 
WPAZAR5  WPAZAR5      0 0        4.54888 1.45629 0.00000 0.00000 
WPETRO5  WBPETR5      0 0        4.38642 0.53974 0.00000 0.00000 
WPLJTT5  WKTKPL5      0 0        0.00000 0.00000 0.00000 0.00000 
WPOSUS5  WPOSUS5      0 0        10.3365 2.02658 0.00000 0.00000 
WPRATA5  WPRATC5      0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ15  WPRIJ15      0 0        15.6063 2.10805 0.00000 0.00000 
WPRIJ221 WPRIJE21     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ222 WPRIJE22     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ251 WPRIJ251     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ252 WPRIJ252     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ35  WPRIJ35      0 0        15.4540 1.22206 0.00000 0.00000 
WPRIJ551 WPRIJ551     0 0        4.59965 0.41754 0.00000 0.00000 
WPRIJ552 WPRIJ552     0 0        0.00000 0.00000 0.00000 0.00000 
WPRITT5  WKTPRJ5      0 0        0.00000 0.00000 0.00000 0.00000 
WPRNJ15  WPRNJV5      0 0        10.4076 1.25261 0.00000 0.00000 
WRAMA 5  WRAMA 5      0 0        2.57905 0.20368 0.00000 0.00000 
WROGAT5  WROGAT5      0 0        1.64490 0.43791 0.00000 0.00000 
WRPJAB21 WRPJAB21     0 0        0.00000 0.00000 0.00000 0.00000 
WRPJAB22 WRPJAB22     0 0        0.00000 0.00000 0.00000 0.00000 
WRPKAK21 WRPKAK21     0 0        0.00000 0.00000 0.00000 0.00000 
WRPKAK22 WRPKAK22     0 0        0.00000 0.00000 0.00000 0.00000 
WSA5TT5  WKTSA55      0 0        0.00000 0.00000 0.00000 0.00000 
WSAMAC5  WSAMAC5      0 0        14.0122 0.36662 0.00000 0.00000 
WSAR1011 WSAR1011     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1012 WSAR1012     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1051 WSA10 51     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1052 WSA10 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR115  WSA11 5      0 0        20.8152 3.84949 0.00000 0.00000 
WSAR125  WSA12 5      0 0        0.00000 0.00000 0.00000 0.00000 
WSAR135  WSA13 5      0 0        26.2982 3.69673 0.00000 0.00000 
WSAR145  WSA14 5      0 0        24.9579 2.33210 0.00000 0.00000 
WSAR155  WSA15 5      0 0        17.8706 1.43592 0.00000 0.00000 
WSAR185  WSA18 5      0 0        13.1084 1.91456 0.00000 0.00000 
WSAR2011 WSAR2011     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR2012 WSAR2012     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR202  WSAR202      0 0        0.00000 0.00000 0.00000 0.00000 
WSAR2051 WSA20 51     0 0        17.7690 3.26901 0.00000 0.00000 
WSAR2052 WSA20 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA151 WSA 1 51     0 0        4.40673 10.9476 0.00000 0.00000 
WSARA152 WSA 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA25  WSA 2 5      0 0        11.1691 1.63960 0.00000 0.00000 
WSARA451 WSA 4 51     0 0        16.8451 5.70295 0.00000 0.00000 
WSARA452 WSA 4 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA55  WSA 5 5      0 0        23.7902 2.68853 0.00000 0.00000 
WSARA75  WSA 7 5      0 0        24.0440 3.56434 0.00000 0.00000 
WSARA85  WSA 8 5      0 0        18.5611 1.60905 0.00000 0.00000 
WSBRIJ5  WSBRIJ5      0 0        18.3580 3.55416 0.00000 0.00000 
WSIPOV5  WSIPOV5      0 0        4.67072 2.15897 0.00000 0.00000 
WSJEVE5  WZSJEV5      0 0        39.7215 20.6528 0.00000 0.00000 
WSMOST5  WSMOST5      0 0        7.97069 1.49702 0.00000 0.00000 
WSOKOL5  WSOKOL5      0 0        8.11283 2.52559 0.00000 0.00000 
WSR-CA5  WSREBC5      0 0        12.5703 0.53974 0.00000 0.00000 
WSR-IK5  WSRNIK5      0 0        11.4737 2.38302 0.00000 0.00000 
WSRBAC5  WSRBAC5      0 0        10.8747 1.99603 0.00000 0.00000 
WSTOLA5  WSTOLC5      0 0        7.85900 1.22206 0.00000 0.00000 
WTESAN5  WTESAN5      0 0        24.2268 6.14085 0.00000 0.00000 
WTESLI5  WTESLC5      0 0        4.60980 0.93691 0.00000 0.00000 
WTGACK11 WGACKO11     0 2 431.00 0.00000 0.00000 -180.00 -55.228 -180.00 -276.00 55.0000 -179.00 
WTGACK12 WGACKO12     0 0        0.00000 0.00000 0.00000 0.00000 
WTGRAD5  WTGRAD5      0 0        8.66114 1.53776 0.00000 0.00000 
WTKAK52  WTEKAK2      0 0        0.00000 0.00000 0.00000 0.00000 
WTKAK721 WKAKA521     0 2 241.30 0.00000 0.00000 -195.00 50.0000 -170.00 -230.00 50.0000 -142.00 
WTKAK722 WKAKA522     0 0        0.00000 0.00000 0.00000 0.00000 
WTKAKA51 WTEKAK51     0 2 119.00 9.63590 2.97368 -90.000 7.28465 -65.000 -220.00 24.0000 -158.00 
WTKAKA52 WTEKAK52     0 0        0.00000 0.00000 0.00000 0.00000 
WTOPOL5  WTOPOL5      0 0        10.0826 1.16096 0.00000 0.00000 
WTRAV15  WTRAV15      0 0        17.8909 4.49107 0.00000 0.00000 
WTRAV25  WTRAV25      0 0        8.05191 1.76180 0.00000 0.00000 
WTREB15  WTSTRB5      0 0        10.1842 1.07949 0.00000 0.00000 
WTREBI11 WTREBI11     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI12 WTREBI12     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI21 WTREBI21     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI22 WTREBI22     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI5  WTREBI5      0 0        11.7682 1.75162 0.00000 0.00000 
WTSBJE5  WBJLJC5      0 0        24.4176 12.2700 0.00000 0.00000 
WTSTAN11 WTSTAN11     0 2 425.00 0.00000 0.00000 -276.28 -29.380 -130.00 -299.00 55.0000 -180.00 
WTSTAN12 WTSTAN12     0 0        0.00000 0.00000 0.00000 0.00000 
WTSTAN51 WTSTAN51     0 0        1.88859 0.14257 0.00000 0.00000 
WTSTAN52 WSTANR52     0 0        0.00000 0.00000 0.00000 0.00000 
WTTUZ62  WTUZL62      0 2 244.00 0.00000 0.00000 -150.00 -8.4707 -120.00 -230.00 30.0000 -135.00 
WTTUZL21 WTETUZ21     0 2 243.84 0.00000 0.00000 -160.00 -118.78 -130.00 -400.00 30.0000 -248.00 
WTTUZL22 WTETUZ22     0 0        0.00000 0.00000 0.00000 0.00000 
WTTUZL51 WTETUZ51     0 2 116.26 23.2013 7.36291 -60.000 25.0000 -60.000 -100.00 25.0000 -35.000 
WTTUZL52 WTETUZ52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUGLJ11 WUGLJE11     0 2 418.75 0.00000 0.00000 -210.00 51.2858 -190.00 -279.00 55.0000 -175.00 
WTUGLJ12 WUGLJE12     0 0        0.00000 0.00000 0.00000 0.00000 
WTUGLJ51 WUGLJV51     0 0        11.3824 5.27523 0.00000 0.00000 
WTUGLJ52 WUGLJV52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL35  WTUZL35      0 0        4.78241 0.79434 0.00000 0.00000 
WTUZL411 WTUZLA11     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL412 WTUZLA12     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL421 WTSTUZ21     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL422 WTSTUZ22     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL451 WTSTUZ51     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL452 WTSTUZ52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL551 WTUZ5 51     0 0        23.1607 7.70916 0.00000 0.00000 
WTUZL552 WTUZ5 52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZLC51 WTUZ C51     0 0        44.8998 9.93942 0.00000 0.00000 
WTUZLC52 WTUZ C52     0 0        0.00000 0.00000 0.00000 0.00000 
WUKRIN5  WUKRNA5      0 0        1.18799 0.00000 0.00000 0.00000 
WVARES5  WVARES5      0 0        2.57905 0.36662 0.00000 0.00000 
WVISEG11 WTSVSG11     0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG12 WTSVSG12     0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG2  WTSVSG2      0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG51 WVISEG51     0 0        7.13808 3.74765 0.00000 0.00000 
WVISEG52 WVISEG52     0 0        0.00000 0.00000 0.00000 0.00000 
WVISOK5  WVISOK5      0 0        17.9010 3.54397 0.00000 0.00000 
WVITEZ5  WVITEZ5      0 0        11.8799 1.95530 0.00000 0.00000 
WVLASE5  WVLASN5      0 0        9.75775 0.48882 0.00000 0.00000 
WVRNOG5  WVRNGR5      0 0        2.25413 0.45827 0.00000 0.00000 
WWGBRS5  VE Mesihovin 0 2 117.04 0.00000 0.00000 -43.000 16.0000 -1.0000 -51.000 16.0000 -16.000 
WWJELO5  VE Jelovaca  0 2 118.00 0.00000 0.00000 -31.000 -4.4323 -1.0000 -36.000 13.0000 -13.000 
WWPODV5  VE Podvelezj 0 2 117.13 0.00000 0.00000 -41.000 15.0000 -1.0000 -49.000 15.0000 -15.000 
WZAVID5  WZAVID5      0 0        18.0635 3.65600 0.00000 0.00000 
WZENI151 WZE 1 51     0 0        5.35102 0.26478 0.00000 0.00000 
WZENI152 WZE 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI221 WZENIC21     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI222 WZENIC22     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI251 WZE 2 51     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI252 WZE 2 52     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI35  WZE 3 5      0 0        28.6437 1.35445 0.00000 0.00000 
WZENI45  WZE 4 5      0 0        14.7534 1.41555 0.00000 0.00000 
WZVORN51 WBIRAC51     0 0        23.1912 4.75585 0.00000 0.00000 
WZVORN52 WBIRAC52     0 0        0.00000 0.00000 0.00000 0.00000 
##ZXX
XAC_LO11              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_DB11     XAL_DB11 0 0        0.00000 0.00000 0.00000 0.00000 
XAL_LG11 XAL_LG       0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PN21 XAL_PN       0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PN22 XAL_PN       0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PO21 XAL_PO21     0 0        0.00000 0.00000 0.00000 0.00000 
XAL_RO11              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_RO12              0 0        0.00000 0.00000 0.00000 0.00000 
XAR_AR21              0 0        0.00000 0.00000 0.00000 0.00000 
XAR_GA1G XAR_GA1G     1 0        -83.800 28.1977 0.00000 0.00000 
XAR_GA1I GR-IT1       1 0        106.900 29.9000 0.00000 0.00000 
XAS_KU11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XAS_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XAU_M.21              0 0        0.00000 0.00000 0.00000 0.00000 
XAU_MO22              0 0        0.00000 0.00000 0.00000 0.00000 
XAU_SA21              0 0        0.00000 0.00000 0.00000 0.00000 
XAV_AV11              0 0        0.00000 0.00000 0.00000 0.00000 
XAV_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
XB._CA21              0 0        0.00000 0.00000 0.00000 0.00000 
XBA_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
XBA_MU11 XBA_MU11     1 0        0.00000 0.00000 0.00000 0.00000 
XBA_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XBA_ZA01 XBA_ZA01     1 0        0.00000 0.00000 0.00000 0.00000 
XBB_LI51 Livno        0 0        0.00000 0.00000 0.00000 0.00000 
XBE_BU51 XBE_BU51     1 0        0.00000 0.00000 0.00000 0.00000 
XBE_GB1B XBE_GB1B     0 0        93.7000 -8.1154 0.00000 0.00000 
XBE_NA11 XBE_NA11     1 0        0.00000 0.00000 0.00000 0.00000 
XBE_OX21 XBE_OX21     0 0        0.00000 0.00000 0.00000 0.00000 
XBE_TI11 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XBE_TI21 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XBG_TH11 XBG_TH11     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_LE51 XBI_LE51     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_MO31 XBI_MO31     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_NI51 XBI_NI51     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_PR21              0 0        0.00000 0.00000 0.00000 0.00000 
XBI_SO21 XBI_SO21     0 0        0.00000 0.00000 0.00000 0.00000 
XBI_SO22 XBI_SO22     0 0        0.00000 0.00000 0.00000 0.00000 
XBM_AP51 Apatin       0 0        0.00000 0.00000 0.00000 0.00000 
XBR_AV11 XBR_AV       0 0        0.00000 0.00000 0.00000 0.00000 
XBR_SL51 Bosanski Bro 0 0        0.00000 0.00000 0.00000 0.00000 
XBR_VR51 XBR_VR51     1 0        0.00000 0.00000 0.00000 0.00000 
XBU_KO51 Kopar        0 0        -1.9056 3.90000 0.00000 0.00000 
XCA_AL11 XCA_AL       0 0        0.00000 0.00000 0.00000 0.00000 
XCA_AL12 XCA_AL       0 0        0.00000 0.00000 0.00000 0.00000 
XCA_OP51 Capljina     0 0        0.00000 0.00000 0.00000 0.00000 
XCE_FR11 XCE_FR       0 0        0.00000 0.00000 0.00000 0.00000 
XCM_ST11 XCM_ST11     1 0        0.00000 0.00000 0.00000 0.00000 
XDI_ME11 D2-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XDI_ME12 D2-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XDO_RA11 XDO_RA11     1 0        0.00000 0.00000 0.00000 0.00000 
XDO_SI51 Siklos       0 0        0.00000 0.00000 0.00000 0.00000 
XDU_SL11 XDU_SL11     0 0        0.00000 0.00000 0.00000 0.00000 
XDU_SL12 XDU_SL12     0 0        0.00000 0.00000 0.00000 0.00000 
XED_EE1D DKW-NL DC    1 0        486.700 11.1000 0.00000 0.00000 
XED_EE1N XED_EE1N     0 0        -478.73 0.00000 0.00000 0.00000 
XEE_FE1N XEE_FE1N     0 0        -490.00 100.000 0.00000 0.00000 
XEI_MU11              0 0        0.00000 0.00000 0.00000 0.00000 
XEI_VO21              0 0        0.00000 0.00000 0.00000 0.00000 
XEL_AL11     XEL_AL11 0 0        0.00000 0.00000 0.00000 0.00000 
XEL_AL12     XEL_AL12 0 0        133.000 49.2100 0.00000 0.00000 
XEN_SA21              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI11              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI12              0 0        0.00000 0.00000 0.00000 0.00000 
XER_PE11 Pecs         0 0        0.00000 0.00000 0.00000 0.00000 
XER_PE12 Pecs         0 0        0.00000 0.00000 0.00000 0.00000 
XER_SM11 Sremska Mitr 0 0        0.00000 0.00000 0.00000 0.00000 
XFI_PR21 XFI_PR21     1 0        0.00000 0.00000 0.00000 0.00000 
XFL_BI11 XFL_BI11     1 0        0.00000 0.00000 0.00000 0.00000 
XGN_GA11 XGN_GA11     1 0        0.00000 0.00000 0.00000 0.00000 
XGN_VD11 XGN_VD11     1 0        0.00000 0.00000 0.00000 0.00000 
XGO_LE11 XGO_LE11     1 0        0.00000 0.00000 0.00000 0.00000 
XGO_ME21 220MESE_____ 0 0        0.00000 0.00000 0.00000 0.00000 
XGR_DA21 Gradacac     0 0        0.00000 0.00000 0.00000 0.00000 
XGR_HG11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XGR_HG12 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XGR_IM51 Grude        0 0        0.00000 0.00000 0.00000 0.00000 
XGR_KN51 Bosansko Gra 0 0        0.00000 0.00000 0.00000 0.00000 
XGR_MA1N XGR_MA1N     0 0        147.996 -75.000 0.00000 0.00000 
XGR_TA21              0 0        0.00000 0.00000 0.00000 0.00000 
XGU_SI51 XGU_SI51     1 0        0.00000 0.00000 0.00000 0.00000 
XGY_GA11 XGY_GA11     1 0        0.00000 0.00000 0.00000 0.00000 
XHE_AR11              0 0        0.00000 0.00000 0.00000 0.00000 
XHG_MI11 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000 
XHG_MI12 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000 
XHR_ET11 CZ-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XHR_RO11 CZ-D8        1 0        0.00000 0.00000 0.00000 0.00000 
XHR_RO12 CZ-D8        1 0        0.00000 0.00000 0.00000 0.00000 
XJI_KI51 XJI_KI51     1 0        0.00000 0.00000 0.00000 0.00000 
XKA_KB11 XKA_KB11     1 0        0.00000 0.00000 0.00000 0.00000 
XKA_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
XKA_MA12              0 0        0.00000 0.00000 0.00000 0.00000 
XKA_PG11 XKA_PG11     1 0        0.00000 0.00000 0.00000 0.00000 
XKB_NI11 XKB_NI11     1 0        0.00000 0.00000 0.00000 0.00000 
XKI_MU21 XKI_MU21     1 0        0.00000 0.00000 0.00000 0.00000 
XKO_LA11 IT-ME1       1 0        0.00000 0.00000 0.00000 0.00000 
XKO_LA12 IT-ME2       1 0        0.00000 0.00000 0.00000 0.00000 
XKO_TI11 XKO_TI11     1 0        0.00000 0.00000 0.00000 0.00000 
XKO_TI12 XKO_TI12     1 0        0.00000 0.00000 0.00000 0.00000 
XKR_LE11    XKR_LE112 0 0        0.00000 0.00000 0.00000 0.00000 
XKR_LE12    XKR_LE122 0 0        0.00000 0.00000 0.00000 0.00000 
XKR_ZA11 XKR_ZA11     0 0        0.00000 0.00000 0.00000 0.00000 
XKR_ZA12 XKR_ZA12     0 0        0.00000 0.00000 0.00000 0.00000 
XKU_ZA51 XKU_ZA51     1 0        0.00000 0.40561 0.00000 0.00000 
XKV_GR51 Kulen Vakuf  0 0        0.00000 0.00000 0.00000 0.00000 
XLA_EN11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_GU21 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_GU22 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU12 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU13 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU21 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU22 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_MU11 380MUSIGNAN_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_TI11 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XLI_BU21    XLI_BU213 0 0        0.00000 0.00000 0.00000 0.00000 
XLI_KO21    XLI_KO213 0 0        0.00000 0.00000 0.00000 0.00000 
XLI_OB1A              1 0        172.000 0.00000 0.00000 0.00000 
XLI_OB1B XLI_OB1B     0 0        -172.00 98.2898 0.00000 0.00000 
XLI_PB21 XLI_PB21     0 0        0.00000 0.00000 0.00000 0.00000 
XLI_SO21              0 0        0.00000 0.00000 0.00000 0.00000 
XLL_BA11              0 0        0.00000 0.00000 0.00000 0.00000 
XLL_BA12              0 0        0.00000 0.00000 0.00000 0.00000 
XMA_IB51 Ilirska Bist 0 0        32.9025 -1.4000 0.00000 0.00000 
XMA_SE11              0 0        0.00000 0.00000 0.00000 0.00000 
XMA_SE13              0 0        -508.55 -0.0581 0.00000 0.00000 
XMA_SE15              0 0        0.00000 0.00000 0.00000 0.00000 
XME_CA11 380CAGNO____ 0 0        0.00000 0.00000 0.00000 0.00000 
XME_DI11 XME_DI11     0 0        0.00000 0.00000 0.00000 0.00000 
XMI_HA11 XMI_HA11     1 0        11.1544 82.5000 0.00000 0.00000 
XMI_HA12 XMI_HA12     1 0        13.6543 95.1000 0.00000 0.00000 
XMN_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XMN_RU21              0 0        0.00000 0.00000 0.00000 0.00000 
XMN_RU22              0 0        0.00000 0.00000 0.00000 0.00000 
XMO_CH21              0 0        0.00000 0.00000 0.00000 0.00000 
XMO_KO11 Mostar 4     0 0        0.00000 0.00000 0.00000 0.00000 
XMO_ZA21 Mostar 4     0 0        0.00000 0.00000 0.00000 0.00000 
XNE_FO51 Formin       0 0        -45.835 11.1000 0.00000 0.00000 
XNE_GY21              0 0        0.00000 0.00000 0.00000 0.00000 
XNE_LE51 Lenti        0 0        0.00000 0.00000 0.00000 0.00000 
XNE_OP51 Neum         0 0        0.00000 0.00000 0.00000 0.00000 
XNE_ST51 Neum         0 0        0.00000 0.00000 0.00000 0.00000 
XNI_SI51 Sid          0 0        0.00000 0.00000 0.00000 0.00000 
XNO_VA11 XNO_VA11     0 0        0.00000 0.00000 0.00000 0.00000 
XNO_WI11    XNO_WI113 0 0        0.00000 0.00000 0.00000 0.00000 
XNR_DT11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XNR_DT12 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XNS_BA11 XNS_BA11     1 0        -174.83 12.3333 0.00000 0.00000 
XOB_MB11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XOB_PO21              0 0        0.00000 0.00000 0.00000 0.00000 
XOM_DJ51 XOM_DJ51     1 0        0.00000 0.00000 0.00000 0.00000 
XOR_ZU51 Orasje       0 0        0.00000 0.00000 0.00000 0.00000 
XPA_DI21 XPA_DI21     0 0        0.00000 0.00000 0.00000 0.00000 
XPE_AH21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPE_DI21 XPE_DI21     0 0        0.00000 0.00000 0.00000 0.00000 
XPE_PI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPE_PT21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPE_SI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPE_SU51 XPE_SU51     1 0        0.00000 0.39330 0.00000 0.00000 
XPF_DJ11 XPF_DJ11     1 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI11              0 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI12              0 0        0.00000 0.00000 0.00000 0.00000 
XPL_BB21 XPL_BB21     1 0        0.00000 0.00000 0.00000 0.00000 
XPL_BI21 XPL_BI21     1 0        0.00000 0.00000 0.00000 0.00000 
XPL_ZA51 XPL_ZA51     1 0        0.00000 0.00000 0.00000 0.00000 
XPO_KR21 XPO_KR21     1 0        0.00000 0.00000 0.00000 0.00000 
XPR_ET11 CZ-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPR_ME21 Prijedor 2   0 0        0.00000 0.00000 0.00000 0.00000 
XPR_SI21 Prijedor 2   0 0        0.00000 0.00000 0.00000 0.00000 
XPU_TV11 XPU_TV       0 0        0.00000 0.00000 0.00000 0.00000 
XRE_DI11 XRE_DI11     0 0        0.00000 0.00000 0.00000 0.00000 
XRI_AV21 220AVISE____ 0 0        0.00000 0.00000 0.00000 0.00000 
XRI_CO21              0 0        0.00000 0.00000 0.00000 0.00000 
XRI_PE11 XRI_PE11     1 0        0.00000 0.00000 0.00000 0.00000 
XRI_VA21 220VALPELLI_ 0 0        0.00000 0.00000 0.00000 0.00000 
XRO_B.11              0 0        0.00000 0.00000 0.00000 0.00000 
XRO_GO11 380GORLAGO__ 0 0        0.00000 0.00000 0.00000 0.00000 
XRO_MU11 XRO_MU11     1 0        0.00000 0.00000 0.00000 0.00000 
XRO_SF11 380FIORANO__ 0 0        0.00000 0.00000 0.00000 0.00000 
XS._CO21              0 0        0.00000 0.00000 0.00000 0.00000 
XSA_AR11 XSA_AR11     1 0        0.00000 0.00000 0.00000 0.00000 
XSA_PI21 XSA_PI21     1 0        0.00000 0.00000 0.00000 0.00000 
XSA_PN21 XSA_PN       0 0        0.00000 0.00000 0.00000 0.00000 
XSA_RI11 XSA_RI11     1 0        0.00000 0.00000 0.00000 0.00000 
XSA_SU11 XSA_SU11     1 0        0.00000 0.00000 0.00000 0.00000 
XSC_SC21 XSC_SC21     0 0        0.00000 0.00000 0.00000 0.00000 
XSE_PA21 220PALLANZE_ 0 0        0.00000 0.00000 0.00000 0.00000 
XSI_MB11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XSK_KP51 XSK_KP51     1 0        0.00000 0.46624 0.00000 0.00000 
XSK_UR11 XSK_UR11     1 0        0.00000 0.00000 0.00000 0.00000 
XSL_SW11     XSL_SW11 0 0        -339.00 134.800 0.00000 0.00000 
XSO_BU11 380BULCIAGO_ 0 0        0.00000 0.00000 0.00000 0.00000 
XSO_KR11 XSO_KR11     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_NI11 XSO_NI11     1 0        0.00000 0.00000 0.00000 0.00000 
XSO_SE21 XSO_SE21     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_SO21              0 0        0.00000 0.00000 0.00000 0.00000 
XSO_SO22              0 0        0.00000 0.00000 0.00000 0.00000 
XSO_ST11 XSO_ST11     0 0        0.00000 0.00000 0.00000 0.00000 
XST_VR11 XST_VR11     1 0        0.00000 0.00000 0.00000 0.00000 
XTA_FA11 XTA_FA       0 0        6.80000 -88.900 0.00000 0.00000 
XTA_FA12 XTA_FA       0 0        -19.800 -21.200 0.00000 0.00000 
XTH_DU11 XTH_DU11     1 0        0.00000 0.00000 0.00000 0.00000 
XTI_MU21 XTI_MU21     1 0        0.00000 0.00000 0.00000 0.00000 
XTO_CH11              0 0        -1016.3 0.00000 0.00000 0.00000 
XTR_HN51 XTR_HN51     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_KO51 Trebinje     0 0        0.00000 0.00000 0.00000 0.00000 
XTR_LA11 XTR_LA11     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_PE21 XTR_PE21     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_PL21 Trebinje     0 0        0.00000 0.00000 0.00000 0.00000 
XTU_DA21 TE Tuzla     0 0        0.00000 0.00000 0.00000 0.00000 
XTU_KR11 XTU_KR11     0 0        0.00000 0.00000 0.00000 0.00000 
XTU_KR12 XTU_KR12     0 0        0.00000 0.00000 0.00000 0.00000 
XUG_ER11 Ugljevik     0 0        0.00000 0.00000 0.00000 0.00000 
XUG_SM11 XUG_SM11     1 0        0.00000 0.00000 0.00000 0.00000 
XVA_NP51 XVA_NP51     1 0        0.00000 0.00000 0.00000 0.00000 
XVA_PR21              0 0        0.00000 0.00000 0.00000 0.00000 
XVA_ST11 XVA_ST11     1 0        0.00000 0.00000 0.00000 0.00000 
XVD_PO21 XVD_PO21     1 0        0.00000 0.00000 0.00000 0.00000 
XVE_B.11              0 0        0.00000 0.00000 0.00000 0.00000 
XVE_GE21              0 0        0.00000 0.00000 0.00000 0.00000 
XVE_GE22              0 0        0.00000 0.00000 0.00000 0.00000 
XVI_BA11              0 0        0.00000 0.00000 0.00000 0.00000 
XVI_KR11 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000 
XVI_KR12 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000 
XVI_VA21 XVI_VA21     1 0        0.00000 0.00000 0.00000 0.00000 
XVK_MU11              0 0        0.00000 0.00000 0.00000 0.00000 
XVL_VE11              0 0        0.00000 0.00000 0.00000 0.00000 
XVR_LJ51 Ljubuski     0 0        0.00000 0.00000 0.00000 0.00000 
XVY_MB11 XVY_MB11     0 0        0.00000 0.00000 0.00000 0.00000 
XVY_MB12 XVY_MB12     0 0        0.00000 0.00000 0.00000 0.00000 
XWA_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_BR12 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_LE11 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_PR11              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_PR12              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2A AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2B AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2C AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_VO21              1 0        0.00000 0.00000 0.00000 0.00000 
XWE_WB21 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_WB22 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XWI_ET11              1 2 411.40 -535.00 0.00000 0.00000 116.824 700.000 -701.00 500.000 -500.00 
XWI_ET12              1 2 411.40 -535.00 0.00000 0.00000 116.824 701.000 -700.00 500.000 -500.00 
XWI_GY21              0 0        0.00000 0.00000 0.00000 0.00000 
XYV_SI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XYV_SI22 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XZA_DO21     XZA_DO21 0 0        -140.00 0.00000 0.00000 0.00000 
XZE_HE11 Heviz        0 0        0.00000 0.00000 0.00000 0.00000 
XZE_HE12 Heviz        0 0        0.00000 0.00000 0.00000 0.00000 
XZE_KA11 XZE_KA11     1 0        0.00000 0.00000 0.00000 0.00000 
XZE_PO21 XZE_PO21     0 0        0.00000 0.00000 0.00000 0.00000 
XZU_GY11              0 0        0.00000 0.00000 0.00000 0.00000 
XZU_SZ11              0 0        0.00000 0.00000 0.00000 0.00000 
XZV_BI51 XZV_BI51     1 0        0.00000 0.00000 0.00000 0.00000 
##ZMK
YAEROD5  26001        0 0        34.9516 3.51833 0.00000 0.00000 
YBEROV5  26002        0 0        7.38993 1.25929 0.00000 0.00000 
YBGNE05  26084        0 0        0.00000 0.00000 0.00000 0.00000 
YBITOL1  26005        0 2 419.00 0.00000 0.00000 -141.18 -156.00 0.00000 -450.00 0.00000 -156.00 
YBITOL5  26003        0 0        18.3553 3.69137 0.00000 0.00000 
YBITOL52 26004        0 2 115.00 0.00000 0.00000 -141.00 0.00000 0.00000 -225.00 0.00000 -70.000 
YBITOL53 26006        0 0        21.5675 5.70047 0.00000 0.00000 
YBITOL54 26007        0 0        17.1890 4.32582 0.00000 0.00000 
YBUCIM5  26008        0 0        13.9230 11.2000 0.00000 0.00000 
YBUNAR5  26129        0 0        33.8331 6.80596 0.00000 0.00000 
YDELCE5  26020        0 0        6.35744 1.92259 0.00000 0.00000 
YDRACE5  26118        0 0        16.0131 2.41285 0.00000 0.00000 
YDUBRO1  26022        0 0        0.00000 0.00000 0.00000 0.00000 
YDUBRO5  26021        0 0        0.00000 0.00000 0.00000 0.00000 
YFENI 5  26079        0 0        61.6590 27.9000 0.00000 0.00000 
YG.BAB5  26015        0 0        36.0797 9.79558 0.00000 0.00000 
YG.PET5  26023        0 0        34.1199 6.86363 0.00000 0.00000 
YGEVGE5  26016        0 0        28.3073 5.69086 0.00000 0.00000 
YGLOBO5  26017        0 2 110.00 0.47800 0.63445 -21.000 0.00000 0.00000 -42.000 0.00000 -17.000 
YGOSTI5  26018        0 0        31.5864 5.42169 0.00000 0.00000 
YISTOK5  26027        0 0        22.2941 3.36453 0.00000 0.00000 
YJUGNO5  26028        0 0        69.7215 19.0048 0.00000 0.00000 
YJUGOH5  26029        0 0        0.00000 0.00000 0.00000 0.00000 
YJUGOH5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
YKAVAD5  26030        0 0        27.0168 14.6309 0.00000 0.00000 
YKAVAD52 26031        0 0        0.00000 0.00000 0.00000 0.00000 
YKICEV5  26032        0 0        17.4757 4.36427 0.00000 0.00000 
YKOCAN5  26034        0 0        31.3379 7.94028 0.00000 0.00000 
YKOZJA5  26106        0 2 111.00 0.00000 0.00000 -32.000 0.00000 0.00000 -128.00 0.00000 -10.000 
YKOZLE5  26033        0 0        32.7432 4.94105 0.00000 0.00000 
YKPALA5  26038        0 0        8.39374 2.52820 0.00000 0.00000 
YKRATO5  26037        0 0        0.00000 0.00000 0.00000 0.00000 
YKUMAN51 26039        0 0        35.6782 10.7665 0.00000 0.00000 
YKUMAN52 26040        0 0        28.7088 9.86287 0.00000 0.00000 
YMKAME5  26041        0 0        5.76472 1.73994 0.00000 0.00000 
YNEGOT5  26043        0 0        11.9023 6.00808 0.00000 0.00000 
YOHRID51 26046        0 0        27.0550 5.28711 0.00000 0.00000 
YOHRID52 26047        0 0        13.9959 2.11485 0.00000 0.00000 
YOPOLE5  26044        0 0        11.0418 1.66304 0.00000 0.00000 
YOSLOM5  26045        0 2 110.00 1.32885 2.96078 -66.000 0.00000 0.00000 -120.00 0.00000 -48.000 
YPETRO5  26109        0 0        13.7283 5.38324 0.00000 0.00000 
YPOLOG5  26049        0 0        11.6537 3.53756 0.00000 0.00000 
YPRILE51 26050        0 0        44.1483 11.4490 0.00000 0.00000 
YPRILE52 26051        0 0        0.00000 0.00000 0.00000 0.00000 
YPRILE53 26052        0 0        0.00000 0.00000 0.00000 0.00000 
YPROBI5  26053        0 0        14.3018 7.23854 0.00000 0.00000 
YRADOV5  26054        0 0        10.3535 1.75917 0.00000 0.00000 
YRAFIN5  26055        0 0        0.75582 0.00000 0.00000 0.00000 
YRESEN5  26056        0 0        10.3344 1.56691 0.00000 0.00000 
YSAMOK5  26057        0 0        0.55448 0.30761 0.00000 0.00000 
YSK  15  26059        0 0        47.4083 14.3040 0.00000 0.00000 
YSK  25  26061        0 0        18.1259 5.46976 0.00000 0.00000 
YSK  35  26062        0 0        0.00000 0.00000 0.00000 0.00000 
YSK  41  26064        0 0        0.00000 0.00000 0.00000 0.00000 
YSK  45  26063        0 0        0.00000 0.00000 0.00000 0.00000 
YSK 5 1  26111        0 0        0.00000 0.00000 0.00000 0.00000 
YSOPOT5  26065        0 0        5.35363 2.85504 0.00000 0.00000 
YSPILJ5  26066        0 2 110.00 10.5448 3.46066 -38.000 0.00000 0.00000 -82.000 0.00000 -15.000 
YSTIP 1  26112        0 0        0.00000 0.00000 0.00000 0.00000 
YSTIP15  26067        0 0        11.8641 3.57601 0.00000 0.00000 
YSTIP252 26068        0 0        21.8734 3.29724 0.00000 0.00000 
YSTRUG5  26069        0 0        28.7853 6.33492 0.00000 0.00000 
YSTRUM51 26070        0 0        24.0053 3.62408 0.00000 0.00000 
YSTRUM52 26071        0 0        13.1164 3.34530 0.00000 0.00000 
YSUSIC5  26073        0 0        7.60025 1.09587 0.00000 0.00000 
YSUVOD51 26072        0 0        0.00000 0.00000 0.00000 0.00000 
YSVPET5  26107        0 2 110.00 0.00000 0.00000 -18.000 0.00000 0.00000 -36.000 0.00000 -10.000 
YTE-TO5  26130        0 2 111.00 0.00000 0.00000 -217.00 0.00000 0.00000 -257.00 0.00000 -120.00 
YTEARC5  26113        0 0        9.80862 3.16266 0.00000 0.00000 
YTETOV51 26074        0 0        43.6608 15.4480 0.00000 0.00000 
YTETOV52 26075        0 0        23.8906 9.38222 0.00000 0.00000 
YTIKVE5  26076        0 2 110.00 0.00000 0.00000 -40.000 0.00000 0.00000 -110.00 0.00000 -20.000 
YTOPIL5  26077        0 0        0.00000 0.00000 0.00000 0.00000 
YTPPNE5  26042        0 2 110.00 0.00000 0.00000 -80.000 0.00000 0.00000 -210.00 0.00000 -70.000 
YUSJE 5  26078        0 0        4.97250 1.39000 0.00000 0.00000 
YV.GLA5  26010        0 0        38.0012 7.64228 0.00000 0.00000 
YVALAN5  26009        0 0        13.6518 6.70021 0.00000 0.00000 
YVBOGD5  26463        0 2 110.00 0.00000 0.00000 -22.000 4.00000 0.00000 -50.000 4.00000 -4.0000 
YVELEC5  26012        0 0        19.1297 3.96053 0.00000 0.00000 
YVELES5  26011        0 0        7.60025 1.91297 0.00000 0.00000 
YVELES52 26102        0 0        5.87943 1.75917 0.00000 0.00000 
YVRUTO5  26013        0 2 110.00 0.00000 0.00000 -30.000 0.00000 0.00000 -196.00 0.00000 -15.000 
YZAPAD5  26024        0 0        46.5097 11.6893 0.00000 0.00000 
YZGROP5  26026        0 0        0.00000 0.00000 0.00000 0.00000 
YZLZJU5  26080        0 0        0.00000 0.00000 0.00000 0.00000 
YZLZJU5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
YZLZSV5  26025        0 0        9.02011 8.79000 0.00000 0.00000 
YZLZSV5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
##ZPL
ZABR2151   ABRAMOWICE 0 0        146.834 0.06000 0.00000 0.00000 
ZABR2221   ABRAMOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZABR2222       ABR222 0 0        0.00000 0.00000 0.00000 0.00000 
ZABRFO51       ABRO1F 0 0        0.00000 0.00000 -0.8900 0.00000 0.00000 -1.3000 
ZABRL151       ABR11L 0 0        23.2553 13.6600 0.00000 0.00000 
ZABRL152       ABR12L 0 0        23.2553 13.6600 0.00000 0.00000 
ZADA4151       ADAMOW 0 0        228.142 59.8900 0.00000 0.00000 
ZADA4221       ADAMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZADA4222       ADAMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZADAFO51       ADAO1F 0 0        0.00000 0.00000 -106.21 -1.3000 -5.6000 -116.40 -1.3000 -1.3000 
ZANI3151      ANIOLOW 0 0        128.079 15.3000 -97.701 20.9200                 98.8000 -97.700 
ZANI3221      ANIOLOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZANIFO51       ANIO1F 0 0        0.00000 0.00000 -10.310 0.00000 -0.8000 -10.500 
ZANIL152       ANI12L 0 0        -1.3197 0.82000 0.00000 0.00000 
ZANIL15E       ANI1EL 0 0        -5.0688 0.82000 0.00000 0.00000 
ZATA3221 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZATA3222 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZATAL121       ATA11L 0 0        15.7636 0.52000 0.00000 0.00000 
ZATAL221       ATA21L 0 0        14.8834 3.98000 0.00000 0.00000 
ZAW21P2       ZAW21PF 0 0        0.00000 0.00000 0.00000 0.00000 
ZBEE1411       BEE411 0 0        0.00000 0.00000 0.00000 0.00000 
ZBEEG114       BEE14G 0 2 405.52 57.0230 102.260 -687.00 71.5411 -429.00 -730.00 325.600 -647.10 
ZBEK1221 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000 
ZBEK1222 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000 
ZBGC2151   BOGUCHWALA 0 0        180.321 26.0600 0.00000 0.00000 
ZBGC2221   BOGUCHWALA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBGCFO51       BGCO1F 0 0        0.00000 0.00000 -22.920 -2.5000 -0.6000 -25.800 -2.5000 -2.5000 
ZBGCL151       BGC11L 0 0        25.0457 4.01000 0.00000 0.00000 
ZBGCL152       BGC12L 0 0        13.7931 2.24000 0.00000 0.00000 
ZBIR3151       BIERUN 0 0        58.6034 -34.030 0.00000 0.00000 
ZBIR3152       BIERUN 0 0        73.1267 -31.420 0.00000 0.00000 
ZBIR3221       BIERUN 0 0        0.00000 0.00000 0.00000 0.00000 
ZBIRL151       BIR11L 0 0        5.13117 0.97000 0.00000 0.00000 
ZBIRL251       BIR21L 0 0        6.99160 2.22000 0.00000 0.00000 
ZBLA3151   BLACHOWNIA 0 0        87.7800 -19.620 -2.8900 2.90000                 2.90000 -3.5000 
ZBLA3152   BLACHOWNIA 0 0        20.8948 1.75000 0.00000 0.00000 
ZBLA3221   BLACHOWNIA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBLA3222   BLACHOWNIA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBLAFO51       BLAO1F 0 0        0.00000 0.00000 -34.570 -0.5000 -1.0000 -36.000 -0.5000 -0.5000 
ZBLAG052       BLA02G 0 2 116.99 25.2958 25.7700 -51.200 -3.3168 -1.0000 -55.000 0.00000 -41.000 
ZBOG4151     BOGUSZOW 0 0        118.217 4.90000 0.00000 0.00000 
ZBOG4152     BOGUSZOW 0 0        117.967 11.3800 0.00000 0.00000 
ZBOG4221     BOGUSZOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZBOGFO51       BOGO1F 0 0        0.00000 0.00000 -0.9100 0.00000 -0.4000 -0.9100 
ZBOGFO52       BOGO2F 0 0        0.00000 0.00000 -0.5700 0.00000 -0.3000 -0.6000 
ZBOGL15E       BOG1EL 0 0        -2.1695 2.02000 0.00000 0.00000 
ZBOGL25E       BOG2EL 0 0        -1.7396 3.33000 0.00000 0.00000 
ZBUJ3221      BUJAKOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZBUJ3222      BUJAKOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYC3221      BYCZYNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYC3222      BYCZYNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYC3411       BYC413 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYCG017       BYC07G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -910.00 462.000 -844.00 
ZBYCG021       BYC01G 0 2 236.45 21.3949 36.9700 -225.00 -64.481 -140.00 -225.00 6.00000 -131.00 
ZBYCG022       BYC02G 0 2 236.45 14.2633 24.6500 -140.00 -52.105 -140.00 -225.00 18.0000 -164.00 
ZBYCG024       BYC04G 0 2 236.45 14.2633 24.6500 -140.00 -52.105 -140.00 -225.00 18.0000 -164.00 
ZBYCG025       BYC05G 0 2 236.45 21.3949 36.9700 -220.00 -64.477 -140.00 -220.00 7.00000 -134.00 
ZBYCG026       BYC06G 0 2 236.45 1.00000 0.00000 -1.0000 0.00000 -1.0000 -226.80 6.30000 -131.80 
ZBYD5151 BYDGOSZCZ ZA 0 0        112.516 -1.3100 0.00000 0.00000 
ZBYD5221 BYDGOSZCZ ZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYD5222       BYD225 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYDFO51       BYDO1F 0 0        0.00000 0.00000 -52.920 -4.1000 -6.5000 -54.000 -4.1000 -4.1000 
ZCHM2151     CHMIELOW 0 0        131.970 13.6200 0.00000 0.00000 
ZCHM2221     CHMIELOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZCHM2222     CHMIELOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZCHMFO51       CHMO1F 0 0        0.00000 0.00000 -0.1400 -0.1000 0.00000 -0.2000 -0.1000 -0.1000 
ZCHS2151        CHELM 0 0        98.3024 9.57000 0.00000 0.00000 
ZCHS2221        CHELM 0 0        0.00000 0.00000 0.00000 0.00000 
ZCHSFO51       CHSO1F 0 0        0.00000 0.00000 -1.0200 -0.5000 0.00000 -1.5000 -0.5000 -0.5000 
ZCPC4151     CIEPLICE 0 0        83.7991 -2.1200 0.00000 0.00000 
ZCPC4221     CIEPLICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZCPCFO51       CPCO1F 0 0        0.00000 0.00000 -0.7700 0.00000 -0.3000 -0.8000 
ZCRN4151       CZARNA 0 0        192.714 -29.730 0.00000 0.00000 
ZCRN4152       CZARNA 0 0        129.670 -4.5700 0.00000 0.00000 
ZCRN4411       CZARNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZCRN4412       CZARNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZCRNFO51       CRNO1F 0 0        0.00000 0.00000 -30.650 -1.6000 -1.0000 -43.700 -1.6000 -1.6000 
ZCRNFO52       CRNO2F 0 0        0.00000 0.00000 -11.440 -0.6000 -0.3000 -13.700 -0.6000 -0.6000 
ZCZE4151    CZERWONAK 0 0        80.4684 -21.910 0.00000 0.00000 
ZCZE4152    CZERWONAK 0 0        194.584 -3.5500 0.00000 0.00000 
ZCZE4221    CZERWONAK 0 0        0.00000 0.00000 0.00000 0.00000 
ZCZE4222       CZE224 0 0        0.00000 0.00000 0.00000 0.00000 
ZCZEFO51       CZEO1F 0 0        0.00000 0.00000 -6.7200 -1.0000 -0.8000 -8.4000 -1.0000 -1.0000 
ZCZEFO52       CZEO2F 0 0        0.00000 0.00000 -29.600 -2.9000 -3.5000 -34.600 -2.9000 -2.9000 
ZCZEL151       CZE11L 0 0        -0.0100 -1.6500 0.00000 0.00000 
ZCZEL251       CZE21L 0 0        5.24120 -1.7900 0.00000 0.00000 
ZCZT3221     CZECZOTT 0 0        7.59173 -11.790 0.00000 0.00000 
ZDAW5151      DARLOWO 0 0        135.821 -60.720 -135.03 64.3200                 135.000 -135.00 
ZDAW5411      DARLOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZDAWFO51       DAWO1F 0 0        0.00000 0.00000 -135.90 29.1000 -4.0000 -250.90 29.1000 29.1000 
ZDBN3151      DOBRZEN 0 0        163.557 -26.350 0.00000 0.00000 
ZDBN3152      DOBRZEN 0 0        73.0167 -2.7800 0.00000 0.00000 
ZDBN3411      DOBRZEN 0 0        0.00000 0.00000 0.00000 0.00000 
ZDBN3412      DOBRZEN 0 0        0.00000 0.00000 0.00000 0.00000 
ZDBNFO51       DBNO1F 0 0        0.00000 0.00000 -51.470 0.20000 -2.5000 -53.600 0.20000 0.20000 
ZDBNFO52       DBNO2F 0 0        0.00000 0.00000 -3.3500 -0.1000 -0.2000 -3.5000 -0.1000 -0.1000 
ZDBNG013       DBN03G 0 2 415.48 1.00000 0.00000 -1.0000 0.00000 -1.0000 -383.00 58.0000 -304.00 
ZDBNG014       DBN04G 0 2 415.48 27.7663 65.2500 -240.00 -94.029 -240.00 -240.00 47.3000 -119.00 
ZDBNG015       DBN05G 0 2 415.48 1.00000 0.00000 -1.0000 0.00000 -1.0000 -900.00 462.000 -844.00 
ZDBNG016       DBN06G 0 2 415.48 27.7663 65.2500 -550.00 -94.567 -550.00 -550.00 445.100 -796.50 
ZDBNG051       DBN01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -386.00 51.0000 -304.00 
ZDBNG052       DBN02G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -383.00 51.0000 -304.00 
ZDOD4151   Dolna Odra 0 0        97.2522 7.60000 -20.460 8.08000                 20.5000 -20.500 
ZDOD4221       DOD214 0 0        0.00000 0.00000 0.00000 0.00000 
ZDODFO51       DODO1F 0 0        0.00000 0.00000 -42.370 5.20000 -1.1000 -82.600 5.20000 5.20000 
ZDODG051       DOD01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -222.00 77.5000 -193.00 
ZDODL151       DOD11L 0 0        0.00000 0.09000 0.00000 0.00000 
ZDUN5151       DUNOWO 0 0        299.488 -12.260 -249.65 76.9100                 249.600 -290.00 
ZDUN5221       DUNOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5222       DUN225 0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5411       DUNOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5412       DUNOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZDUNFO51       DUNO1F 0 0        0.00000 0.00000 -280.74 11.8000 -11.700 -444.10 11.8000 11.8000 
ZEBE1151 EL BELCHATOW 0 0        -21.225 19.4100 0.00000 0.00000 
ZEBEL152       EBE12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZEBEL15E       EBE1EL 0 0        0.00000 0.00000 0.00000 0.00000 
ZEKB1151       EKB111 0 0        0.13003 0.10000 0.00000 0.00000 
ZEKB1411       EKB411 0 0        0.00000 106.440 0.00000 0.00000 
ZELK1151          ELK 0 0        256.539 -26.350 -43.780 43.8000                 43.8000 -43.800 
ZELK1221          ELK 0 0        0.00000 0.00000 0.00000 0.00000 
ZELKFO51       ELKO1F 0 0        0.00000 0.00000 -153.08 -1.6000 -12.200 -175.80 -1.6000 -1.6000 
ZELKL151       ELK11L 0 0        8.79201 15.1700 0.00000 0.00000 
ZELKL15E       ELK1EL 0 0        0.00000 0.00000 0.00000 0.00000 
ZEPL1411       EPL411 0 0        0.00000 0.00000 0.00000 0.00000 
ZEPLG011       EPL01G 0 2 410.92 24.1955 80.6400 -340.00 91.3498 -340.00 -585.00 277.100 -494.70 
ZGBL5151 GDANSK-BLONI 0 0        204.387 -35.280 -62.010 34.0200                 62.0000 -62.000 
ZGBL5152 GDANSK-BLONI 0 0        289.906 -10.730 -218.79 121.370                 218.800 -218.80 
ZGBL5411 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGBL5412 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGBLFO51       GBLO1F 0 0        0.00000 0.00000 -160.27 8.90000 -7.1000 -175.50 8.90000 8.90000 
ZGBLFO52       GBLO2F 0 0        0.00000 0.00000 -193.15 -0.8000 -0.7000 -193.20 -0.8000 -0.8000 
ZGDA5151       GDANSK 0 0        152.855 -22.790 -5.2600 5.29000                 5.30000 -5.3000 
ZGDA5152       GDANSK 0 0        154.455 -26.250 0.00000 0.00000 
ZGDA5221       GDANSK 0 0        0.00000 0.00000 0.00000 0.00000 
ZGDA5222       GDANSK 0 0        0.00000 0.00000 0.00000 0.00000 
ZGDA5411       GDANSK 0 0        0.00000 0.00000 0.00000 0.00000 
ZGDAFO51       GDAO1F 0 0        0.00000 0.00000 -18.700 0.20000 -0.8000 -22.500 0.20000 0.20000 
ZGDAFO52       GDAO2F 0 0        0.00000 0.00000 -6.3900 -1.1000 -1.7000 -7.1000 -1.1000 -1.1000 
ZGDP5411       GDP415 0 0        0.00000 0.00000 0.00000 0.00000 
ZGLN4151       GLINKI 0 0        138.832 -5.4700 0.00000 0.00000 
ZGLN4221       GLINKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGLN4222       GLINKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGLNFO51       GLNO1F 0 0        0.00000 0.00000 -1.7100 0.00000 -1.0000 -1.7100 
ZGOR4151       GORZOW 0 0        118.417 -11.000 -31.460 30.2000                 31.5000 -31.500 
ZGOR4221       GORZOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZGORFO51       GORO1F 0 0        0.00000 0.00000 -55.940 -4.3000 -2.5000 -96.400 -4.3000 -4.3000 
ZGORG054       GOR04G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -5.0000 0.00000 -2.0000 
ZGORG055       GOR05G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -6.0000 0.00000 -2.0000 
ZGORG056       GOR06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -29.000 0.00000 -10.000 
ZGORG058       GOR08G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 0.00000 -15.000 
ZGRO3151   GROSZOWICE 0 0        115.186 3.57000 0.00000 0.00000 
ZGRO3152   GROSZOWICE 0 0        88.0401 -5.8400 0.00000 0.00000 
ZGRO3221   GROSZOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZGRO3222   GROSZOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZGROFO51       GROO1F 0 0        0.00000 0.00000 -20.100 -0.3000 -0.6000 -20.200 -0.3000 -0.3000 
ZGROFO52       GROO2F 0 0        0.00000 0.00000 -15.530 -0.3000 -0.5000 -15.700 -0.3000 -0.3000 
ZGROL152       GRO12L 0 0        6.88157 0.77000 0.00000 0.00000 
ZGROL15E       GRO1EL 0 0        5.58127 1.05000 0.00000 0.00000 
ZGROL25E       GRO2EL 0 0        5.79132 -3.7700 0.00000 0.00000 
ZGRU5151    GRUDZIADZ 0 0        430.868 -46.790 -221.38 159.010                 221.400 -221.40 
ZGRU5221    GRUDZIADZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZGRU5222    GRUDZIADZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZGRU5411    GRUDZIADZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZGRUFO51       GRUO1F 0 0        0.00000 0.00000 -387.76 17.6000 -18.900 -429.20 17.6000 17.6000 
ZGRUXX2X     GRUXXX03 0 0        0.00000 0.00000 0.00000 0.00000 
ZHAL3151      HALEMBA 0 0        148.954 -2.5800 0.00000 0.00000 
ZHAL3152      HALEMBA 0 0        74.2970 11.7200 0.00000 0.00000 
ZHAL3221      HALEMBA 0 0        0.00000 0.00000 0.00000 0.00000 
ZHAL3222      HALEMBA 0 0        0.00000 0.00000 0.00000 0.00000 
ZHALL254       HAL24L 0 0        0.00000 0.00000 0.00000 0.00000 
ZHCZ3221 HUTA CZESTOC 0 0        3.15072 5.46000 0.00000 0.00000 
ZJAM3151        JAMKI 0 0        120.768 28.0500 0.00000 0.00000 
ZJAM3152        JAMKI 0 0        16.1737 3.41000 0.00000 0.00000 
ZJAM3221        JAMKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAM3222        JAMKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAN1151        JANOW 0 0        34.3778 -19.320 -87.550 40.2200                 87.6000 -87.600 
ZJAN1152        JANOW 0 0        66.1651 -19.970 0.00000 0.00000 
ZJAN1221        JANOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAN1222        JANOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJANFO51       JANO1F 0 0        0.00000 0.00000 -22.580 -4.7000 -2.0000 -23.800 -4.7000 -4.7000 
ZJANFO52       JANO2F 0 0        0.00000 0.00000 -4.2400 0.80000 -0.5000 -4.8000 0.80000 0.80000 
ZJANL151       JAN11L 0 0        3.01069 16.3300 0.00000 0.00000 
ZJANL251       JAN21L 0 0        12.5229 13.2000 0.00000 0.00000 
ZJAS5151     JASINIEC 0 0        67.1553 -41.620 0.00000 0.00000 
ZJAS5221     JASINIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAS5222     JASINIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAS5411       JAS415 0 0        0.00000 0.00000 0.00000 0.00000 
ZJASFO51       JASO1F 0 0        0.00000 0.00000 -29.260 -1.6000 -3.5000 -29.700 -1.6000 -1.6000 
ZJASL151       JAS11L 0 0        -6.2286 -2.7100 0.00000 0.00000 
ZJASL152       JAS12L 0 0        -4.1291 -3.5900 0.00000 0.00000 
ZJOA3221    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3222    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3411    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3412    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOAP221    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOAP222      JOA22PF 0 0        0.00000 0.00000 0.00000 0.00000 
ZKAT3151     KATOWICE 0 0        91.6009 -10.090 -147.24 -75.800                 147.200 -147.20 
ZKAT3152     KATOWICE 0 0        115.096 37.1400 0.00000 0.00000 
ZKAT3221     KATOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKAT3222     KATOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKED3151   KEDZIERZYN 0 0        34.6379 -1.8800 0.00000 0.00000 
ZKED3221   KEDZIERZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZKEDG051       KED01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -30.000 18.0000 -42.000 
ZKEDG053       KED03G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -30.000 18.0000 -42.000 
ZKEDL152       KED12L 0 0        19.3944 9.09000 0.00000 0.00000 
ZKEDL153       KED13L 0 0        0.00000 0.00000 0.00000 0.00000 
ZKEDL154       KED14L 0 0        46.7707 17.9000 0.00000 0.00000 
ZKEDL155       KED15L 0 0        3.86088 2.14000 0.00000 0.00000 
ZKEDL156       KED16L 0 0        22.7452 13.2200 0.00000 0.00000 
ZKEDL15A       KED1AL 0 0        10.1923 2.56000 0.00000 0.00000 
ZKHK3221  KOKSOCHEMIA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKHK3222  KOKSOCHEMIA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKHKG021       KHK01G 0 2 235.34 32.7875 4.52000 -15.910 -9.0000 -1.0000 -30.000 -8.0000 -9.0000 
ZKIE2221       KIELCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2222       KIELCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2411       KIELCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2412       KIELCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKLA3151      KLIKOWA 0 0        77.6477 -2.8100 0.00000 0.00000 
ZKLA3152      KLIKOWA 0 0        21.1348 5.80000 0.00000 0.00000 
ZKLA3221      KLIKOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKLA3222      KLIKOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKOM3151   KOMOROWICE 0 0        196.625 25.9300 0.00000 0.00000 
ZKOM3152   KOMOROWICE 0 0        161.827 -13.470 0.00000 0.00000 
ZKOM3221   KOMOROWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKON4151        KONIN 0 0        19.2744 -22.590 0.00000 0.00000 
ZKON4152        KONIN 0 0        35.4481 -8.8700 -12.400 12.4000                 12.4000 -12.400 
ZKON4221        KONIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZKON4222        KONIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZKONFO51       KONO1F 0 0        0.00000 0.00000 -3.8100 -0.5000 -1.8000 -3.8100 -0.5000 -0.5000 
ZKONFO52       KONO2F 0 0        0.00000 0.00000 -26.090 -0.5000 -1.7000 -28.200 -0.5000 -0.5000 
ZKONG026       KON06G 0 2 238.19 2.58059 40.0900 -38.500 0.00000 -1.0000 -50.000 0.00000 -30.000 
ZKONG051       KON01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -28.000 0.00000 -21.000 
ZKONL152       KON12L 0 0        -0.8698 -5.5400 0.00000 0.00000 
ZKOP3151     KOPANINA 0 0        111.696 48.2400 -31.510 13.1600                 31.5000 -31.500 
ZKOP3152     KOPANINA 0 0        126.979 28.7100 0.00000 0.00000 
ZKOP3221     KOPANINA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKOP3222     KOPANINA 0 0        3.58082 18.8400 0.00000 0.00000 
ZKOPG059       KOP09G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -230.00 29.0000 -169.00 
ZKOPG121       KOP11G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 29.0000 -169.00 
ZKOPG122       KOP12G 0 2 232.32 3.58082 18.8400 -197.00 18.5000 -140.00 -225.00 18.5000 -135.60 
ZKOPG150       KOP10G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 29.0000 -169.00 
ZKOR1151       KOR111 0 0        76.5475 -25.680 -75.800 21.2200                 75.8000 -75.800 
ZKOR1411       KOR411 0 0        0.00000 0.00000 0.00000 0.00000 
ZKORFO51       KORO1F 0 0        0.00000 0.00000 -76.520 7.60000 -1.0000 -82.500 7.60000 7.60000 
ZKOZ2151    KOZIENICE 0 0        300.329 18.1100 0.00000 0.00000 
ZKOZ2221    KOZIENICE 0 0        18.0641 -46.450 0.00000 0.00000 
ZKOZ2411    KOZIENICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKOZFO51       KOZO1F 0 0        0.00000 0.00000 -63.010 -5.3000 -4.5000 -72.100 -5.3000 -5.3000 
ZKOZG019       KOZ09G 0 2 408.88 1.00000 0.00000 -1.0000 0.00000 -1.0000 -560.00 114.000 -459.00 
ZKOZG021       KOZ01G 0 2 242.00 12.1528 34.9100 -213.00 -37.494 -140.00 -228.00 33.1000 -153.20 
ZKOZG023       KOZ03G 0 2 242.00 12.1528 34.9100 -217.00 -37.498 -140.00 -225.00 33.3000 -153.50 
ZKOZG024       KOZ04G 0 2 242.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -228.00 38.0000 -188.00 
ZKOZG025       KOZ05G 0 2 242.00 12.1528 34.9100 -208.00 -37.490 -140.00 -228.00 33.7000 -157.20 
ZKOZG027       KOZ07G 0 2 242.00 12.1528 34.9100 -205.00 -37.488 -140.00 -220.00 33.8000 -158.60 
ZKOZG028       KOZ08G 0 2 242.00 12.1528 34.9100 -220.00 -37.500 -140.00 -228.00 33.3000 -152.50 
ZKOZG052       KOZ02G 0 2 121.00 15.4035 27.8200 -173.00 23.2233 -140.00 -228.00 35.7000 -172.80 
ZKOZG056       KOZ06G 0 2 121.00 15.4035 27.8200 -212.00 23.1942 -140.00 -228.00 33.6000 -152.40 
ZKOZG110       KOZ10G 0 2 408.88 1.00000 0.00000 -1.0000 0.00000 -1.0000 -560.00 78.0000 -459.00 
ZKOZG111       KOZ11G 0 2 408.88 66.3952 132.800 -1021.0 64.1772 -430.00 -1075.0 487.300 -740.60 
ZKOZL152       KOZ12L 0 0        9.39215 -6.0100 0.00000 0.00000 
ZKPK2151 KIELCE PIASK 0 0        119.527 13.3100 0.00000 0.00000 
ZKPK2221 KIELCE PIASK 0 0        0.00000 0.00000 0.00000 0.00000 
ZKPKFO51       KPKO1F 0 0        0.00000 0.00000 -4.5500 -0.9000 -1.1000 -5.0000 -0.9000 -0.9000 
ZKPKL151       KPK11L 0 0        0.00000 0.00000 0.00000 0.00000 
ZKPKL152       KPK12L 0 0        11.6127 0.70000 0.00000 0.00000 
ZKRA4221      KRAJNIK 0 0        0.00000 0.00000 -7.2400 -39.380                 7.20000 -39.400 
ZKRA4222      KRAJNIK 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRA4411      KRAJNIK 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRAG017       KRA07G 0 2 412.13 1.00000 0.00000 -1.0000 0.00000 -1.0000 -232.00 31.0000 -140.70 
ZKRAG018       KRA08G 0 2 412.13 33.3876 28.2700 -184.00 -109.63 -120.00 -232.00 10.6000 -111.60 
ZKRAG022       KRA02G 0 2 236.02 5.23119 15.8400 3.23000 -21.013 3.23000 -232.00 38.0000 -163.00 
ZKRAG025       KRA05G 0 2 236.02 7.85179 23.7600 -192.00 -29.008 -110.00 -222.00 16.8000 -114.40 
ZKRAG026       KRA06G 0 2 236.02 7.85179 23.7600 -192.00 -29.008 -110.00 -222.00 16.8000 -114.40 
ZKRI2151 KROSNO ISKRZ 0 0        154.405 -10.470 -4.0600 -0.0100                 4.10000 -4.1000 
ZKRI2411 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRI2412 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRIFO51       KRIO1F 0 0        0.00000 0.00000 -56.440 -1.6000 -3.2000 -66.800 -1.6000 -1.6000 
ZKRM4151       KRM114 0 0        37.7786 -2.5100 0.00000 0.00000 
ZKRM4411       KRM414 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRMFO51       KRMO1F 0 0        0.00000 0.00000 -6.3900 -1.3000 -0.4000 -9.0000 -1.3000 -1.3000 
ZLAG3151      LAGISZA 0 0        84.9194 119.000 -18.230 5.12000                 18.2000 -18.200 
ZLAG3152      LAGISZA 0 0        134.931 162.140 -5.7700 -3.7000                 5.80000 -8.1000 
ZLAG3221      LAGISZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLAG3222      LAGISZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLAG3411      LAGISZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLAG3412      LAGISZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLAGG026       LAG06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000 
ZLAGG027       LAG07G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000 
ZLAGG110       LAG10G 0 2 406.23 25.0457 94.6100 -425.00 -245.86 -184.00 -460.00 188.000 -303.50 
ZLEC2151       LEC112 0 0        34.8480 -6.6500 0.00000 0.00000 
ZLECG051       LEC01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -168.00 40.0000 -100.00 
ZLECG052       LEC02G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -64.000 18.0000 -45.000 
ZLECL151       LEC11L 0 0        0.44010 1.01000 0.00000 0.00000 
ZLECL152       LEC12L 0 0        0.44010 1.01000 0.00000 0.00000 
ZLES4151       LESZNO 0 0        231.103 1.24000 0.00000 0.00000 
ZLES4221       LESZNO 0 0        0.00000 0.00000 0.00000 0.00000 
ZLESFO51       LESO1F 0 0        0.00000 0.00000 -92.170 -6.4000 -9.3000 -98.100 -6.4000 -6.4000 
ZLESL152       LES12L 0 0        9.30212 -2.8300 0.00000 0.00000 
ZLESL15E       LES1EL 0 0        -1.0798 -2.4800 0.00000 0.00000 
ZLMS1411       LMS411 0 0        0.00000 0.00000 0.00000 0.00000 
ZLOS3151      LOSNICE 0 0        95.9519 -49.080 0.00000 0.00000 
ZLOS3221      LOSNICE 0 0        1.88043 4.30000 0.00000 0.00000 
ZLOS3222      LOSNICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZLSN4151      LESNIOW 0 0        284.385 9.69000 0.00000 0.00000 
ZLSN4221      LESNIOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZLSN4222      LESNIOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZLSNFO51       LSNO1F 0 0        0.00000 0.00000 -46.830 -8.4000 -3.7000 -79.400 -8.4000 -8.4000 
ZLSY2151       LUBLIN 0 0        246.976 -9.3600 0.00000 0.00000 
ZLSY2411       LUBLIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZLSYFO51       LSYO1F 0 0        0.00000 0.00000 -43.180 1.50000 -0.9000 -47.900 1.50000 1.50000 
ZLUA3151      LUBOCZA 0 0        70.2260 5.07000 -17.660 -18.690                 17.7000 -18.700 
ZLUA3152      LUBOCZA 0 0        136.191 50.3200 0.00000 0.00000 
ZLUA3221      LUBOCZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLUA3222      LUBOCZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLUAFO52       LUAO2F 0 0        0.00000 0.00000 -0.6200 -0.2000 0.00000 -0.9000 -0.2000 -0.2000 
ZLUAL15E       LUA1EL 0 0        17.7240 25.5800 0.00000 0.00000 
ZLUAL25E       LUA2EL 0 0        80.6284 -18.000 0.00000 0.00000 
ZMIK4151     MIKULOWA 0 0        78.8180 -7.1700 0.00000 0.00000 
ZMIK4152     MIKULOWA 0 0        56.3129 -13.820 0.00000 0.00000 
ZMIK4221     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4222     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4411     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4412     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4413       MIK434 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4414       MIK444 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4415       MIK454 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4416       MIK464 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIKFO51       MIKO1F 0 0        0.00000 0.00000 -44.870 -7.3000 -3.1000 -90.100 -7.3000 -7.3000 
ZMIKFO52       MIKO2F 0 0        0.00000 0.00000 -22.670 -1.0000 -1.4000 -40.200 -1.0000 -1.0000 
ZMIKG022       MIK02G 0 2 237.39 1.00000 0.00000 -1.0000 0.00000 -1.0000 -250.00 60.8000 -116.00 
ZMIKG023       MIK03G 0 2 237.39 25.8459 45.7400 -237.00 -15.960 -100.00 -250.00 39.5000 -86.800 
ZMIKG024       MIK04G 0 2 237.39 25.8459 45.7400 -261.00 -15.983 -104.00 -261.00 35.0000 -127.00 
ZMIKG025       MIK05G 0 2 237.39 17.2339 30.4900 -261.00 -0.7424 -104.00 -261.00 35.0000 -127.00 
ZMIKG026       MIK06G 0 2 237.39 17.2339 30.4900 -248.00 -0.7289 -104.00 -261.00 39.2000 -134.50 
ZMIKG111       MIK11G 0 2 410.57 29.3967 22.3700 -275.00 -14.417 -198.00 -300.00 175.400 -380.40 
ZMIKL151       MIK11L 0 0        7.83179 -1.3400 0.00000 0.00000 
ZMIKL251       MIK21L 0 0        5.25120 -1.9400 0.00000 0.00000 
ZMIKP221     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIKP222     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1151      MILOSNA 0 0        131.450 26.2300 0.00000 0.00000 
ZMIL1152      MILOSNA 0 0        298.358 11.4800 0.00000 0.00000 
ZMIL1221      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1222      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1411      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1412      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMILFO52       MILO2F 0 0        0.00000 0.00000 -4.6500 -0.9000 -1.5000 -4.9000 -0.9000 -0.9000 
ZMILP221      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMKR2151        MOKRE 0 0        65.9251 2.32000 0.00000 0.00000 
ZMKR2221        MOKRE 0 0        0.00000 0.00000 0.00000 0.00000 
ZMKR2222        MOKRE 0 0        0.00000 0.00000 0.00000 0.00000 
ZMKRFO51       MKRO1F 0 0        0.00000 0.00000 -5.8300 -0.6000 -0.3000 -6.7000 -0.6000 -0.6000 
ZMON4151    MORZYCZYN 0 0        148.724 -10.260 0.00000 0.00000 
ZMON4152    MORZYCZYN 0 0        76.6875 -15.380 -55.440 28.6800                 55.4000 -55.400 
ZMON4221    MORZYCZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4222    MORZYCZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4411    MORZYCZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4412    MORZYCZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZMONFO51       MONO1F 0 0        0.00000 0.00000 -92.410 2.70000 -5.3000 -118.90 2.70000 2.70000 
ZMONFO52       MONO2F 0 0        0.00000 0.00000 -67.430 -2.1000 -4.3000 -88.700 -2.1000 -2.1000 
ZMOR1151         MORY 0 0        131.500 -24.140 -16.480 16.5000                 16.5000 -32.600 
ZMOR1152         MORY 0 0        208.448 -64.770 -25.300 25.3000                 25.3000 -25.300 
ZMOR1221         MORY 0 0        0.00000 0.00000 0.00000 0.00000 
ZMOR1222         MORY 0 0        0.00000 0.00000 0.00000 0.00000 
ZMORFO52       MORO2F 0 0        0.00000 0.00000 -0.6100 -0.5000 0.00000 -1.0000 -0.5000 -0.5000 
ZMORL251       MOR21L 0 0        7.95182 -3.3000 0.00000 0.00000 
ZMOS3151  MOSZCZENICA 0 0        103.784 30.6300 -2.8800 2.90000                 2.90000 -4.3000 
ZMOS3152  MOSZCZENICA 0 0        51.4217 6.49000 0.00000 0.00000 
ZMOS3221  MOSZCZENICA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMOSFO51       MOSO1F 0 0        0.00000 0.00000 -7.4500 -0.6000 0.00000 -7.5000 -0.6000 -0.6000 
ZMOSL251       MOS21L 0 0        10.8625 8.53000 0.00000 0.00000 
ZMSK1151     MOSCISKA 0 0        108.805 23.5100 0.00000 0.00000 
ZMSK1152     MOSCISKA 0 0        17.2039 -11.280 0.00000 0.00000 
ZMSK1411     MOSCISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMSK1412     MOSCISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMSW3151          MSW 0 0        60.4338 -24.630 0.00000 0.00000 
ZMSWG053       MSW03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 -5.0000 -144.00 
ZMSWL151       MSW11L 0 0        2.37054 1.05000 0.00000 0.00000 
ZMSWL152       MSW12L 0 0        4.25097 -0.0400 0.00000 0.00000 
ZMSWL153       MSW13L 0 0        9.04206 0.55000 0.00000 0.00000 
ZNAR1151        NAREW 0 0        274.903 -48.580 0.00000 0.00000 
ZNAR1411        NAREW 0 0        0.00000 0.00000 0.00000 0.00000 
ZNAR1412        NAREW 0 0        0.00000 0.00000 0.00000 0.00000 
ZNARFO51       NARO1F 0 0        0.00000 0.00000 -39.860 -8.5000 -3.3000 -43.200 -8.5000 -8.5000 
ZNCR4151       NCR114 0 0        87.2899 44.4200 -85.980 -1.2300                 86.0000 -86.000 
ZNCR4221       NCR214 0 0        0.00000 0.00000 0.00000 0.00000 
ZNCRFO51       NCRO1F 0 0        0.00000 0.00000 -86.560 -13.700 -3.4000 -121.20 -13.700 -13.700 
ZOLM5151 OLSZTYN-MATK 0 0        251.647 -23.170 -68.430 68.4000                 68.4000 -68.400 
ZOLM5221 OLSZTYN MATK 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLM5222       OLM225 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLM5411 OLSZTYN-MATK 0 0        0.00000 154.070 0.00000 0.00000 
ZOLM5412 OLSZTYN-MATK 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLMFO51       OLMO1F 0 0        0.00000 0.00000 -193.63 -8.1000 -7.9000 -203.20 -8.1000 -8.1000 
ZOLS5151      OLSZTYN 0 0        193.564 3.87000 0.00000 0.00000 
ZOLS5221      OLSZTYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLS5222      OLSZTYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLSFO51       OLSO1F 0 0        0.00000 0.00000 -101.17 -6.0000 -5.9000 -106.60 -6.0000 -6.0000 
ZOLSL151       OLS11L 0 0        17.9741 1.08000 0.00000 0.00000 
ZOLSL152       OLS12L 0 0        10.5824 1.80000 0.00000 0.00000 
ZOLT1151       OLT111 0 0        59.2035 5.15000 0.00000 0.00000 
ZOLT1221       OLT211 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLT1222       OLT221 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLT1411       OLT411 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSC2151    OSTROWIEC 0 0        154.935 -31.690 0.00000 0.00000 
ZOSC2411    OSTROWIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSC2412    OSTROWIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSCFO51       OSCO1F 0 0        0.00000 0.00000 -16.230 -0.4000 -0.7000 -24.300 -0.4000 -0.4000 
ZOSP2151       OSP112 0 0        -0.0100 0.17000 0.00000 0.00000 
ZOSPL151       OSP11L 0 0        10.3624 -3.3400 0.00000 0.00000 
ZOSR4151 OSTROW WLKP. 0 0        315.572 42.0800 0.00000 0.00000 
ZOSR4411 OSTROW WLKP. 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSRFO51       OSRO1F 0 0        0.00000 0.00000 -196.96 -2.8000 -6.9000 -229.20 -2.8000 -2.8000 
ZOST1151    OSTROLEKA 0 0        334.096 2.82000 0.00000 0.00000 
ZOST1221    OSTROLEKA 0 0        7.65175 18.9100 0.00000 0.00000 
ZOST1222    OSTROLEKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZOST1411       OST411 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSTFO51       OSTO1F 0 0        0.00000 0.00000 -40.670 -2.6000 -6.4000 -42.100 -2.6000 -2.6000 
ZOSTG021       OST01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -224.50 92.5000 -151.00 
ZOSTG022       OST02G 0 2 237.60 7.65175 18.9100 -200.00 5.19619 -140.00 -230.00 93.0000 -126.00 
ZOSTG053       OST03G 0 2 116.31 0.00000 0.00000 -200.00 -10.017 -140.00 -230.00 93.0000 -153.00 
ZOSTG054       OST04G 0 2 116.31 1.00000 0.00000 -1.0000 0.00000 0.00000 -34.000 2.00000 -15.000 
ZOSTG055       OST05G 0 2 116.31 0.00000 0.00000 26.7100 -9.9276 26.7100 -25.100 2.00000 -12.000 
ZOSTL151       OST11L 0 0        13.7031 71.2500 0.00000 0.00000 
ZOSTL152       OST12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSTL153       OST13L 0 0        3.64083 0.01000 0.00000 0.00000 
ZPAB1151    PABIANICE 0 0        70.6061 -6.5800 0.00000 0.00000 
ZPAB1152    PABIANICE 0 0        146.213 -7.6200 -9.5401 9.48000                 9.50000 -11.800 
ZPAB1221    PABIANICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAB1222    PABIANICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPABFO51       PABO1F 0 0        0.00000 0.00000 -4.9900 -1.4000 -2.0000 -5.7000 -1.4000 -1.4000 
ZPABFO52       PABO2F 0 0        0.00000 0.00000 -81.740 -6.6000 5.40000 -100.80 -6.6000 -6.6000 
ZPABL151       PAB11L 0 0        20.4347 6.63000 0.00000 0.00000 
ZPABL251       PAB21L 0 0        7.62174 -2.5700 0.00000 0.00000 
ZPAI1151       PIASKI 0 0        47.0307 -26.620 0.00000 0.00000 
ZPAI1152       PIASKI 0 0        95.2017 -2.9800 0.00000 0.00000 
ZPAIFO51       PAIO1F 0 0        0.00000 0.00000 -2.6200 -0.9000 -1.1000 -2.9000 -0.9000 -0.9000 
ZPAIFO52       PAIO2F 0 0        0.00000 0.00000 -53.260 3.40000 -2.0000 -72.500 3.40000 3.40000 
ZPAS4151 PASIKUROWICE 0 0        243.266 2.29000 0.00000 0.00000 
ZPAS4152 PASIKUROWICE 0 0        182.142 -28.030 0.00000 0.00000 
ZPAS4411 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAS4412 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPASFO51       PASO1F 0 0        0.00000 0.00000 -66.870 -3.1000 -2.9000 -83.900 -3.1000 -3.1000 
ZPASFO52       PASO2F 0 0        0.00000 0.00000 -8.8000 -0.5000 -0.4000 -10.300 -0.5000 -0.5000 
ZPAT4151       PATNOW 0 0        133.971 2.62000 -60.100 49.3800                 60.1000 -60.100 
ZPAT4152       PATNOW 0 0        91.3609 -11.060 0.00000 0.00000 
ZPAT4221       PATNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4222       PATNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4411       PATNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4412       PATNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPATFO51       PATO1F 0 0        0.00000 0.00000 -132.64 -14.700 -6.7000 -144.00 -14.700 -14.700 
ZPATFO52       PATO2F 0 0        0.00000 0.00000 -59.530 -5.6000 -4.0000 -67.700 -5.6000 -5.6000 
ZPATG019       PAT09G 0 2 405.15 22.9252 63.4500 -438.00 23.9027 -186.00 -474.00 160.200 -309.10 
ZPATG022       PAT02G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -222.70 23.0000 -104.00 
ZPATG025       PAT05G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00 
ZPATG026       PAT06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00 
ZPATG051       PAT01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -221.70 18.0000 -111.00 
ZPATL151       PAT11L 0 0        -5.4488 8.62000 0.00000 0.00000 
ZPATL251       PAT21L 0 0        9.55218 1.76000 0.00000 0.00000 
ZPATL252       PAT22L 0 0        15.0734 10.2600 0.00000 0.00000 
ZPDE1151   PODOLSZYCE 0 0        29.9068 -18.670 0.00000 0.00000 
ZPDE1152   PODOLSZYCE 0 0        69.5059 2.91000 -5.7300 5.70000                 5.70000 -16.300 
ZPDE1221   PODOLSZYCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPDEFO51       PDEO1F 0 0        0.00000 0.00000 -3.4000 -1.2000 -1.7000 -3.7000 -1.2000 -1.2000 
ZPDEFO52       PDEO2F 0 0        0.00000 0.00000 -5.4200 -0.4000 -0.7000 -5.5000 -0.4000 -0.4000 
ZPDEL151       PDE11L 0 0        99.5027 -12.150 0.00000 0.00000 
ZPDEL251       PDE21L 0 0        19.9546 -2.0100 0.00000 0.00000 
ZPEL2151     POLANIEC 0 0        125.199 -6.3400 0.00000 0.00000 
ZPEL2221     POLANIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2222     POLANIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2411     POLANIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2412     POLANIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZPELFO51       PELO1F 0 0        0.00000 0.00000 -0.1200 0.00000 0.00000 -0.2000 
ZPELG015       PEL05G 0 2 409.64 15.3835 30.8700 -131.00 -19.326 -129.00 -242.00 34.5000 -164.40 
ZPELG016       PEL06G 0 2 409.64 15.3835 30.8700 -224.00 -19.400 -160.00 -242.00 88.7000 -170.40 
ZPELG017       PEL07G 0 2 409.64 15.3835 30.8700 -221.00 -19.397 -170.00 -239.00 87.6000 -166.40 
ZPELG019       PEL09G 0 2 409.64 15.3835 30.8700 -205.40 -19.382 -82.000 -225.00 65.0000 -129.70 
ZPELG022       PEL02G 0 2 239.69 15.8236 31.9500 -140.00 -51.337 -140.00 -242.00 86.4000 -191.90 
ZPELG023       PEL03G 0 2 239.69 15.8236 31.9500 -224.00 -51.397 -140.00 -242.00 72.2000 -151.60 
ZPELG024       PEL04G 0 2 239.69 15.8236 31.9500 -242.00 -51.413 -150.00 -242.00 70.0000 -142.00 
ZPELG051       PEL01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 35.0000 -165.00 
ZPELL152       PEL12L 0 0        22.4251 3.85000 0.00000 0.00000 
ZPELXX2X     PELXXX01 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIA1151    PIASECZNO 0 0        62.4042 -1.2400 -16.090 16.0500                 16.1000 -16.100 
ZPIA1152    PIASECZNO 0 0        94.6116 1.36000 0.00000 0.00000 
ZPIA1221    PIASECZNO 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIA1222    PIASECZNO 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIAFO51       PIAO1F 0 0        0.00000 0.00000 -2.2700 -0.1000 -1.0000 -2.3000 -0.1000 -0.1000 
ZPIAL151       PIA11L 0 0        23.7754 0.75000 0.00000 0.00000 
ZPIAL152       PIA12L 0 0        3.90089 1.21000 0.00000 0.00000 
ZPIAL251       PIA21L 0 0        22.0350 0.07000 0.00000 0.00000 
ZPIAL252       PIA22L 0 0        20.9248 1.42000 0.00000 0.00000 
ZPIAL253       PIA23L 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIO1151     PIOTRKOW 0 0        81.1185 24.7100 0.00000 0.00000 
ZPIO1152     PIOTRKOW 0 0        31.8673 -10.540 0.00000 0.00000 
ZPIO1221     PIOTRKOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIOFO51       PIOO1F 0 0        0.00000 0.00000 -24.460 -1.9000 -3.6000 -25.400 -1.9000 -1.9000 
ZPIOFO52       PIOO2F 0 0        0.00000 0.00000 19.4900 -2.1000 27.6000 -11.500 -2.1000 -2.1000 
ZPIOL15E       PIO1EL 0 0        16.0937 -1.0700 0.00000 0.00000 
ZPIOL251       PIO21L 0 0        1.12026 -0.5600 0.00000 0.00000 
ZPKW4151 PILA KRZEWIN 0 0        163.757 13.4200 -74.180 30.7000                 74.2000 -74.200 
ZPKW4152 PILA KRZEWIN 0 0        141.542 -5.7800 -5.8500 5.89000                 5.90000 -5.9000 
ZPKW4221 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZPKW4222 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZPKWFO51       PKWO1F 0 0        0.00000 0.00000 -95.861 -9.6000 -2.9000 -131.00 -9.6000 -9.6000 
ZPKWFO52       PKWO2F 0 0        0.00000 0.00000 -65.950 4.90000 -2.0000 -92.000 4.90000 4.90000 
ZPLC4151       POLICE 0 0        0.00000 -0.0600 0.00000 0.00000 
ZPLC4221       POLICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLC4222       POLICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLCG051       PLC01G 0 2 121.00 0.00000 0.00000 -20.350 12.0000 -15.000 -21.000 12.0000 -18.000 
ZPLCL151       PLC11L 0 0        4.33099 0.26000 0.00000 0.00000 
ZPLCL152       PLC12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLCL153       PLC13L 0 0        4.33099 0.26000 0.00000 0.00000 
ZPLCL154       PLC14L 0 0        4.33099 0.26000 0.00000 0.00000 
ZPLCL155       PLC15L 0 0        4.33099 0.26000 0.00000 0.00000 
ZPLCL156       PLC16L 0 0        4.33099 0.26000 0.00000 0.00000 
ZPLE4151     PLEWISKA 0 0        124.068 5.75000 0.00000 0.00000 
ZPLE4152     PLEWISKA 0 0        112.906 5.54000 0.00000 0.00000 
ZPLE4153     PLEWISKA 0 0        166.098 -34.860 0.00000 0.00000 
ZPLE4221     PLEWISKA 0 0        0.00000 -59.880 0.00000 0.00000 
ZPLE4222     PLEWISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLE4411     PLEWISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLE4412     PLEWISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLEFO51       PLEO1F 0 0        0.00000 0.00000 -3.4600 -0.2000 -0.4000 -3.8000 -0.2000 -0.2000 
ZPLEFO52       PLEO2F 0 0        0.00000 0.00000 -6.6700 -0.7000 -0.5000 -9.2000 -0.7000 -0.7000 
ZPLEFO53       PLEO3F 0 0        0.00000 0.00000 -19.500 -0.7000 -3.5000 -20.900 -0.7000 -0.7000 
ZPLEL151       PLE11L 0 0        17.7441 13.1500 0.00000 0.00000 
ZPLEL251       PLE21L 0 0        22.4551 4.14000 0.00000 0.00000 
ZPLO1151        PLOCK 0 0        7.30167 0.36000 -2.2600 2.29000                 2.30000 -9.5000 
ZPLO1152        PLOCK 0 0        87.7300 -5.3700 -28.490 26.4100                 28.5000 -28.500 
ZPLO1411        PLOCK 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLOFO51       PLOO1F 0 0        0.00000 0.00000 -0.5900 -0.3000 -0.3000 -0.7000 -0.3000 -0.3000 
ZPLOFO52       PLOO2F 0 0        0.00000 0.00000 -87.580 -8.3000 -6.5000 -98.500 -8.3000 -8.3000 
ZPLP5151       PLP115 0 0        103.504 17.3700 0.00000 0.00000 
ZPLP5411       PLP415 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLPFO51       PLPO1F 0 0        0.00000 0.00000 -19.230 -0.6000 -1.8000 -19.700 -0.6000 -0.6000 
ZPOL4151    POLKOWICE 0 0        63.1844 40.5200 0.00000 0.00000 
ZPOL4152    POLKOWICE 0 0        89.9605 32.0700 0.00000 0.00000 
ZPOL4153       POL134 0 0        91.2508 34.8700 0.00000 0.00000 
ZPOL4221    POLKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4222    POLKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4411       POL414 0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4412       POL424 0 0        0.00000 0.00000 0.00000 0.00000 
ZPPD4151  POZNAN PLD. 0 0        70.3361 -1.9800 0.00000 0.00000 
ZPPD4221  POZNAN PLD. 0 0        0.00000 0.00000 0.00000 0.00000 
ZPPDFO51       PPDO1F 0 0        0.00000 0.00000 -7.3300 -0.2000 -0.9000 -7.6000 -0.2000 -0.2000 
ZPPDL151       PPD11L 0 0        4.16095 -1.8900 0.00000 0.00000 
ZPRB3151       POREBA 0 0        96.2220 -54.370 0.00000 0.00000 
ZPRB3221       POREBA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPRG1151       PRG111 0 0        266.411 -56.220 0.00000 0.00000 
ZPRG1152       PRG121 0 0        174.340 -28.700 -12.490 -18.390                 12.5000 -18.400 
ZPRG1221       PRG211 0 0        0.00000 0.00000 0.00000 0.00000 
ZPRG1222       PRG221 0 0        0.00000 0.00000 0.00000 0.00000 
ZPRGFO51       PRGO1F 0 0        0.00000 0.00000 -39.440 -1.6000 -5.6000 -40.500 -1.6000 -1.6000 
ZPRGFO52       PRGO2F 0 0        0.00000 0.00000 -1.4200 -0.4000 -0.5000 -1.5000 -0.4000 -0.4000 
ZPRGG051       PRG01G 0 2 120.03 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000 
ZPRGG053       PRG03G 0 2 120.03 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000 
ZPRGG054       PRG04G 0 2 118.31 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -7.0000 
ZPRGG123       PRG13G 0 2 235.14 7.64174 5.99000 -149.11 -44.821 -31.900 -474.00 154.800 -284.00 
ZPRGG124       PRG14G 0 2 235.14 7.64174 5.99000 -84.910 -44.790 -29.800 -193.80 59.4000 -154.00 
ZPRGG151       PRG11G 0 2 118.31 0.63014 7.48000 -72.600 0.00000 -30.000 -97.000 0.00000 -20.000 
ZPRGG152       PRG12G 0 2 120.03 44.9703 28.1000 -93.900 0.00000 -30.000 -97.200 0.00000 -20.000 
ZPUL2221       PULAWY 0 0        124.338 44.4500 0.00000 0.00000 
ZPUL2222       PULAWY 0 0        0.00000 0.00000 0.00000 0.00000 
ZPULG021       PUL01G 0 2 238.22 87.8501 -6.6000 -45.670 -30.000 -45.000 -60.000 30.0000 -30.000 
ZRAD2151    RADKOWICE 0 0        128.159 0.96000 0.00000 0.00000 
ZRAD2221    RADKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZRAD2222    RADKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZRADFO51       RADO1F 0 0        0.00000 0.00000 -6.1400 -0.3000 -1.7000 -6.2000 -0.3000 -0.3000 
ZREC4151       REC114 0 2 117.46 227.442 80.8400 -179.45 -6.1515                 179.400 -179.40 
ZREC4221       REC214 0 0        0.00000 0.00000 0.00000 0.00000 
ZRECFO51       RECO1F 0 0        0.00000 0.00000 -219.59 -28.200 -6.7000 -293.10 -28.200 -28.200 
ZRECL151       REC11L 0 0        -7.8382 5.20000 0.00000 0.00000 
ZRECL152       REC12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZRECL15A       REC1AL 0 0        0.00000 0.00000 0.00000 0.00000 
ZRECL15W       REC1WL 0 0        0.00000 0.00000 0.00000 0.00000 
ZROG1221     ROGOWIEC 0 0        30.0369 24.7400 0.00000 0.00000 
ZROG1222     ROGOWIEC 0 0        16.6438 16.7100 0.00000 0.00000 
ZROG1411     ROGOWIEC 0 2 409.14 162.627 -10.150 0.00000 184.348 
ZROG1412     ROGOWIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZROGG016       ROG06G 0 2 409.14 24.4956 45.3300 -369.28 -45.620 -200.00 -394.00 36.0000 -244.40 
ZROGG017       ROG07G 0 2 409.01 24.4056 44.0800 -370.00 -45.324 -200.00 -390.00 34.0000 -164.70 
ZROGG018       ROG08G 0 2 409.14 24.4956 45.3300 -369.28 -45.620 -200.00 -390.00 50.9000 -246.40 
ZROGG019       ROG09G 0 2 409.01 24.4056 44.0800 -361.00 -45.309 -200.00 -390.00 50.9000 -246.10 
ZROGG022       ROG02G 0 2 238.41 1.00000 0.00000 -1.0000 0.00000 -1.0000 -370.60 -23.300 -246.10 
ZROGG023       ROG03G 0 2 237.89 19.0043 37.0200 -360.00 19.7000 -200.00 -380.00 19.7000 -238.00 
ZROGG024       ROG04G 0 2 238.41 32.3074 67.0800 -351.00 -113.17 -200.00 -380.00 18.9000 -235.60 
ZROGG025       ROG05G 0 2 237.89 19.0043 37.0200 -360.00 20.8050 -200.00 -380.00 34.3000 -240.70 
ZROGG110       ROG10G 0 2 409.01 24.4056 44.0800 -370.00 -45.324 -200.00 -390.00 140.500 -251.70 
ZROGG111       ROG11G 0 2 409.14 24.4956 45.3300 -369.28 -45.620 -200.00 -390.00 41.0000 -241.30 
ZROGG112       ROG12G 0 2 409.14 24.4956 45.3300 -369.28 -45.620 -200.00 -390.00 41.3000 -241.30 
ZROK3151    ROKITNICA 0 0        84.8694 -29.780 0.00000 0.00000 
ZROK3152    ROKITNICA 0 0        115.576 -28.700 -46.940 -13.170                 46.9000 -58.700 
ZROK3411    ROKITNICA 0 0        0.00000 0.00000 0.00000 0.00000 
ZROKFO52       ROKO2F 0 0        0.00000 0.00000 -11.420 0.00000 0.00000 -11.420 
ZROZ2151        ROZKI 0 0        275.143 14.0900 0.00000 0.00000 
ZROZ2221        ROZKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZROZ2222        ROZKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZROZFO51       ROZO1F 0 0        0.00000 0.00000 -62.340 -9.4000 -2.4000 -88.200 -9.4000 -9.4000 
ZROZL151       ROZ11L 0 0        -0.3699 -0.3600 0.00000 0.00000 
ZROZL152       ROZ12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZRZE2151      RZESZOW 0 0        81.6286 -28.290 0.00000 0.00000 
ZRZE2411      RZESZOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZRZE2701      RZESZOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZRZEFO51       RZEO1F 0 0        0.00000 0.00000 -39.530 -4.3000 -0.8000 -43.800 -4.3000 -4.3000 
ZSDU1151       SDU111 0 0        171.049 -0.2700 0.00000 0.00000 
ZSDU1411       SDU411 0 0        0.00000 105.950 0.00000 0.00000 
ZSDUFO51       SDUO1F 0 0        0.00000 0.00000 -8.5200 -1.0000 -1.9000 -8.6000 -1.0000 -1.0000 
ZSIE3151      SIERSZA 0 0        120.247 -5.4500 -2.3900 2.39000                 2.40000 -4.2000 
ZSIE3152      SIERSZA 0 0        99.6127 24.4000 0.00000 0.00000 
ZSIE3221      SIERSZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSIE3222      SIERSZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSIEG051       SIE01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -153.00 63.0000 -152.00 
ZSIEG052       SIE02G 0 2 121.00 12.2528 23.0200 -145.00 7.93501 -55.000 -153.00 31.4000 -121.20 
ZSIEG053       SIE03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -123.00 8.00000 -88.000 
ZSIEG056       SIE06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -128.00 8.00000 -88.000 
ZSKA3151      SKAWINA 0 0        263.870 108.550 0.00000 0.00000 
ZSKA3152      SKAWINA 0 0        160.567 18.7300 0.00000 0.00000 
ZSKA3153       SKA133 0 0        129.820 -46.960 -28.620 -30.740                 28.6000 -31.400 
ZSKA3221      SKAWINA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSKA3222      SKAWINA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSKA3411       SKA413 0 0        0.00000 0.00000 0.00000 0.00000 
ZSKAG025       SKA05G 0 2 234.90 7.84179 7.35000 -147.30 -9.8036 -68.700 -154.70 16.0000 -102.00 
ZSKAG026       SKA06G 0 2 234.90 7.84179 7.35000 -79.670 -9.7716 -73.700 -110.00 0.00000 -58.000 
ZSKAG053       SKA03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -110.00 19.0000 -108.00 
ZSLK5151       SLUPSK 0 0        126.479 -9.8200 -90.290 42.9600                 90.3000 -90.300 
ZSLK5411       SLUPSK 0 0        0.00000 0.00000 0.00000 0.00000 
ZSLKC-1D    SLUPSK DC 0 0        0.00000 -77.920 0.00000 0.00000 
ZSLKFO51       SLKO1F 0 0        0.00000 0.00000 -126.88 5.80000 -7.3000 -251.20 5.80000 5.80000 
ZSLO5151       SLO115 0 0        0.00000 0.00000 0.00000 0.00000 
ZSOC1151    SOCHACZEW 0 0        202.476 0.35000 0.00000 0.00000 
ZSOC1221    SOCHACZEW 0 0        0.00000 0.00000 0.00000 0.00000 
ZSOCFO51       SOCO1F 0 0        0.00000 0.00000 -36.040 -6.4000 -3.4000 -38.000 -6.4000 -6.4000 
ZSOCL151       SOC11L 0 0        6.25143 16.0200 0.00000 0.00000 
ZSOCL152       SOC12L 0 0        -2.9293 14.7400 0.00000 0.00000 
ZSTN1411       STN411 0 0        0.00000 0.00000 0.00000 0.00000 
ZSTW2151 STALOWA WOLA 0 0        245.726 28.1200 0.00000 0.00000 
ZSTW2221 STALOWA WOLA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSTWFO51       STWO1F 0 0        0.00000 0.00000 -12.720 -1.2000 -0.5000 -15.300 -1.2000 -1.2000 
ZSTWG021       STW01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -198.70 160.200 -268.30 
ZSTWG022       STW02G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -56.800 81.7000 -136.60 
ZSTWG055       STW05G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000 
ZSTWG056       STW06G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000 
ZSWI4151  SWIEBODZICE 0 0        119.737 2.55000 0.00000 0.00000 
ZSWI4221  SWIEBODZICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZSWI4222  SWIEBODZICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZSWI4411  SWIEBODZICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZSWIFO51       SWIO1F 0 0        0.00000 0.00000 -1.5700 0.00000 -0.9000 -1.6000 
ZSWIL15E       SWI1EL 0 0        16.5838 9.66000 0.00000 0.00000 
ZTAW3151       TARNOW 0 0        313.822 21.9100 0.00000 0.00000 
ZTAW3411       TARNOW 0 0        0.00000 104.490 0.00000 0.00000 
ZTAW3412       TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZTCN3151     TUCZNAWA 0 0        112.126 17.1200 0.00000 0.00000 
ZTCN3152       TCN123 0 0        86.4697 -4.5100 0.00000 0.00000 
ZTCN3411     TUCZNAWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZTCN3412     TUCZNAWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZTCNG054       TCN04G 0 2 115.83 15.8136 22.1400 -62.370 -13.665 -25.000 -72.000 34.0000 -59.000 
ZTEL5151  TORUN ELANA 0 0        103.134 -5.3700 0.00000 0.00000 
ZTEL5221  TORUN ELANA 0 0        0.00000 0.00000 0.00000 0.00000 
ZTEL5222  TORUN ELANA 0 0        0.00000 0.00000 0.00000 0.00000 
ZTELFO51       TELO1F 0 0        0.00000 0.00000 -36.110 -0.8000 -3.7000 -37.200 -0.8000 -0.8000 
ZTELG051       TEL01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -30.000 0.00000 -11.000 
ZTELL151       TEL11L 0 0        -18.886 0.21000 0.00000 0.00000 
ZTELL152       TEL12L 0 0        -19.985 0.21000 0.00000 0.00000 
ZTRE1151    TREBACZEW 0 0        83.0590 5.55000 -3.6500 13.4000                 13.4000 -3.7000 
ZTRE1152    TREBACZEW 0 0        71.3263 17.9800 0.00000 0.00000 
ZTRE1411    TREBACZEW 0 0        0.00000 0.00000 0.00000 0.00000 
ZTRE1412    TREBACZEW 0 0        0.00000 0.00000 0.00000 0.00000 
ZTREFO51       TREO1F 0 0        0.00000 0.00000 -57.970 -4.3000 -4.9000 -59.200 -4.3000 -4.3000 
ZTREFO52       TREO2F 0 0        0.00000 0.00000 -24.770 -0.6000 -1.5000 -31.800 -0.6000 -0.6000 
ZTUE4151        TUROW 0 0        42.2396 9.13000 0.00000 0.00000 
ZTUEG051       TUE01G 0 2 118.40 35.9282 18.8000 -237.00 -7.3294 -100.00 -250.00 38.0000 -146.00 
ZTUEL151       TUE11L 0 0        -3.8991 4.42000 0.00000 0.00000 
ZTUEL152       TUE12L 0 0        -3.0093 4.42000 0.00000 0.00000 
ZTUEL153       TUE13L 0 0        -3.9991 1.87000 0.00000 0.00000 
ZWAN3151        WANDA 0 0        87.4100 131.800 -92.320 -85.960                 92.3000 -92.300 
ZWAN3152        WANDA 0 0        92.0710 90.0600 -73.930 -73.910                 73.9000 -74.500 
ZWAN3221        WANDA 0 0        0.00000 0.00000 0.00000 0.00000 
ZWAN3222        WANDA 0 0        0.00000 0.00000 0.00000 0.00000 
ZWANL151       WAN11L 0 0        0.63014 0.92000 0.00000 0.00000 
ZWANL251       WAN21L 0 0        3.40078 0.31000 0.00000 0.00000 
ZWIE3151    WIELOPOLE 0 0        104.234 -15.790 -2.8700 2.89000                 2.90000 -5.1000 
ZWIE3152    WIELOPOLE 0 0        162.377 -34.810 -2.4900 2.50000                 2.50000 -4.6000 
ZWIE3153    WIELOPOLE 0 0        64.6648 0.65000 0.00000 0.00000 
ZWIE3221    WIELOPOLE 0 0        23.0553 20.8700 0.00000 0.00000 
ZWIE3222    WIELOPOLE 0 0        0.00000 0.00000 0.00000 0.00000 
ZWIE3411    WIELOPOLE 0 0        0.00000 0.00000 0.00000 0.00000 
ZWIE3412    WIELOPOLE 0 0        0.00000 0.00000 0.00000 0.00000 
ZWIEFO51       WIEO1F 0 0        0.00000 0.00000 -8.3700 -0.7000 0.00000 -8.4000 -0.7000 -0.7000 
ZWIEFO52       WIEO2F 0 0        0.00000 0.00000 -7.2800 -0.6000 0.00000 -7.3000 -0.6000 -0.6000 
ZWIEG017       WIE07G 0 2 409.65 3.60082 25.1100 -195.00 -51.206 -135.00 -225.00 40.0000 -153.00 
ZWIEG018       WIE08G 0 2 409.65 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.20 39.0000 -152.00 
ZWIEG024       WIE04G 0 2 234.08 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 49.0000 -178.00 
ZWIEG025       WIE05G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.20 46.9000 -173.80 
ZWIEG026       WIE06G 0 2 234.08 2.74063 16.2400 -225.00 -14.415 -135.00 -225.00 35.0000 -135.00 
ZWIEG053       WIE03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.20 45.0000 -171.00 
ZWLA5151 WLOCLAWEK AZ 0 0        122.658 -11.330 -39.940 33.8300                 39.9000 -39.900 
ZWLA5221 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLA5222 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAFO51       WLAO1F 0 0        0.00000 0.00000 -114.10 0.90000 -6.8000 -120.20 0.90000 0.90000 
ZWLAL151       WLA11L 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAL152       WLA12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAL153       WLA13L 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLC5151       WLC115 0 0        -47.989 -6.7100 0.00000 0.00000 
ZWLC5221       WLC215 0 0        48.2510 21.3300 0.00000 0.00000 
ZWLCG021       WLC01G 0 2 231.55 14.5633 11.6300 -254.00 16.5229 -230.00 -420.00 207.500 -392.50 
ZWRC4151      WROCLAW 0 0        209.548 -20.890 0.00000 0.00000 
ZWRC4152      WROCLAW 0 0        243.065 10.3800 0.00000 0.00000 
ZWRC4411      WROCLAW 0 0        0.00000 0.00000 0.00000 0.00000 
ZWRCFO51       WRCO1F 0 0        0.00000 0.00000 -9.1000 -0.5000 -0.4000 -10.700 -0.5000 -0.5000 
ZWRCFO52       WRCO2F 0 0        0.00000 0.00000 -10.910 -0.6000 -0.4000 -12.900 -0.6000 -0.6000 
ZWRZ3151     WRZOSOWA 0 0        142.483 35.7100 0.00000 0.00000 
ZWRZ3152     WRZOSOWA 0 0        72.1765 -1.4400 0.00000 0.00000 
ZWRZ3221     WRZOSOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZWRZ3222     WRZOSOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZWRZFO51       WRZO1F 0 0        0.00000 0.00000 -4.3100 -0.6000 -1.4000 -4.7000 -0.6000 -0.6000 
ZWRZFO52       WRZO2F 0 0        0.00000 0.00000 -15.420 0.00000 0.00000 -15.420 
ZWRZL151       WRZ11L 0 0        26.5961 -7.2900 0.00000 0.00000 
ZWRZL251       WRZ21L 0 0        64.3647 16.9700 0.00000 0.00000 
ZWTO1151 WARSZAWA TOW 0 0        55.5027 -76.510 0.00000 0.00000 
ZWTO1152       WTO121 0 0        18.4642 3.26000 0.00000 0.00000 
ZWTO1221 WARSZAWA TOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZWTOL151       WTO11L 0 0        16.1337 -11.210 0.00000 0.00000 
ZWTOL251       WTO21L 0 0        28.3365 -31.790 0.00000 0.00000 
ZXHB3221 T  HAL - BYC 0 0        0.00000 0.00000 0.00000 0.00000 
ZXHB3222       XHB223 0 0        0.00000 0.00000 0.00000 0.00000 
ZXJL3221 T  JOA - LAG 0 0        0.00000 0.00000 0.00000 0.00000 
ZXJL3222       XJL223 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAM2151       ZAMOSC 0 0        105.134 -16.270 -4.1200 56.1000                 56.1000 -4.1000 
ZZAM2221       ZAMOSC 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAMFO51       ZAMO1F 0 0        0.00000 0.00000 -81.010 -1.2000 -1.8000 -81.010 -1.2000 -1.2000 
ZZAML152       ZAM12L 0 0        6.35145 0.00000 0.00000 0.00000 
ZZAML15E       ZAM1EL 0 0        10.9425 1.02000 0.00000 0.00000 
ZZAP3221  PORABKA-ZAR 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAP3222  PORABKA-ZAR 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAPG021       ZAP01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000 
ZZAPG022       ZAP02G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000 
ZZAPG023       ZAP03G 0 2 220.00 0.00000 0.00000 -101.00 29.0000 -75.000 -138.00 29.0000 -80.700 
ZZAPG024       ZAP04G 0 2 220.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000 
ZZAW5151       ZAW115 0 0        0.01000 -0.1500 0.00000 0.00000 
ZZAW5221       ZAW215 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAWG051       ZAW01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000 
ZZAWG052       ZAW02G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000 
ZZAWL151       ZAW11L 0 0        67.7255 23.7700 0.00000 0.00000 
ZZAWL152       ZAW12L 0 0        68.3856 23.3300 0.00000 0.00000 
ZZAWL153       ZAW13L 0 0        -3.2393 -2.0500 0.00000 0.00000 
ZZBK4151    ZABKOWICE 0 0        118.717 -74.530 0.00000 0.00000 
ZZBK4221    ZABKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZZBKL151       ZBK11L 0 0        -1.5097 -3.5500 0.00000 0.00000 
ZZBKL152       ZBK12L 0 0        -0.5499 -3.4800 0.00000 0.00000 
ZZDK5151       ZDK115 0 0        0.05001 1.48000 0.00000 0.00000 
ZZDK5221       ZDK215 0 0        0.00000 0.00000 0.00000 0.00000 
ZZDK5411       ZDK415 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGC4221 ZIELONA GORA 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGCG023       ZGC03G 0 2 234.57 -11.887 7.15000 -126.73 -14.624 -49.000 -129.90 20.0000 -70.000 
ZZGCG024       ZGC04G 0 2 234.57 -11.887 7.15000 -54.070 -14.591 -27.000 -63.000 10.0000 -30.000 
ZZGI1151       ZGIERZ 0 0        183.202 -6.7400 -15.860 15.9000                 15.9000 -27.400 
ZZGI1221       ZGIERZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGI1222       ZGIERZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGIFO51       ZGIO1F 0 0        0.00000 0.00000 -50.680 -1.7000 -5.5000 -55.400 -1.7000 -1.7000 
ZZGIL152       ZGI12L 0 0        10.9425 -4.9900 0.00000 0.00000 
ZZGIL15E       ZGI1EL 0 0        0.00000 0.00000 0.00000 0.00000 
ZZRC5151    ZARNOWIEC 0 0        161.847 -3.2900 -76.190 25.3300                 76.2000 -76.200 
ZZRC5411    ZARNOWIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZZRCFO51       ZRCO1F 0 0        0.00000 0.00000 -108.96 1.70000 -5.4000 -155.40 1.70000 1.70000 
ZZRCG011       ZRC01G 0 2 408.62 1.00000 0.00000 -1.0000 0.00000 0.00000 -192.90 10.0000 -82.000 
ZZRCG012       ZRC02G 0 2 408.62 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.00 10.0000 -82.000 
ZZRCG013       ZRC03G 0 2 408.62 0.12003 1.85000 -151.00 69.8000 -135.00 -195.00 69.8000 -144.00 
ZZRCG014       ZRC04G 0 2 408.62 1.00000 0.00000 -1.0000 0.00000 0.00000 -180.20 10.0000 -82.000 
ZZRO5151       ZRO115 0 0        62.3042 8.18000 -61.660 27.4800                 61.7000 -61.700 
ZZROFO51       ZROO1F 0 0        0.00000 0.00000 -62.190 9.00000 -2.0000 -90.100 9.00000 9.00000 
ZZUK4151     ZUKOWICE 0 0        268.941 43.8800 0.00000 0.00000 
ZZUK4221     ZUKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZZUK4222     ZUKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZZUKFO51       ZUKO1F 0 0        0.00000 0.00000 -5.6300 -0.8000 -0.7000 -6.5000 -0.8000 -0.8000 
ZZYD5151       ZYDOWO 0 0        97.0822 -33.800 -3.3000 15.0800                 15.1000 -3.3000 
ZZYD5221       ZYDOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZZYD5222       ZYDOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZZYDFO51       ZYDO1F 0 0        0.00000 0.00000 -67.690 7.10000 -4.0000 -106.70 7.10000 7.10000 
ZZYDG051       ZYD01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 29.0000 -33.000 
ZZYDG052       ZYD02G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.100 29.0000 -33.000 
ZZYDG053       ZYD03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 26.0000 -33.000 
##ZKS
_BERIV5  Berivojce    0 0        16.2360 3.14900 0.00000 0.00000 
_BURI 5  Istogu       0 0        12.7160 2.15900 0.00000 0.00000 
_DECAN5  Decani       0 2 110.99 20.7570 5.12900 -6.7000 -10.000 -1.0000 -35.000 5.00000 -10.000 
_DREN12  Drenasi      0 0        0.00000 0.00000 0.00000 0.00000 
_DREN122 DREN122      0 0        0.00000 0.00000 0.00000 0.00000 
_DREN22  Drenas 2     0 0        14.6190 3.30300 0.00000 0.00000 
_DREN222 DREN222      0 0        0.00000 0.00000 0.00000 0.00000 
_FERON2  Feronikl     0 0        1.05600 0.44300 0.00000 0.00000 
_FERZ15  Ferizaj 1    0 0        88.9460 21.9040 0.00000 0.00000 
_FERZ211 FERZ211      0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ212 FERZ212      0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ25  Ferizaj 2    0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ252 FERI252      0 0        0.00000 0.00000 0.00000 0.00000 
_GJAK15  Gjakova 1    0 0        21.4830 5.82200 0.00000 0.00000 
_GJAK25  Gjakova 2    0 0        25.8830 5.26100 0.00000 0.00000 
_GJIL15  Gjilani 1    0 0        30.6350 7.96700 0.00000 0.00000 
_GJIL55  Gjilani 5    0 0        18.8870 4.35900 0.00000 0.00000 
_HUJMA5  HC Ujmani    0 2 110.99 0.00000 0.00000 -16.000 -8.0000 0.00000 -18.000 5.00000 -8.0000 
_ILIRI5  Ilirida      0 0        46.1670 7.87900 0.00000 0.00000 
_KITKA5  Kitka        0 2 110.99 0.00000 0.00000 -30.074 3.00384 -1.0000 -35.000 10.0000 -16.000 
_KLINA5  Klina        0 0        16.2690 4.13900 0.00000 0.00000 
_LIPLJ5  Lipjan       0 0        59.3010 18.3290 0.00000 0.00000 
_PALAJ5  Palaj        0 0        16.1040 18.4610 0.00000 0.00000 
_PEJA15  Peja 1       0 0        36.7950 7.92300 0.00000 0.00000 
_PEJA25  Peja 2       0 0        28.8750 5.74500 0.00000 0.00000 
_PEJA311 Peja 3       0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA312 PEJA312      0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA35  Peja 3       0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA352 PEJA352      0 0        0.00000 0.00000 0.00000 0.00000 
_PODUJ2  Podujeva     0 0        42.2950 9.90000 0.00000 0.00000 
_PRIS15  Prishtina 1  0 0        74.4150 14.3880 0.00000 0.00000 
_PRIS25  Prishtina 2  0 0        46.6730 4.93100 0.00000 0.00000 
_PRIS35  Prishtina 3  0 0        38.0930 5.43700 0.00000 0.00000 
_PRIS421 PRIS421      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS422 PRIS422      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS45  Prishtina 4  0 0        41.6460 4.46900 0.00000 0.00000 
_PRIS452 PRIS452      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS55  Prishtina 5  0 0        27.2470 5.23900 0.00000 0.00000 
_PRIS65  _PRIS65      0 0        17.3470 2.90700 0.00000 0.00000 
_PRIZ15  Prizreni 1   0 0        67.6060 17.0750 0.00000 0.00000 
_PRIZ221 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ222 PRIZ222      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ251 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ252 PRIZ252      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ35  Prizreni 3   0 0        31.7130 8.53900 0.00000 0.00000 
_RAHOV5  Rahovec      0 0        46.1890 16.9870 0.00000 0.00000 
_SHARR5  Sharri       0 0        13.7280 3.01700 0.00000 0.00000 
_SKEND5  Skenderaj    0 0        16.8630 2.64300 0.00000 0.00000 
_THERA5  Therande     0 0        34.5510 8.60500 0.00000 0.00000 
_TKOSA21 TCKosovaA    0 2 224.40 0.00000 0.00000 -250.00 60.0000 -30.000 -300.00 60.0000 -180.00 
_TKOSA22 TCKosovaA    0 2 224.40 0.00000 0.00000 -130.00 30.0000 0.00000 -150.00 30.0000 -90.000 
_TKOSA51 TC Kosova A  0 0        36.2560 15.3590 0.00000 0.00000 
_TKOSA52 TCKosovaA5   0 0        0.00000 0.00000 0.00000 0.00000 
_TKOSB11 TCKosovaB    0 2 400.00 0.00000 0.00000 -250.95 41.5962 -50.000 -300.00 50.0000 -170.00 
_TKOSB12 TKOSB12      0 2 400.00 0.00000 0.00000 -252.00 41.5962 -50.000 -300.00 50.0000 -170.00 
_TKOSB21 TCKosovaB    0 0        3.23800 6.50100 0.00000 0.00000 
_TKOSB22 TKOSB22      0 0        0.00000 0.00000 0.00000 0.00000 
_TREPC5  Trepca       0 0        1.51000 -2.7910 0.00000 0.00000 
_VALAQ5  VALLAQ51     0 0        63.2160 12.8180 0.00000 0.00000 
_VITIA5  Vitia        0 0        30.5030 9.37500 0.00000 0.00000 
_VUSH15  Vushtrri 1   0 0        0.00000 0.00000 0.00000 0.00000 
_VUSH25  Vushtrri2    0 0        35.3650 7.35100 0.00000 0.00000 
##L
0BAR  51 0MOZUR51 1 0 3.5700 7.7600 50.59900    480             
0BERAN51 0ANDRI51 1 0 3.4360 7.4640 48.67800    480             
0BREZN51 0NIKS251 1 0 2.9040 9.6240 81.76499    640             
0BUDVA51 0BAR  51 1 0 6.4130 13.928 90.82598    480             
0BUDVA51 0CETIN51 1 0 2.3990 5.2130 33.96699    480             
0BUDVA51 0LASTV51 1 8 1.3440 2.9191 19.00826    470             
0BUDVA51 0PODG251 1 0 6.7200 14.595 95.20700    550             
0CETIN51 0PODG251 1 0 3.8240 12.671 90.08300    700             
0DANIL51 0PODG151 1 0 3.3800 7.3390 47.85100    480             
0ETREB51 0ANDRI51 1 0 5.9130 12.844 83.80200    480             
0HNOVI51 0TIVAT51 1 0 3.9750 8.6320 56.28099    470             
0HPERU51 0DANIL51 1 0 3.2830 7.1310 46.52899    480             
0HPERU51 0HPERU52 1 2 0.0000 0.0000 0.000000    800             
0HPERU51 0NIKSI51 1 0 1.5490 4.6210 38.43000    480             
0HPERU51 0NIKSI51 2 0 1.5490 4.6210 38.43000    480             
0HPERU51 0NIKSI51 3 0 1.5490 4.6210 38.43000    480             
0HPERU51 0PODG151 1 0 3.9450 11.768 97.76899    720             
0HPERU51 0PODG151 2 0 3.9450 11.768 97.76899    720             
0HPIVA21 0HPIVA22 1 2 0.0000 0.0000 0.000000   1000             
0KAP  51 0KAP  5T 1 8 0.0050 0.0510 0.331000   1200             
0KAP  51 0PODG251 2 8 0.4850 2.5280 29.17400   1200             
0KAP  51 0PODG251 3 0 0.4850 2.5280 29.17400   1200             
0KAP  5T 0PODG251 1 0 0.4800 2.5020 28.84300   1200             
0KAP  5T 0PODG551 1 0 0.4840 1.4440 11.98300   1200             
0KRNOV51 0BREZN51 1 0 2.6620 8.8220 75.23200    640             
0KRNOV51 0BREZN51 2 0 2.6620 8.8220 75.23200    640             
0LASTV11 0PODG211 1 0 1.5050 14.499 155.1730   1920             
0LASTV51 0TIVAT51 1 0 2.3040 5.0041 32.64463    470             
0MOJKO21 0TPLJE21 1 0 6.4810 35.313 210.5989    720             
0MOZUR51 0ULCIN51 1 0 0.9800 2.1300 13.90000    480             
0NIKS251 0NIKSI51 1 0 0.1628 0.4302 314.1593    740             
0NIKSI51 0NIKSZ52 1 0 0.0060 0.0550 0.165000    640             
0PLJEV51 0PLJE251 1 0 0.5370 1.1680 7.603000    630             
0PODG121 0HPERU21 1 0 2.7300 14.868 88.65699    720             
0PODG121 0MOJKO21 1 0 5.8180 31.697 189.0079    720             
0PODG151 0ETREB51 1 0 6.9310 15.054 98.18199    480             
0PODG151 0PODG251 1 0 0.3510 1.8330 21.15700   1280             
0PODG151 0PODG251 2 0 0.3570 1.8650 21.57000   1280             
0PODG151 0PODG351 1 0 0.4720 1.5630 11.07400    720             
0PODG151 0VRANI5K 1 0 0.5187 1.1154 7.000000    480             
0PODG211 0PODG212 1 2 0.0000 0.0000 0.000000   1920             
0PODG251 0PODG252 1 7 0.0000 0.0000 0.000000    700             
0PODG351 0PODG551 1 0 0.0411 0.1070 282.7433    720             
0PODG451 0PODG251 1 8 0.4240 1.4040 10.00000    480             
0RIBAR11 0PLJE211 1 0 1.6160 18.688 184.7310   1920             
0RIBAR11 0PODG212 1 0 2.5120 29.232 288.8940   1920             
0RIBAR51 0BERAN51 1 0 4.0510 8.7990 57.35500    480             
0RIBAR51 0MOJKO51 1 0 2.6870 5.8380 38.09899    480             
0ROZAJ51 0BERAN51 1 8 4.7480 10.313 67.27300    480             
0TIVAT51 0KOTOR51 1 0 0.6050 2.0050 16.95000    480             
0TPLJE21 0HPIVA22 1 0 2.8890 21.267 132.9750   1000             
0TPLJE21 0HPIVA22 2 0 2.8750 21.180 132.4380   1000             
0VILUS51 0VILUS5K 1 0 0.0960 0.2080 1.322000    460             
0VILUS5K 0NIKSI51 1 0 5.5720 13.091 123.3880    460             
0VIRPA51 0BAR  51 1 0 3.2830 7.1310 46.52899    500             
0VIRPA51 0PODG251 1 0 5.5100 11.968 78.09899    520             
0VRANI5K 0PODG451 1 0 0.1087 0.2872 210.0000    480             
AAES  5  ACERIK5  1 0 2.4700 3.9570 24.04999    645             
AARSTI5  ADARDA5  1 0 1.4680 2.4352 14.88800    383             
ABABIC2  AVLOTP2  1 0 0.4840 3.3110 23.18199    974             
ABABIC5  AORIKU5  1 0 2.2010 7.6600 51.71099    645             
ABABIC5  AVLOR25  1 0 0.3440 1.1830 8.017000    615             
ABALSH5  AKRAHS5  1 0 6.2940 9.9670 62.06600    645             
ABALSH5  AMARIN5  1 0 5.7510 9.1605 56.85800    383             
ABCURR5  ADRAGO5  1 0 0.5584 1.9201 13.18600    645             
ABISHN5  APRENJ5  1 0 2.9000 4.0990 29.00799    383             
ABISTR5  ASARAN5  1 0 1.4250 4.8840 33.63600    615             
ABULQI5  ACERRU5  1 0 4.4230 5.8940 34.71099    336             
ABULQI5  ATERNV5  1 0 3.3940 4.5190 26.44599    336             
ABURRE2  AELBS12  1 0 6.5880 25.702 165.5899    707             
ABUSHA5  AKOSMC5  1 0 0.2890 0.4630 2.810000    383             
ABUSHA5  ALEZHA5  1 0 7.1930 11.026 66.69400    423             
ACEMER5  ADENAS5  1 0 0.7795 1.6756 11.03300    470             
ACEMER5  AKORCE5  1 0 2.9000 4.0990 29.00799    383             
ACERIK5  ABANJE5  1 0 1.5300 5.3650 35.80500    645             
ACERIK5  ABELSH5  1 0 2.9000 4.0990 29.00799    383             
ACERIK5  AGSA  5  1 0 1.5000 2.5770 8.264000    455             
ACERIK5  AKAJAN5  1 0 3.6770 5.7250 37.02500    383             
ACOROV5  AUZNOV5  1 0 3.8926 13.427 91.45099    645             
ADARSI5  ABURRL5  1 0 2.9000 4.0990 29.00799    383             
ADARSI5  ASUC  5  1 0 2.8050 3.6640 22.47900    336             
ADEGSK5  ALAC2 5  1 0 3.3340 4.3020 27.02500    336             
ADEGSK5  ASHKP15  1 0 1.3530 1.7010 11.40500    336             
ADGSHU5  ASHUTR5  1 0 1.3530 1.8040 10.66100    336             
ADRENO5  ABALSH5  1 0 2.4510 3.2820 20.49600    360             
ADSHK25  AASHT25  1 0 0.4720 1.5780 11.40500    615             
AELBS12  AELBS22  1 0 0.2600 1.6230 11.29900    974             
AELBS12  AELBS22  2 0 0.2180 1.5230 10.30300    974             
AELBS12  AELKUR2  1 0 0.1060 0.4210 2.707000    707             
AELBS12  AFIER 2  1 0 7.3980 28.799 187.4250    700             
AELBS15  AAES  5  1 0 2.4700 3.9570 24.04999    645             
AELBS15  AELKOM5  1 0 0.7830 1.2480 7.686000    615             
AELBS15  AFIBER5  1 0 1.8690 2.9950 18.26400    383             
AELBS15  AGSA  5  1 0 1.1070 1.7190 11.32200    655             
AERSEK5  ALENGA5  1 0 5.9400 20.870 137.3450    645             
AFANG 2  ATITAN2  1 0 3.1990 11.394 76.37599    854             
AFARRZ5  ADARDA5  1 0 6.4530 10.125 64.37999    383             
AFARRZ5  ALAJTH5  1 0 3.7620 4.9582 30.84199    336             
AFIBER5  AELKOM5  1 0 1.1160 1.7500 11.15700    383             
AFIBER5  ARAPU45  1 8 5.7200 9.2110 55.96300    383             
AFIER 2  ABABIC2  1 0 1.4910 10.208 71.45900    707             
AFIER 5  AKAFAR5  1 0 2.1660 3.8440 23.62000    383             
AFIER 5  ALUSHN5  1 0 7.9480 14.086 79.17400    383             
AFIER 5  AMARIN5  1 0 3.7260 5.8665 38.59500    383             
AFIER 5  AMARIN5  2 0 3.7260 5.8665 38.59500    383             
AFIER 5  ASELEN5  1 0 5.4000 8.1970 55.78500    383             
AFIERZ2  AFANG 2  1 0 5.6880 29.438 198.5119    854             
AFIERZ2  AKOMAN2  1 0 2.3200 11.954 80.55600    900             
AFIERZ2  APESHQ2  1 0 5.0050 25.789 173.7949    900             
AFIERZ5  AARSTI5  1 0 2.0050 3.2669 19.90200    383             
AFIERZ5  AFRZVJ5  1 0 0.0850 0.0500 0.826000    383             
AFKRUJ5  AKRUJE5  1 0 1.6210 2.5890 15.78500    383             
AFKRUJ5  AMAMUR5  1 0 2.7000 4.3250 26.36400    383             
AFRZVJ5  ABCURR5  1 0 3.5690 5.7110 34.79299    383             
AGJIRO5  ABISTR5  1 0 7.6020 12.173 74.29799    645             
AGJIRO5  AGJIRE5  1 0 0.2830 0.4540 2.727000    383             
AGJORI5  ASHUPE5  1 0 2.9000 4.0990 29.00799    383             
AGKUQ 5  APOGRD5  1 0 1.3770 2.2050 13.47100    383             
AHIMAR5  ASARAN5  1 0 5.1420 17.763 120.8180    645             
AIBE  5  AELBS15  1 0 6.2440 8.2760 51.98300    383             
AIBE  5  AFARKA5  1 0 4.5380 5.8130 37.10699    336             
AKAFAR5  AVLORE5  1 0 4.6790 7.9960 48.67800    373             
AKAJAN5  AKUCOV5  1 8 4.2140 6.5580 42.39699    383             
AKALIM5  AKUKES5  1 0 4.4880 5.9820 37.68600    336             
AKALIM5  ATUNEL5  1 0 2.0700 3.7180 23.22300    410             
AKAVAJ5  AGOLEM5  1 0 1.6660 3.0010 18.59499    409             
AKAVAJ5  ALUSHN5  1 8 10.113 15.780 100.9919    383             
AKELCY5  APERME5  1 0 1.8780 6.5510 43.81800    645             
AKOMAN1  ATIRA21  1 0 3.0740 31.902 363.6560   1900             
AKOMAN2  AKOLAC2  1 0 2.8600 17.889 123.8020    900             
AKOMAN2  ATIRA22  1 0 6.1760 38.541 267.2730    854             
AKOMAN2  AVDEJA2  1 0 1.6800 8.6570 58.33400    900             
AKORCE5  AERSEK5  1 0 4.2640 14.911 98.95900    645             
AKORCE5  AZEMLA5  1 0 1.5920 5.3160 38.51200    645             
AKORCE5  AZEMLA5  2 0 1.5850 5.2940 38.43000    645             
AKOSMC5  AASHT15  1 0 1.0200 3.4710 24.29800    715             
AKOSMC5  AASHT25  1 0 0.3070 1.0260 7.438000    715             
AKRAHS5  AMEMAL5  1 0 4.0760 6.4770 39.91700    645             
AKUCOV5  ABERAT5  1 0 1.2230 4.1820 29.00799    615             
AKUKES5  ABELE 5  1 0 2.1370 3.8340 23.96699    383             
AKUKES5  ALAPAJ5  1 0 2.6450 9.0410 62.64500    614             
AKURBN5  ADGSHU5  1 0 3.8940 5.1900 30.57900    336             
ALAC1 5  AFKUQE5  1 0 1.8980 2.7450 13.80200    336             
ALAC1 5  AKASHA51 1 0 9.4020 14.629 94.21499    383             
ALAC1 5  AMAMUR5  1 0 2.5110 4.4770 23.22300    383             
ALAC2 5  ALAC1 5  1 0 0.8910 1.1560 7.190000    645             
ALAJTH5  AKALIM5  1 0 4.3890 5.8727 34.45900    336             
ALALEZ5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615             
ALEZHA5  ALAC2 5  1 0 6.4020 8.3930 51.24000    383             
ALIBRZ5  AEGNAT5  1 0 2.5537 4.2589 26.08499    383             
ALIBRZ5  ARAPU45  1 0 0.4090 0.6500 4.000000    383             
ALUMZI5  AFARRZ5  1 8 2.9000 4.0990 29.00799    383             
ALUMZI5  AREPSI5  1 0 2.9000 4.0990 29.00799    383             
ALURA 5  AKURBN5  1 0 3.8556 6.9499 43.19500    410             
ALURA 5  AMALLA5  1 0 0.4820 0.0500 2.040000    615             
AMARIN5  AKUCOV5  1 0 5.4270 8.4470 54.62799    383             
AMEMAL5  AKELCY5  1 0 2.7670 9.6520 64.40499    645             
AMEMAL5  ATEPEL5  1 0 2.8100 4.5020 27.43800    383             
AMOGLI2  AELBS22  1 0 0.2180 1.5230 10.30300    974             
AMOGLI2  AELBS22  2 0 0.2180 1.5230 10.30300    974             
AORIKU5  AHIMAR5  1 0 6.1040 21.148 143.4049    645             
APERME5  ALENGA5  1 0 0.7960 2.8200 18.52899    645             
APESHQ2  ABURRE2  1 0 2.8620 14.743 99.35299    900             
APOGRD5  AKORCE5  1 0 9.5360 15.003 94.87599    383             
APRENJ5  AEGNAT5  1 0 4.6327 7.6015 46.39199    383             
APRENJ5  AGKUQ 5  1 0 5.6160 8.9940 54.87599    383             
APRENJ5  ASLABI5  1 0 3.2790 5.8980 36.77700    383             
ARENCI5  ASHKD15  1 0 0.3450 1.1800 8.099000    615             
AREPSI5  ARUBIK5  1 0 8.4160 11.217 66.03299    336             
ARRAZB5  AGOLEM5  1 0 1.3580 2.1560 13.38800    383             
ARRAZB5  ASHKZT5  1 0 0.4050 0.6330 4.050000    383             
ARRAZB5  ASHKZT5  2 0 0.4780 0.7420 4.793000    615             
ARRAZH2  AFIER 2  1 0 8.5320 33.213 216.0000    717             
ARRAZH5  APROMA5  1 0 0.7790 2.6560 18.51199    615             
ARRAZH5  ARRAZB5  1 0 0.4050 0.6330 4.050000    615             
ARRAZH5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615             
ARUBIK5  ADEGSK5  1 0 2.4420 3.1650 19.66900    336             
ASELEN5  ABABIC5  1 0 4.3000 6.8040 40.99200    383             
ASELEN5  ADRENO5  1 0 2.8920 4.0290 24.46299    383             
ASELIT5  AKOMBI5  1 0 0.0910 0.3310 272.5000    645             
ASELIT5  AUTRAK5  1 8 2.9370 3.7870 23.88400    336             
ASETA 5  ALAPAJ5  1 0 2.9000 4.0990 29.00799    583             
ASETA 5  APESHK5  1 0 2.9000 4.0990 29.00799    583             
ASHARR2  AELBS22  1 0 2.4890 15.570 107.9590    974             
ASHARR2  ATIRA22  1 0 0.6460 4.0390 27.95200    974             
ASHARR5  ARRAZH5  1 8 7.2390 11.480 71.32199    470             
ASHARR5  ASELIT5  1 8 0.6930 1.3830 9.008000    445             
ASHKD15  ASHKD25  1 0 0.0980 0.5710 178.5119    720             
ASHKD25  ADSHK25  1 0 10.454 1.5780 10.82600    383             
ASHKD25  ADSHK25  2 0 10.454 1.5780 10.82600    383             
ASHKP15  ASHKP25  1 0 1.7280 2.6080 18.76000    700             
ASHKP25  ALAC2 5  1 0 4.3480 6.8590 43.05799    583             
ASHPEL5  APRENJ5  1 0 2.9000 4.0990 29.00799    383             
ASHUTR5  APRELL5  1 0 1.3760 0.0500 10.03000    336             
ASLAB25  APRENJ5  1 0 2.9000 4.0990 29.00799    383             
ASUC  5  ACERRU5  1 0 2.3760 3.1670 18.67799    336             
ATEPEL5  AGJIRE5  1 0 6.5500 10.531 64.21499    383             
ATERNV5  AGJORI5  1 0 3.3940 4.5190 26.44599    336             
ATIRA21  AELBS21  1 0 1.4160 15.423 169.9830   1900             
ATIRA22  AELBS22  1 0 3.1350 19.608 135.7100    974             
ATIRA22  AKOLAC2  1 0 3.4460 21.548 149.1120    900             
ATIRA22  ARRAZH2  1 0 2.1920 8.5340 55.54399    700             
ATIRA25  AKASHA51 1 0 1.5450 2.4450 14.87600    645             
ATIRA25  AKOMBI5  1 0 0.7960 2.7855 19.27800    645             
ATIRAN2  AELBS12  1 0 3.0640 15.823 105.8369    854             
ATIRAN2  AELBS12  2 0 3.0640 15.823 105.8369    854             
ATIRAN2  ATIRA22  1 0 1.2240 4.7650 31.00900    707             
ATIRAN5  AFKRUJ5  1 0 5.2380 8.3490 51.40499    383             
ATIRAN5  AKASHA51 1 0 1.5450 2.4450 14.87600    383             
ATIRAN5  AKASHA51 2 0 1.5450 2.4450 14.87600    383             
ATIRAN5  AQENDE5  1 0 0.2770 0.8550 5.868000    615             
ATIRAN5  AUTRAK5  1 0 1.0840 2.8470 19.09100    614             
ATITAN2  AFKCIM2  1 0 6.9310 2.4350 15.80600    740             
ATITAN2  ATIRAN2  1 0 1.9360 9.9760 67.22300    900             
AULEZ 5  ABURRL5  1 0 5.3780 7.0950 42.72700    336             
AULEZ 5  ADGSHU5  1 0 3.6300 4.8400 28.51199    336             
AULEZ 5  ASHKP15  1 0 2.1110 2.6550 17.60300    336             
AULEZ 5  ASHKP25  1 0 1.7280 2.6080 18.76000    383             
AUTRAK5  AFARKA5  1 0 1.2350 1.7110 1.074000    336             
AUZNOV5  ABERAT5  1 0 0.4760 1.6240 11.24000    383             
AVDEJA2  AKOPLI2  1 0 2.2330 11.492 77.70400    810             
AVDEJA2  ATIRAN2  1 0 6.1440 31.729 212.2270    854             
AVDEJA2  ATIRAN2  2 0 6.1440 31.729 212.2270    854             
AVDEJS5  AASHT15  1 0 0.6780 2.3440 15.86800    715             
AVDEJS5  AGJADR5  1 0 1.3660 4.6979 32.26400    645             
AVDEJS5  AVDVJT5  1 0 0.0830 0.2840 1.983000    715             
AVDVJT5  ARENCI5  1 0 1.7680 5.0550 34.54499    685             
AVLORE5  ABABIC5  1 0 4.4290 6.4020 40.16500    383             
AVOJNI5  APESHK5  1 0 3.8280 5.1010 30.08300    336             
AVOJNI5  ASHUPE5  1 0 2.3860 3.1800 18.76000    336             
AZEMLA1  AELBS21  1 0 3.0740 31.902 363.6560   1900             
BAALNO31 BSTGIL3R 6 0 0.6001 3.1201 22.30222   1014 DI 150 136 A
BAALNO32 BSTGIL32 7 0 0.6001 3.1201 22.30222   1014 DI 150 137 A
BAALST31 BNINO+3R 9 0 0.7340 3.6221 25.88445    949 DI 150 159 A
BAALTR31 BEEKLN31 5 0 1.0899 6.5601 46.40000   1014 DI 150 165 A
BAALTR32 BEEKLN32 6 0 1.0899 6.5601 46.40000   1014 DI 150 166 A
BACHEN11 BACHES11 1 0 0.0144 0.1444 0.000000   2448 DI 380 200 A
BACHEN11 BGRAMM1A 1 0 1.1436 12.104 141.4737   2349 DI   380  10
BACHEN11 XAC_LO11 9 0 0.7844 9.5413 94.12199   2349 DI   380  19
BACHEN12 BACHEN11 1 2 0.0000 0.0000 0.000000 999999 ACHEN380 // 
BAIRLI31 BPEMA+32 2 0 0.2601 0.9099 6.257778    755 DI 150 42 AI
BALEGR11 BLIXHE11 5 0 0.0033 0.0500 24.53406   1591 DI 380 115 A
BALEGR11 XLI_OB1B 1 0 0.0009 0.0500 7.445575   1635 DI 380 F 1 A
BALZ  31 BLANLO32 2 0 0.0450 0.3110 2.800000   1207 DI 150 252 A
BALZ  32 BLANLO31 1 0 0.0511 0.3510 2.924444   1014 DI 150 251 A
BALZ  33 BLANLO31 3 0 0.0081 0.0500 0.320000   1014 DI 150 253 A
BALZ  34 BLANLO32 4 0 0.0081 0.0500 0.320000   1014 DI 150 254 A
BAMERC31 BDAMPR3R 9 0 0.1849 0.9338 17.79915   1336 DI 150 89 AM
BAMERC31 BGOUY 32 8 0 0.4021 1.9710 47.80444   1336 DI 150 88 AM
BAMERC3C BGOUY 31 6 0 0.1179 1.0301 1108.418   1501 DI 150 406 A
BAMOCO31 BCAMOC31 1 0 0.2000 0.1899 73.77778    385 DI 150 321 A
BAMOCO31 BHEZE 31 2 0 0.2430 1.8976 13.23222   1207 DI 150 142 A
BAMOCO31 BMEERH32 6 0 0.2740 1.9310 14.00000   1207 DI 150 156 A
BANDUM1R BZUTE+1R 2 0 0.2092 1.9776 22.96728   2240 DI   380  12
BANDUM30 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391
BANDUM30 BANDUM32 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 // 
BANDUM31 BLANLO31 1 0 0.0590 0.4180 15.20000   2601 DI 150 391 A
BANDUM32 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391
BANDUM32 BANDUM33 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 T 2
BANS  31 BAWIRS31 6 0 0.8600 4.6752 42.77959   1057 DI 150 426 A
BANS  31 BLIXHE31 1 0 0.7555 4.6068 99.68917   1254 DI 150 151 A
BANS  32 BANS  31 1 2 0.0000 0.0000 0.000000 999999 ANS  150 // 
BANS  32 BBRESS31 2 0 1.1792 5.1909 44.80824    744 DI 150 152 A
BANS  32 BGRAMM3A 4 0 1.5654 9.5394 77.04900   1184 DI 150 294 A
BANTOI31 BGAURA32 4 0 0.7821 2.8019 19.34222    763 DI 150 44 AN
BANTOI31 BGAURA3R 6 0 0.7821 2.8019 19.34222    755 DI 150 76 AN
BANTOI31 BMARQ+3R 1 0 1.6339 3.9301 26.72000    582 DI 150 50 AN
BATOFI3A BMALEC31 3 0 0.0200 0.0500 4.576000    616 DI 150 333 A
BATOFI3A BPP3 131 3 0 0.0044 0.0500 1.702222    616 DI 150 333 A
BATOFI3B BMALEC32 4 0 0.0227 0.0511 5.192000    616 DI 150 334 A
BATOFI3B BPP3 132 4 0 0.0044 0.0500 1.702222    616 DI 150 334 A
BAUBAN11 BBRUME12 3 0 3.5493 32.883 379.3569   2448 DI 380 13 AU
BAUBAN21 BBIFF+22 2 0 0.5837 4.2367 26.10859   1050 DI 220 512 A
BAUBAN21 BESCH 2C 1 0 0.8809 6.1710 42.97521   1037 DI 220 511 A
BAUBAN21 BHEINS23 7 0 1.6030 4.4102 48.97934   1191 DI 220 507 A
BAUBAN21 XAU_M.21 4 0 0.1068 0.8066 6.263595   1364 DI   220 514
BAUBAN22 BAUBAN21 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 // 
BAUBAN22 BLATO+2R 5 0 1.1940 6.1691 43.40083    997 DI 220 515 A
BAUBAN22 BSMARD21 6 0 1.6199 8.3979 59.00000    997 DI 220 516 A
BAUBAN22 BVILLE22 6 0 4.0119 14.160 154.1570   1191 DI 220 506 A
BAUBAN23 XAU_MO22 3 0 0.4404 3.4752 13.71395   1364 DI   220 513
BAUVEL32 BTERGN32 7 0 0.3200 1.8700 12.99556   1056 DI 150 177 A
BAUVEL33 BTERGN31 F 0 0.2529 1.5869 12.88000   1056 DI 150 176 A
BAUVEL3R BTERGN31 6 0 0.6620 2.0189 13.93778    690 DI 150 96 AU
BAVERN31 BLANDN3R 9 0 0.1199 0.6201 582.7822   1132 DI 150 259 A
BAVERN31 BTIBIS31 1 0 0.3800 3.0211 5484.000   2117 DI 150 180 A
BAVERN32 BAVERN31 1 2 0.0000 0.0000 0.000000 999999 AVERN150 // 
BAVERN32 BTIEN+32 1 0 0.4079 2.1231 1999.556    885 DI 150 260 A
BAVERN32 BTIEN+3R 6 0 0.4079 2.1231 1999.556   1097 DI 150 46 AV
BAVERN3R BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T1/
BAVERN3S BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T2/
BAVLGM11 BHORTA11 1 0 0.6749 12.188 147.3664   4460 DI   380 101
BAVLGM11 BIZGEM12 7 0 0.7061 7.4756 87.64957   2448 DI 380 47 AV
BAVLGM11 XAV_AV11 1 0 0.5705 6.5764 77.30835   2652 DI   380  80
BAVLGM12 BAVLGM11 1 2 0.0000 0.0000 0.000000 999999 AVLGM380 // 
BAVLGM12 BHORTA12 2 0 0.7132 12.165 147.0880   4460 DI   380 102
BAVLGM12 BIZGEM1R 6 0 0.7061 7.4756 87.64957   2448 DI 380 46 AV
BAVLGM12 XAV_MA11 9 0 0.6537 11.804 142.6495   2600 DI   380  79
BAVLGM31 BRUIEN33 7 0 0.0260 0.2643 6.702400   2414 DI 150 167 A
BAVLGM32 BRUIEN32 1 0 0.0331 0.3449 4.177778   2601 DI 150 290 A
BAWIRS21 BLEVAL21 1 0 0.3301 2.6402 18.64876   1223 DI 220 521 A
BAWIRS21 BRIMIE22 5 0 0.4719 3.1291 20.06198   1093 DI 220 535 A
BAWIRS31 BTIHA+3R 3 0 0.6032 4.0739 46.84934   1328 DI 150 293 A
BBAISY31 BBASSW3R 5 0 1.4400 6.6400 1020.000    996 DI 150 245 B
BBAISY31 BBRAIN31 9 8 0.3141 2.2959 1121.129   1116 DI 150 349 B
BBAISY31 BCORBA3R 6 0 1.1041 5.3890 38.77333   1014 DI 150 246 B
BBAISY31 BGOUY 32 8 0 2.3846 10.524 73.40544   1033 DI 150 348 B
BBAISY31 BVIEU+3R 7 0 0.5931 3.1500 22.16000   1014 DI 150 347 B
BBALEN31 BUMBAL3R 1 0 0.0594 0.2131 1.466667    776 DI 150 301 B
BBALEN32 BBALEN3_ 1 2 0.0000 0.0000 0.000000    776 DI 150 110 B
BBALEN32 BMOL  32 1 0 0.6799 3.5019 25.03111   1014 DI 150 110 B
BBALEN32 BOVERP31 1 0 1.8740 5.8430 37.11111    776 DI 150 110 B
BBALEN3R BBALEN31 1 2 0.0000 0.0000 0.000000  38486 BALEN150 109
BBALEN3R BLOMME31 9 0 0.7479 3.0800 21.58222    776 DI 150 109 B
BBALEN3R BMOL  31 9 0 0.6799 3.5001 24.99556   1014 DI 150 109 B
BBALEN3_ BUMBAL32 2 0 0.0594 0.2131 1.466667    776 DI 150 302 B
BBALEN3_ BUMBAL33 4 0 0.0590 0.2113 1.457778    776 DI 150 304 B
BBASCO32 BFONTA3R 2 0 1.2513 3.9857 26.36104    668 DI 150 412 B
BBASCO32 BVHAIN33 2 0 2.0230 6.9190 47.78700    776 DI 150 412 B
BBASCO3R BFONT+3  3 0 1.2960 3.9552 27.30240    668 DI 150 73 BA
BBASCO3R BVHAIN33 3 0 2.3254 7.3306 46.55696    775 DI 150 73 BA
BBASF 31 BZANDV30 4 0 0.0428 0.2327 179.1440    962 DI 150 104 B
BBASF 32 BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 32 BZANDV32 6 0 0.0531 0.2163 196.5691    962 DI 150 196 B
BBASF 34 BZANDV32 2 0 0.1059 0.3681 146.2180    507 DI 150 112 B
BBASF 3A BBASF 32 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 3A BBASF 3B 1 7 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 3A BNORDL31 2 0 0.0220 0.1220 345.9181   2078 DI 150 382 B
BBASF 3B BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 3B BZANDV30 7 0 0.0498 0.2221 198.4343    962 DI 150 197 B
BBASF 3_ BZANDV30 1 0 0.1129 0.3885 2.187500    731 DI 150 111 B
BBASTO2R BSENO+2R 1 0 0.1302 0.4501 4.900826   1191 DI 220 501 B
BBATTI3R BCHER+3R 8 0 0.2181 1.3471 1228.473   1130 DI 150 318 B
BBATTI3R BEUPEN32 8 0 1.9125 6.4025 116.7093    670 DI 150 318 B
BBAUDO31 BCHIEV31 3 0 2.0709 7.0040 48.41778    755 DI 150 313 B
BBAUDO31 BJEMAP3R 7 0 0.4700 1.5901 11.00444    755 DI 150 87 BA
BBAUDO31 BQUAR+32 1 0 0.4110 1.1720 9.667924    744 DI 150 41 BA
BBAUDO31 BTERTR3R 7 0 0.2601 0.9801 6.995555    776 DI 150 337 B
BBAUDO32 BBAUDO31 1 2 0.0000 0.0000 0.000000 999999 BAUDO150 // 
BBAUDO32 BCHIEV31 4 0 2.0709 7.0040 48.41778    755 DI 150 314 B
BBAUDO32 BQUAR+3R 2 0 0.4098 1.4001 9.667865    744 DI 150 42 BA
BBAYMI3R BLILLO32 9 0 0.0151 0.0801 2.284444   1014 DI 150 249 B
BBEERS3R BPOEDE3R 3 0 1.7010 5.3676 34.10820    775 DI 150 23 BE
BBEERS3R BRIJKE31 3 0 0.1577 1.0250 860.1375   1135 DI 150 23 BE
BBEERS3S BPOEDE32 4 0 1.1402 3.5853 22.79153    775 DI 150 24 BE
BBERIN31 BESSO+32 7 0 0.6599 4.8800 34.59555   1207 DI 150 147 B
BBERIN31 BESSO+3R 6 8 0.6599 4.8800 34.59555   1207 DI 150 146 B
BBERIN31 BGODSH31 8 0 1.3619 10.801 75.80444   1207 DI 150 208 B
BBERIN31 BHERCU32 8 0 0.2200 1.1200 8.000000   1014 DI 150 218 B
BBERIN31 BHERCU3R 7 8 0.2200 1.1200 8.000000   1014 DI 150 217 B
BBERIN31 BHOUT+3R 1 0 1.2600 4.5099 31.60000    776 DI 150 211 B
BBERIN31 BMOL  31 3 0 2.7202 7.7260 53.26980   1547 DI 150 13 BE
BBERIN31 BMOL  32 4 0 2.7202 7.7260 53.26980   1547 DI 150 14 BE
BBERIN31 BSIKE+3R 7 0 1.7701 14.020 98.19556   1207 DI 150 207 B
BBERIN31 BSTALE32 2 0 2.5601 9.1501 64.00000    776 DI 150 212 B
BBERIN31 BTESSE31 9 0 0.7299 3.5800 25.79556  89595 DI 150 209 B
BBERIN31 BTESSE32 1 0 0.7299 3.5800 25.79556  89595 DI 150 210 B
BBERIN32 BBERIN31 1 7 0.0000 0.0000 0.000000 999999 BERIN150 // 
BBERNE21 BJUPIL22 1 0 1.2104 6.3546 264.9352    996 DI 220 531 B
BBERNE21 BLIXHE27 1 0 0.3250 1.8200 241.9040    996 DI 220 541 B
BBERST32 BKOKSI32 4 0 1.1700 6.1400 43.60000   1014 DI 150 194 B
BBERST32 BSTAD+32 4 0 1.1930 6.2640 44.52444   1014 DI 150 194 B
BBERST3R BKOKSI31 5 0 1.1731 6.2516 42.75750   1014 DI 150 195 B
BBERST3R BSTAD+3R 5 0 1.1911 6.3005 44.44787   1014 DI 150 195 B
BBIFF+22 BSCHIF24 2 0 0.5301 2.9287 379.5490   1050 DI 220 512 B
BBIFF+22 XAU_SA21 2 8 0.0881 0.3079 2.137795   1050 DI 220 512 B
BBINCH31 BGOUY 31 9 0 3.1637 6.6876 40.32468    599 DI 150 59 BI
BBLANC31 BDAMPR31 5 0 0.1060 0.2140 72.40000    635 DI 150 335 B
BBLANC32 BDAMPR32 6 0 0.1060 0.2140 72.40000    616 DI 150 336 B
BBLTOR31 BHBRUG32 2 0 0.0470 0.2200 110.3822   1116 DI 150 282 B
BBLTOR31 BHBRUG33 3 0 0.0470 0.2200 110.3822   1116 DI 150 283 B
BBLTOR31 BZEEBR32 4 0 0.1254 0.8011 610.2658   1347 DI 150 144 B
BBLTOR31 BZEEBR32 5 0 0.1254 0.8011 610.2658   1347 DI 150 145 B
BBLTOR32 BBLTOR31 1 2 0.0000 0.0000 0.000000 999999 BLTOR150 // 
BBLTOR32 BBRUGG31 5 0 0.2320 2.4280 16.80889   1595 DI 150 285 B
BBLTOR32 BBRUGG31 7 8 0.1350 2.8530 663.1556   1097 DI 150 387 B
BBLTOR32 BBRUGG32 6 0 0.2320 2.4280 16.80889   1595 DI 150 286 B
BBLTOR32 BHBRUG31 1 0 0.0470 0.2200 110.3822   1116 DI 150 281 B
BBOLAL32 BBOTCC32 1 0 0.1199 0.4099 2.800000    728 DI 150 90 BO
BBOTCC32 BLACRO35 1 0 0.1350 0.5101 3.697778    590 DI 150 90 BO
BBOTCC3R BBO_HF31 2 0 0.1199 0.4099 2.800000    626 DI 150 82 BO
BBOTCC3R BLACRO34 2 0 0.1350 0.5101 3.697778    590 DI 150 82 BO
BBRAIN31 BRHODE31 1 0 0.2401 1.0501 498.0000   1116 DI 150 31 BR
BBRAIN31 BVIEU+32 6 0 0.6799 3.4769 28.08889   1014 DI 150 346 B
BBRAIN31 BWATER3R 1 0 0.3350 0.6901 158.0000    616 DI 150 660 B
BBRESS31 BCHERA34 1 0 0.1166 0.3944 2.722000    744 DI 150 40 BR
BBRESS31 BFIBER3R 8 0 0.9590 2.6681 721.4222    555 DI 150 298 B
BBRESS31 BJUPIL3R 6 0 0.0270 0.2790 1.928889   1595 DI 150 276 B
BBRESS31 BPRECH32 2 0 2.2140 7.6120 52.18667    755 DI 150 170 B
BBRESS32 BBRESS31 1 2 0.0000 0.0000 0.000000 999999 BRESS150 // 
BBRESS32 BCHER+3R 8 0 0.7257 2.3659 16.85040    744 DI 150 318 B
BBRESS32 BCHERA3R 9 0 0.7880 2.6660 18.39528    744 DI 150 39 BR
BBRESS32 BJUPIL32 7 0 0.0338 0.2094 2.069457   1536 DI 150 296 B
BBRESS32 BPRECH31 1 0 2.2140 7.6120 52.18667    755 DI 150 171 B
BBRUEG12 BBRUEG1A 1 2 0.0000 0.0000 0.000000 999999 BRUEG380 // 
BBRUEG12 BBUGG+12 5 0 0.6094 5.1103 59.80055   2239 DI   380  35
BBRUEG12 BCOURC12 4 0 1.4657 15.514 182.5997   2448 DI   380  34
BBRUEG1A BBUGG+1R 6 0 0.4996 5.2504 61.80055   2448 DI   380  36
BBRUEG1A BMEKI+1R 3 0 0.4505 4.6251 54.18005   2239 DI   380  33
BBRUEG31 BKOBB+3R 1 0 0.1760 0.8800 6.195556    949 DI 150 161 B
BBRUEG31 BTERL+32 2 8 1.5347 4.2436 28.63400    776 DI 150 0 BRU
BBRUEG31 BTERL+3R 1 0 1.4111 4.2333 28.65778    776 DI 150 1 BRU
BBRUEG32 BBRUEG31 A 2 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG32 BMOLEN3B 3 0 0.4300 0.9499 900.7199    808 DI 150 163 B
BBRUEG32 BRELE+3R 1 0 0.3628 1.9765 14.95341    949 DI 150 160 B
BBRUEG3A BBRUEG32 2 7 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG3A BBRUEG3B B 2 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG3A BDROGE33 2 0 0.7281 4.2901 30.72000   1207 DI 150 2 BRU
BBRUEG3A BDROGE33 3 0 0.6971 4.3000 30.72000   1207 DI 150 353 B
BBRUEG3A BEIZE+3R 5 0 0.4083 2.4688 16.25782    958 DI 150 155 B
BBRUEG3B BBRUEG31 1 7 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG3B BDILB+31 1 0 0.1800 0.8800 6.195556    949 DI 150 61 BR
BBRUEG3B BDROGE31 A 0 0.8800 4.3999 30.99556    949 DI 150 60 BR
BBRUEG3B BMOLEN3A 2 0 0.3519 0.8901 890.5778    808 DI 150 162 B
BBRUEG3B BNINO+3R 9 0 1.2130 6.3601 45.10222   1014 DI 150 159 B
BBRUGG31 BEEKLN31 1 0 0.6312 3.8170 2885.340   1130 DI 150 241 B
BBRUGG31 BSLYKE31 5 0 1.8639 6.9759 243.4222    617 DI 150 15 BR
BBRUGG31 BZEDEL32 9 0 0.8800 6.2001 44.40000   1207 DI 150 149 B
BBRUGG32 BBRUGG31 1 2 0.0000 0.0000 0.000000 999999 BRUGG150 // 
BBRUGG32 BEEKLN32 2 0 0.6011 3.7869 2965.467   1130 DI 150 240 B
BBRUGG32 BSLYKE31 6 0 1.8639 6.9759 243.4222    617 DI 150 16 BR
BBRUGG32 BZEDEL3R 8 0 0.8800 6.2001 44.40000   1207 DI 150 148 B
BBRUME11 BCOO  11 3 0 0.0621 0.6556 7.720222   2239 DI 380 3 BRU
BBRUME11 BGRAMM1D 2 0 1.3732 14.530 170.3795   2601 DI 380 2 BRU
BBRUME12 BBRUME11 1 2 0.0000 0.0000 0.000000 999999 BRUME380 // 
BBRUME12 BCOO  12 4 0 0.0621 0.6556 7.720222   2239 DI 380 4 BRU
BBRUME12 BGRAMM1B 1 0 1.3732 14.530 164.0000   2239 DI 380 1 BRU
BBRUME21 BBRUMS2R 1 0 0.0048 0.0500 0.000000   1205 DI 220 600 B
BBRUME21 BHOUF+2R 4 0 1.6229 8.1399 96.23967   1393 DI 220 504 B
BBRUST3R BGODSH31 9 0 1.4301 7.4000 52.80000   1014 DI 150 259 B
BBRUST3R BLANDN3R 9 0 0.4079 1.8839 1636.062   1097 DI 150 259 B
BBUGG+12 BMERCA11 5 0 0.5906 5.0006 58.59972   2239 DI   380  35
BBUGG+12 BVERBT12 5 0 0.6585 6.9095 83.45846   2597 DI   380  35
BBUGG+1R BMERCA12 6 0 0.4794 5.0843 58.80055   2448 DI   380  36
BBUGG+1R BVERBT11 6 0 0.6729 7.1175 83.45846   2448 DI   380  36
BBUIZI31 BCLABE3R 1 0 1.0899 3.6099 24.80000    755 DI 150 331 B
BBUIZI31 BCLABE3S 2 0 1.0899 3.6099 24.80000    755 DI 150 32 BU
BBUIZI31 BDROGE31 4 0 0.7988 3.3297 25.95734    744 DI 150 644 B
BBURCH32 BPETRO31 6 0 0.0749 0.2120 412.3289   1001 DI 150 126 B
BBURCH32 BZWIJN31 5 0 0.2000 0.6001 14.19556   1509 DI 150 125 B
BBVERW32 BKALLO32 9 0 0.1501 1.4600 9.599999   1595 DI 150 129 B
BBVERW32 BMERCA32 9 0 0.3400 3.7199 24.20444   1595 DI 150 129 B
BBVERW3A BBVERW3R 1 2 0.0000 0.0000 0.000000  38486 BVERW150 +T2
BBVERW3R BKALLO31 4 0 0.1670 1.6246 10.68195   1595 DI 150 124 B
BBVERW3R BMERCA31 4 0 0.3400 3.7199 26.00000   1595 DI 150 124 B
BBVREN31 BRUMBE3R 5 0 0.3538 1.8426 13.04359    949 DI 150 275 B
BBVREN31 BSTAD+3R 5 0 0.7921 4.1896 29.64480   1014 DI 150 195 B
BBVREN32 BBVREN31 1 2 0.0000 0.0000 0.000000 999999 BVREN150 // 
BBVREN32 BMZLR+3R 8 0 0.8080 4.1751 29.83111   1014 DI 150 168 B
BBVREN32 BRUMBE32 4 0 0.3817 1.8488 12.84836   1014 DI 150 274 B
BBVREN32 BSTAD+32 4 0 0.8019 4.1481 29.63556   1014 DI 150 194 B
BBWTON31 BIEPER31 1 0 0.5293 1.5481 885.1680    670 DI 150 421 B
BCARAL3R BDAMPR32 5 0 0.0540 0.2601 1.697778    881 DI 150 95 CA
BCARAL3R BMONCE31 5 0 0.2961 1.4580 9.217778    862 DI 150 95 CA
BCBR3A32 BANTOI31 2 0 0.0164 0.0568 25.97680    712 DI 150 342 A
BCBR3A33 BANTOI31 3 0 0.0103 0.0500 16.23550    712 DI 150 343 A
BCFINF37 BKRUSS31 7 0 0.0054 0.0500 77.12889    670 DI 150 F 7 C
BCFINF38 BKRUSS32 8 0 0.0054 0.0500 77.12889    670 DI 150 F 8 C
BCHACO31 BMALEC32 2 0 0.1849 0.7589 189.1111    670 DI 150 372 C
BCHAMP11 BGRAMM1B 2 0 0.9992 10.561 124.2465   2571 DI   380  32
BCHAMP12 BCHAMP11 1 2 0.0000 0.0000 0.000000 999999 CHAMP380 // 
BCHAMP12 BCOURC11 6 0 1.3675 14.465 170.2438   2448 DI   380  56
BCHARL3R BMONCE31 5 0 0.7001 2.4350 54.86557    744 DI 150 305 C
BCHARL3S BMONCE31 6 0 0.6955 2.3984 37.59492    744 DI 150 306 C
BCHER+3R BLIXHE32 8 0 1.5621 5.0927 36.27120    744 DI 150 318 C
BCHIEV32 BCHIEV31 1 7 0.0000 0.0000 0.000000 999999 CHIEV150 // 
BCHIEV32 BWATT+32 6 0 0.9241 3.1311 21.61778    755 DI 150 76 CH
BCHIEV32 BWATT+3R 3 0 1.0780 3.6950 24.81778    755 DI 150 43 CH
BCKNIP31 BSIDMA32 1 0 0.1253 1.3133 9.093332   1691 DI 150 F 1 C
BCLABE3R BCLABE31 1 7 0.0000 0.0000 0.000000  38486 CLABE150 331
BCLABE3R BOISQU31 1 0 0.1199 0.4099 2.800000    755 DI 150 331 C
BCLABE3S BCLABE31 1 2 0.0000 0.0000 0.000000  38486 CLABE150 32 
BCLABE3S BGOUY 31 2 0 2.9500 9.7600 67.20000    755 DI 150 32 CL
BCLANG31 BLANGE31 9 0 0.0119 0.0801 0.560000    785 DI 150 369 C
BCLANG32 BLANGE32 1 0 0.0119 0.0801 0.560000    785 DI 150 370 C
BCLANG33 BLANGE32 8 0 0.0119 0.0801 0.560000    879 DI 150 368 C
BCMARE31 BMONCE33 1 0 0.0500 0.4500 895.7156   2617 DI 150 381 C
BCOURC11 BGOUY 11 7 0 0.0505 0.5603 6.599723   2239 DI 380 57 CO
BCOURC11 BMEKI+1R 3 0 1.0296 10.950 128.1994   2239 DI   380  33
BCOURC12 BCOURC11 1 2 0.0000 0.0000 0.000000 999999 COURC380 // 
BCOURC12 BGOUY 12 8 0 0.0606 0.5906 7.000000   2448 DI 380 58 CO
BCOURC12 BSTAM+1R 1 0 0.3899 4.1313 48.63573   2349 DI   380  31
BCOURC3R BGOUY 31 4 0 0.0209 0.1622 587.9041   2760 DI 150 344 C
BCQUIN31 BPACHE32 6 0 0.4095 0.2964 186.8061    965 DI 150 656 C
BCQUIN31 BSCARB31 7 0 0.0811 0.5105 402.0617   1130 DI 150 657 C
BCQUIN31 BWOLUW31 8 0 0.1797 1.0031 631.0399   1130 DI 150 70 CQ
BCZWIJ31 BZWIJN31 3 0 0.0900 0.6300 4.551111   1207 DI 150 133 C
BCZWIJ32 BCZWIJ31 1 2 0.0000 0.0000 0.000000 999999 CZWIJ150 // 
BCZWIJ32 BZWIJN32 2 0 0.0900 0.6300 4.551111   1207 DI 150 132 C
BDAMPL31 BMERKS31 9 0 0.0760 0.4079 415.6800   1097 DI 150 29 DA
BDAMPL32 BMERKS32 1 0 0.0760 0.4079 415.6800   1097 DI 150 30 DA
BDAMPR31 BDAMPS35 5 0 0.0509 0.1336 49.12055    527 DI 150 415 D
BDAMPR32 BDAMPR31 1 2 0.0000 0.0000 0.000000 999999 DAMPR150 // 
BDAMPR32 BDAMPS36 6 0 0.0524 0.1373 50.55596    527 DI 150 416 D
BDAMPR32 BFOC+ 3R 6 0 0.0601 0.3301 2.195555    770 DI 150 36 DA
BDAMPR3R BDAMPR31 1 2 0.0000 0.0000 0.000000      4 DAMPR150 89 
BDAMPR3R BFAFER3R 9 0 0.0406 0.0857 0.516578    599 DI 150 89 DA
BDEIN+32 BDEINZ32 6 0 0.1800 0.9401 6.595556   1014 DI 150 26 DE
BDEIN+32 BNIEUW31 6 0 3.1111 10.506 72.25777    755 DI 150 26 DE
BDEIN+32 BWORTG33 6 0 1.7451 5.8921 40.66667    755 DI 150 26 DE
BDEIN+3R BDEINZ31 5 0 0.2299 1.0800 6.542222   1014 DI 150 25 DE
BDEIN+3R BDRONG3R 5 0 0.6545 3.3831 24.17778   1074 DI 150 25 DE
BDEIN+3R BRUIEN32 5 8 2.7261 9.2970 65.61777    755 DI 150 25 DE
BDESG+3R BDESGM31 5 0 0.1960 0.7000 4.835556    776 DI 150 55 DE
BDESG+3R BHARE+32 5 0 0.3899 1.3201 9.004444    755 DI 150 55 DE
BDESG+3R BRUIEN33 5 0 1.5979 5.3971 37.25333    755 DI 150 55 DE
BDHANI3A BMIDI 32 9 0 0.2900 0.9200 389.7956   1020 DI 150 49 DH
BDHANI3B BDHANI3C 1 2 0.0000 0.0000 0.000000 999999 DHANI150 // 
BDHANI3B BIXELL31 4 0 0.0587 0.3496 239.9474   1130 DI 150 264 D
BDHANI3B BWIRTZ3R 4 0 0.0650 0.3249 154.4978   1116 DI 150 654 D
BDHANI3C BDHANI3A 2 2 0.0000 0.0000 0.000000 999999 DHANI150 // 
BDIEST3R BMEERH32 4 0 0.5220 2.0529 1076.000   1020 DI 150 354 D
BDILB+31 BDILBE3R 1 0 0.1033 0.3915 220.7158    847 DI 150 61 DI
BDILB+31 BDROGE31 1 0 0.7130 3.5080 30.42667    958 DI 150 61 DI
BDOEL 11 BLIEF+1R 1 0 0.1644 1.7185 20.19763   2240 DI   380  51
BDOEL 11 BZANDV1A 6 0 0.2120 2.4343 22.23718   2349 DI   380  26
BDOEL 12 BDOEL 11 A 2 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 12 BLIEF+1S 2 0 0.1643 1.7228 20.19681   2240 DI   380  52
BDOEL 1A BDOEL 12 2 7 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 1A BDOEL 1B B 2 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 1A BDOEL 1W 1 2 0.0000 0.0000 0.000000   1931 DOEL 380 ALT
BDOEL 1A BMERCA12 4 0 0.7985 6.8373 80.00000   2448 DI   380  54
BDOEL 1A BZANDV11 5 0 0.2426 2.3999 24.00000   2349 DI   380  25
BDOEL 1B BDOEL 11 1 7 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 1B BMERCA11 3 0 0.7985 6.8373 80.00000   2448 DI   380  53
BDOEL 31 BKETEN31 1 0 0.2154 1.9961 320.4116    908 DI 150 131 D
BDOEL 32 BDOEL 31 1 7 0.0000 0.0000 0.000000 999999 DOEL 150 // 
BDOTT+3R BDOTTI31 1 0 0.2300 1.1401 8.195557    582 DI 150 50 DO
BDOTT+3R BMARQ+3R 1 0 2.0459 4.9160 33.48444    582 DI 150 50 DO
BDOTT+3R BMOUSC31 1 0 1.0199 2.4901 16.99556    582 DI 150 50 DO
BDROGE11 BMEKI+1R 3 0 0.3191 3.3804 39.61357   2448 DI   380  33
BDROGE31 BFORES3A 1 0 0.0970 0.3191 150.1956   1020 DI 150 651 D
BDROGE31 BMIDI 32 9 0 0.1399 0.4401 288.2578   1020 DI 150 639 D
BDROGE33 BDROGE31 1 2 0.0000 0.0000 0.000000 999999 DROGE150 // 
BDROGE33 BIXELL30 1 0 0.1640 1.0786 727.4764    908 DI 150 641 D
BDROGE33 BMIDI 32 1 0 0.0720 0.3730 351.6800   1310 DI 150 640 D
BDROGE33 BRHODE31 1 0 0.3101 1.4011 451.2800    889 DI 150 311 D
BDRONG3R BNIEUW32 5 0 1.6601 6.1801 47.07555    755 DI 150 25 DR
BEEKLN11 BHORTA11 3 0 0.4036 4.2644 50.26697   5107 DI 380 103 E
BEEKLN11 BMAERL11 3 0 0.2768 4.0655 79.59729   5252 DI 380 103 E
BEEKLN31 BRODEN31 1 0 1.5799 8.3300 57.60000   1014 DI 150 141 E
BEEKLN32 BEEKLN31 1 2 0.0000 0.0000 0.000000 999999 EEKLN150 // 
BEEKLN32 BRODEN33 2 0 1.5799 8.3300 57.60000   1014 DI 150 140 E
BEEKLO32 BLANGE32 5 0 1.6751 5.8426 37.23435    663 DI 150 440 E
BEEKLO3R BLANGE31 6 0 1.6764 5.8468 37.26168    663 DI 150 441 E
BEISDE32 BEISDE3A 1 2 0.0000 0.0000 0.000000 999999 EISDE150 // 
BEISDE32 BSTALE32 1 0 2.5630 6.6719 46.08000    582 DI 150 220 E
BEISDE3A BSTALE31 9 0 2.5630 6.6719 46.08000    582 DI 150 219 E
BEIZE+3R BEIZER31 5 0 0.2138 1.1547 8.199476   1002 DI 150 155 E
BEIZE+3R BNINOV31 5 0 1.0825 4.9412 245.3780    695 DI 150 155 E
BEKERE31 BHAVE731 5 0 0.2099 1.1700 8.400000   1207 DI 150 105 E
BESCH 2C BESCH 2E 1 7 0.0000 0.0000 0.000000 999999 ESCH 220 // 
BESCH 2C XSO_SO22 2 0 0.1000 0.4000 1.700000   9999 DI 220 F 2 B
BESCH 2E XBE_OX21 2 8 0.2178 1.1229 14.29752   1290 DI 220 2 ESC
BESCH 2E XSO_SO21 1 0 0.1000 0.4000 1.700000   9999 DI 220 F 1 B
BESSO 31 BSLAAN34 5 0 0.0171 0.0500 14.40000    693 DI 150 375 E
BESSO 32 BSLAAN33 6 0 0.0171 0.0500 14.40000    693 DI 150 376 E
BESSO 3K BSLAAN33 7 0 0.0221 0.0961 50.26667    908 DI 150 377 E
BESSO+32 BESSOC32 7 0 0.0200 0.1199 0.800000   1207 DI 150 147 E
BESSO+32 BMEERH31 7 0 0.0160 0.1089 0.791111   1595 DI 150 147 E
BESSO+3R BESSOC31 6 0 0.0200 0.1199 0.800000   1207 DI 150 146 E
BESSO+3R BHERCU3R 6 0 0.8800 6.0001 42.59555    905 DI 150 146 E
BESSO+3R BMEERH32 6 0 0.0151 0.1089 0.782222   1595 DI 150 146 E
BEUPEN3R BFIBER3R 8 0 1.7950 6.3621 150.8445    693 DI 150 298 E
BFAFER31 BMONCE31 1 0 0.6700 1.6700 11.60000    582 DI 150 340 F
BFARCI32 BPONT+3R 8 0 0.0760 0.5380 4.888889   1301 DI 150 78 FA
BFARCI32 BTERGN31 8 0 0.1660 1.1790 10.72000   1301 DI 150 78 FA
BFARCI3R BPORTP31 9 0 0.1539 0.8161 6.631111    708 DI 150 79 FA
BFARCI3R BTERGN31 9 0 0.1649 1.1660 10.60444   1380 DI 150 79 FA
BFELUY3R BLACRO30 9 0 4.3898 11.648 18.51482    626 DI 150 409 F
BFELUY3R BMALEC31 9 0 1.7981 4.7120 12.75108    626 DI 150 409 F
BFLEUR31 BTERGN31 9 0 0.4291 1.3079 9.031111    694 DI 150 269 F
BFLEUR32 BTERGN31 8 0 0.4590 1.4011 9.671112    690 DI 150 268 F
BFLORA32 BRODEN33 1 0 2.3440 8.3990 64.59557    755 DI 150 11 FL
BFLORA3R BRODEN33 2 0 2.3440 8.3990 64.59557    755 DI 150 12 FL
BFOC  3R BFOC+ 3R 6 0 0.0119 0.0531 0.382222    862 DI 150 36 FO
BFOC+ 3R BMONCE33 6 0 0.2790 1.3450 8.817778    862 DI 150 36 FO
BFONT+3  BFONTA33 3 0 0.0259 0.0559 0.555856    668 DI 150 73 FO
BFONT+3  BMONCE33 3 0 0.5630 1.9048 20.98596    668 DI 150 73 FO
BFONTA3R BFONTA32 2 0 0.0259 0.0559 0.555856    668 DI 150 412 F
BFONTA3R BMONCE31 2 0 0.6439 2.3925 15.72598    668 DI 150 412 F
BFORES3B BFORES3A 1 2 0.0000 0.0000 0.000000 999999 FORES150 // 
BFORES3B BIXELL32 2 0 0.1800 0.7200 377.7778   1020 DI 150 652 F
BGASTH3A BWIJGM31 5 0 0.2178 1.0350 778.3110   1266 DI 150 655 G
BGAURA32 BRUIEN32 4 0 3.3210 11.410 78.76444    755 DI 150 44 GA
BGAURA3R BWATT+32 6 0 1.6880 5.8921 40.66667    755 DI 150 76 GA
BGENPM31 BRINGV31 1 0 0.0090 0.0500 12.75556    670 DI 150 270 G
BGEZEL11 BGEZEL12 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 // 
BGEZEL11 BMAERL11 1 0 0.1106 2.2110 725.8110   1635 DI 380 110 G
BGEZEL11 BMAERL11 7 0 0.0904 2.2412 725.8110   1635 DI 380 107 G
BGEZEL11 BSTEVN11 1 0 0.1320 1.8952 18.41920   5201 DI 380 111 G
BGEZEL12 BMAERL12 8 0 0.0904 2.2311 725.8110   1635 DI 380 108 G
BGEZEL12 BMAERL12 9 0 0.1106 2.2110 725.8110   1635 DI 380 109 G
BGEZEL12 BSTEVN12 2 0 0.1320 1.8952 18.41920   5201 DI 380 112 G
BGEZEL12 XBE_GB1B 4 0 0.0080 0.0500 56.18559   1635 DI 380 114 G
BGILLY37 BMONTI31 7 0 0.1089 0.5175 389.1555   1130 DI 150 417 G
BGODSH31 BSIKE+32 6 0 0.2999 3.1439 21.79556   1595 DI 150 206 G
BGOSS+32 BGOSSE31 4 0 0.0130 0.0500 0.275911    690 DI 150 94 GO
BGOSS+32 BGOUY 32 4 0 1.1896 3.7991 25.36423    690 DI 150 94 GO
BGOSS+32 BTERGN32 4 0 0.9984 4.5384 31.99050    690 DI 150 94 GO
BGOSS+3R BGOSSE32 3 0 0.0140 0.0500 0.284445    690 DI 150 93 GO
BGOSS+3R BGOUY 31 3 0 1.1999 3.6670 25.20000    690 DI 150 93 GO
BGOSS+3R BTERGN32 3 0 1.0199 4.5299 32.11555    690 DI 150 93 GO
BGOUY 31 BMALEC32 5 0 1.7370 7.5339 52.60444    755 DI 150 85 GO
BGOUY 31 BMONCE31 5 0 0.8600 4.5900 32.80000    927 DI 150 35 GO
BGOUY 31 BTRIVI31 3 0 2.2250 6.8801 47.49333    690 DI 150 83 GO
BGOUY 31 BVHAIN3Z 5 8 0.4480 2.7349 2318.609   1130 DI 150 345 G
BGOUY 31 BVIEU+3R 7 0 1.3860 7.1640 51.92000    974 DI 150 347 G
BGOUY 32 BGOUY 31 1 7 0.0000 0.0000 0.000000 999999 GOUY 150 // 
BGOUY 32 BLACRO31 8 0 0.9961 4.8919 32.41778    823 DI 150 408 G
BGOUY 32 BMONCE31 4 8 0.8600 4.5900 32.80000    927 DI 150 34 GO
BGOUY 32 BOISQU31 3 0 2.8701 9.5101 65.40444    755 DI 150 33 GO
BGOUY 32 BTRIVI31 4 0 2.2250 6.8801 47.49333    690 DI 150 84 GO
BGOUY 32 BVIEU+32 6 0 1.3860 7.1640 51.19111    974 DI 150 346 G
BGRAMM1A BSTAM+1R 1 0 1.7472 18.499 217.8006   2349 DI   380  31
BGRAMM1A BTIHA11N 5 0 0.0895 0.9516 11.19391   2239 DI 380 5 GRA
BGRAMM1A BTIHA11S 6 0 0.0895 0.9516 11.19391   2239 DI 380 6 GRA
BGRAMM1B BGRAMM1A 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM1B BTIHA211 7 0 0.0809 0.8534 10.04017   2448 DI 380 17 GR
BGRAMM1C BGRAMM1B 3 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM1C BGRAMM1D 2 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM1C BLIXHE11 1 0 3.0438 20.025 170.8800   2297 DI   380  11
BGRAMM1C BTIHA31W 8 0 0.1025 1.0816 12.73961   2448 DI 380 18 GR
BGRAMM1D BGRAMM1A 4 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM1D BRIMIE1R 7 0 0.4534 4.7883 54.00000   2239 DI 380 7 GRA
BGRAMM1D BZUTE+1R 2 0 1.8459 17.453 202.6954   2351 DI   380  12
BGRAMM3A BHSART3R 9 0 0.3800 1.3599 9.377778    776 DI 150 99 GR
BGRAMM3A BTIHAN32 2 0 0.2000 1.2600 8.604445   1121 DI 150 292 G
BGRAMM3B BGRAMM3A 1 2 0.0000 0.0000 0.000000 999999 GRAMM150 // 
BGRAMM3B BTIHA+3R 3 0 0.1100 0.9470 6.320000   1417 DI 150 293 G
BGRAMM3B BTIHAN31 1 0 0.2000 1.2600 8.604445   1121 DI 150 291 G
BGRIMB32 BRELE+3R 1 0 0.4267 2.3247 18.00817    949 DI 150 160 G
BGRIMB32 BVERBR32 2 0 0.4362 2.3763 17.17733    949 DI 150 160 G
BGRIMB3R BKOBB+3R 1 0 0.7200 3.5300 24.99556    949 DI 150 161 G
BGRIMB3R BVERBR3B 1 0 0.5360 2.5699 18.22222    949 DI 150 161 G
BHAM  32 BRINGV31 8 0 0.4545 2.2088 95.92799    527 DI 150 378 H
BHAM  3R BLANGE32 7 0 0.3313 1.7801 85.16579    770 DI 150 267 H
BHARE+32 BHAREL32 5 0 0.0241 0.2401 1.697778    767 DI 150 55 HA
BHARE+32 BIZGEM31 5 0 0.8541 2.8841 19.87556    755 DI 150 55 HA
BHARE+3R BHAREL31 6 0 0.0241 0.2401 1.697778    767 DI 150 56 HA
BHARE+3R BIZGEM32 6 0 0.8451 2.8841 19.87556    755 DI 150 56 HA
BHARE+3R BRUIEN32 6 0 1.9890 6.7160 46.30222    755 DI 150 56 HA
BHARMI3R BVHAIN31 7 0 0.8860 3.1720 21.90222    776 DI 150 357 H
BHARWI3R BHARYD31 4 0 0.0250 0.1330 135.0933   1130 DI 150 64 HA
BHARWI3R BVERBR32 4 0 0.1220 0.6529 665.0845   1130 DI 150 64 HA
BHARWI3R BZAVEN3R 4 0 0.0880 0.4689 478.0356   1130 DI 150 64 HA
BHAVE731 BSLAAN32 9 0 0.2300 2.4300 17.79556   1509 DI 150 119 H
BHAVE732 BHAVE731 1 2 0.0000 0.0000 0.000000 999999 HAVE7150 // 
BHAVE732 BMERKS32 6 0 0.5900 4.0700 31.20000   1207 DI 150 106 H
BHAVE732 BSLAAN33 A 0 0.2621 2.4225 37.05477   1130 DI 150 120 H
BHDPE 31 BPP3 131 3 0 0.0001 0.0500 0.000000    600 DI 150 333 H
BHDPE 32 BPP3 132 4 0 0.0001 0.0500 0.000000    600 DI 150 334 H
BHEIM+32 BHEIMO3S 9 0 0.0340 0.0819 0.568889    582 DI 150 179 H
BHEIM+32 BMERCA32 9 0 0.9311 3.4621 24.73778    755 DI 150 179 H
BHEIM+32 BSTNIK31 9 0 0.5409 1.5210 10.52444    582 DI 150 179 H
BHEIMO31 BKEER+3R 1 8 2.0551 6.9416 47.91609    744 DI 150 10 HE
BHEIMO31 BWALGO3R 2 0 0.2061 1.4159 28.35556   1020 DI 150 172 H
BHEIMO31 BZELEI3R 6 0 0.5436 3.7575 48.00576    957 DI 150 136 H
BHEIMO3R BRODEN33 9 8 2.8800 10.380 73.60000    755 DI 150 9 HEI
BHEIMO3R BSTPAU31 9 8 0.9520 3.2139 22.18667    755 DI 150 9 HEI
BHEIMO3R BWALGO32 9 8 0.2061 1.4159 28.35556    854 DI 150 9 HEI
BHEIMO3S BSTPAU32 9 0 0.9520 3.2139 22.18667    755 DI 150 179 H
BHEINS23 BVILLE21 5 0 3.4330 9.6698 108.4215   1191 DI 220 505 H
BHEIST31 BPUTTE31 1 0 0.7520 3.9429 26.55111    800 DI 150 51 HE
BHEIST32 BPUTTE32 2 0 0.8440 3.8250 27.31556    800 DI 150 52 HE
BHELIA3R BSCARB31 4 0 0.1370 0.4001 632.0000    924 DI 150 74 HE
BHERDE32 BLANLO32 8 0 0.8530 6.4100 46.40000   1164 DI 150 228 H
BHERDE32 BLIXHE32 8 0 0.6201 4.3200 31.20000   1164 DI 150 228 H
BHERDE3R BLANLO31 9 0 0.9817 6.9177 49.94457   1164 DI 150 229 H
BHERDE3R BLIXHE31 9 0 0.5441 3.8354 45.80351   1254 DI 150 229 H
BHEULE31 BKUUR+3R 1 0 0.4901 1.1999 8.240001    582 DI 150 221 H
BHEZE 31 BMASSE32 9 0 0.6552 7.5348 83.16360   2559 DI 150 429 H
BHEZE 31 BMEERH31 3 0 0.4550 3.6000 25.79556   1207 DI 150 143 H
BHOEN+32 BVERBR3A 8 0 0.8300 5.7350 150.2133   1078 DI 150 48 HO
BHOEN+32 BWESPL32 8 0 0.1289 0.6779 4.817778    991 DI 150 48 HO
BHOEN+32 BWINK+32 8 0 0.0970 0.4779 3.413333   1014 DI 150 48 HO
BHOEN+3R BVERBR3C 7 0 0.8363 5.8070 166.5783    905 DI 150 47 HO
BHOEN+3R BWESPL31 7 0 0.1558 0.7146 5.056942    991 DI 150 47 HO
BHOEN+3R BWINK+3R 7 0 0.1044 0.4924 3.492978   1014 DI 150 47 HO
BHOOGS3R BRIJKE31 A 0 0.2362 0.7605 334.1380    710 DI 150 430 H
BHORTA11 BMERCA11 3 0 0.7739 15.333 174.3183   4700 DI   380  73
BHORTA12 BHORTA11 1 2 0.0000 0.0000 0.000000 999999 HORTA380 // 
BHORTA12 BMAERL12 4 0 0.4345 7.9364 115.8310   5252 DI 380 104 H
BHORTA12 BRODE+1R 4 0 0.2556 4.5434 50.57328   5316 DI   380  74
BHOUF+2R BHOUFF21 4 0 0.0179 0.0891 1.061983   1393 DI 220 504 H
BHOUF+2R BVILLE21 4 0 1.5101 7.5301 89.59917   1393 DI 220 504 H
BHOUT+3R BHOUTH31 1 0 0.1120 0.4030 2.817778    776 DI 150 211 H
BHOUT+3R BSTALE31 1 0 1.2899 4.6399 32.40000    776 DI 150 211 H
BHSART3R BMHIN+3R 9 0 0.2761 0.6431 3.964444    625 DI 150 99 HS
BIEPER31 BIEPNO31 2 0 0.3311 1.7114 12.22920    996 DI 150 190 I
BIEPER31 BIEPNO3R 1 0 0.3400 1.7199 12.19556   1014 DI 150 191 I
BIEPER31 BPOPSA30 1 0 0.5158 1.1950 440.0461    527 DI 150 420 I
BIEPNO31 BPEKK+32 2 0 1.4249 7.3629 52.61333   1014 DI 150 190 I
BIEPNO3R BPEKK+3R 1 0 1.4249 7.3629 52.61333   1014 DI 150 191 I
BIXELL33 BWIRTZ31 3 0 0.1501 0.4999 247.2000   1020 DI 150 653 I
BIXELL34 BIXELL35 9 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL36 BIXELL30 1 2 0.0000 0.0000 0.000000 999999 IXELL150 641
BIXELL36 BIXELL31 1 2 0.0000 0.0000 0.000000 999999 IXELL150 264
BIXELL36 BIXELL33 1 2 0.0000 0.0000 0.000000 999999 IXELL150 653
BIXELL36 BIXELL34 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL36 BIXELL37 4 2 0.0000 0.0000 0.000000 999999 IXELL150 // 
BIXELL36 BIXELL39 1 2 0.0000 0.0000 0.000000 999999 IXELL150 T 3
BIXELL37 BIXELL34 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL38 BIXELL32 1 2 0.0000 0.0000 0.000000 999999 IXELL150 652
BIXELL38 BIXELL35 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL38 BIXELL3A 3 2 0.0000 0.0000 0.000000 999999 IXELL150 // 
BIXELL38 BIXELL3B 1 2 0.0000 0.0000 0.000000 999999 IXELL150 T 1
BIZGEM31 BOOSTR31 8 0 0.2275 0.9736 945.5681   1116 DI 150 358 I
BIZGEM31 BPEKK+3R 1 0 2.0511 5.7010 39.53778    582 DI 150 191 I
BIZGEM31 BRUMBE3R 5 0 0.3803 2.8579 21.32705   1207 DI 150 275 I
BIZGEM32 BIZGEM31 1 2 0.0000 0.0000 0.000000 999999 IZGEM150 // 
BIZGEM32 BKUUR+3R 1 0 0.7499 1.8200 12.49778    582 DI 150 221 I
BIZGEM32 BMZLR+32 2 0 0.6982 2.0143 53.16539   1164 DI 150 192 I
BIZGEM32 BRUMBE32 4 0 0.4225 2.9380 21.14793   1207 DI 150 274 I
BIZGEM32 BWVLGM31 8 0 2.1650 5.2160 36.40000    582 DI 150 158 I
BJEMAP3R BOBOU+3R 7 0 1.3001 4.4599 30.00000    755 DI 150 87 JE
BJUPIL21 BJUPIL22 1 2 0.0000 0.0000 0.000000 999999 JUPIL220 // 
BJUPIL21 BLIXHE27 2 0 1.5128 7.7936 54.45976    996 DI 220 542 J
BJUPIL21 BROMSE21 4 0 0.4501 2.1698 13.00000    881 DI 220 534 J
BJUPIL22 BRIMIE22 8 0 0.6058 4.5232 57.64168   1223 DI 220 538 J
BKALLO31 BKETEN31 5 0 0.0726 0.3450 259.4370   1130 DI 150 395 K
BKALLO31 BKRUSS31 7 0 0.1451 0.6146 281.1844    684 DI 150 287 K
BKALLO32 BKALLO31 1 7 0.0000 0.0000 0.000000 999999 KALLO150 // 
BKALLO32 BZWIJN31 8 0 0.1670 1.7819 13.39854   1595 DI 150 108 K
BKALLO32 BZWIJN32 9 0 0.1779 1.8039 13.50868   1595 DI 150 128 K
BKEER+3R BLOKER31 1 0 0.5080 1.7300 11.94667    755 DI 150 10 KE
BKEER+3R BRODEN33 1 0 1.6859 5.6999 45.39556    755 DI 150 10 KE
BKENNE32 BRODEN33 5 0 0.0479 0.2201 1.804444   1014 DI 150 115 K
BKENNE3R BRODEN33 4 0 0.0479 0.2201 1.804444   1014 DI 150 114 K
BKETEN31 BKETEN32 1 2 0.0000 0.0000 0.000000 999999 KETEN150 // 
BKETEN32 BLILLO31 6 0 0.1210 0.5750 432.3950   1163 DI 150 396 K
BKOBB+3R BKOBBE31 1 0 0.0151 0.0801 0.568889   1014 DI 150 161 K
BKOKSI32 BKOKSI31 1 2 0.0000 0.0000 0.000000 999999 KOKSI150 // 
BKOKSI32 BSLYKE32 1 0 0.6230 3.3250 3387.804   1309 DI 150 361 K
BKOKSI3A BKOKSI32 1 2 0.0000 0.0000 0.000000  38486 KOKSI150 +T1
BKRUSS32 BKRUSS31 1 7 0.0000 0.0000 0.000000 999999 KRUSS150 // 
BKRUSS32 BSLAAN31 9 0 0.1694 0.5750 266.0395    866 DI 150 289 K
BKUUR+3R BKUURN31 1 0 0.0900 0.6701 4.817778   1207 DI 150 221 K
BLACRO32 BTRIVI31 2 0 1.0809 2.7700 19.05778    582 DI 150 80 LA
BLACRO33 BTRIVI31 1 0 1.0809 2.7700 19.05778    590 DI 150 81 LA
BLACRO37 BLACRO30 1 2 0.0000 0.0000 0.000000 999999 LACRO150 409
BLACRO37 BLACRO33 1 2 0.0000 0.0000 0.000000 999999 LACRO150 81 
BLACRO37 BLACRO34 1 2 0.0000 0.0000 0.000000 999999 LACRO150 82 
BLACRO37 BLACRO36 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON
BLACRO37 BLACRO38 1 2 0.0000 0.0000 0.000000 999999 LACRO150 // 
BLACRO37 BLACRO39 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 1
BLACRO37 BLACRO3A 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 2
BLACRO38 BLACRO31 1 2 0.0000 0.0000 0.000000 999999 LACRO150 408
BLACRO38 BLACRO32 1 2 0.0000 0.0000 0.000000 999999 LACRO150 80 
BLACRO38 BLACRO35 1 2 0.0000 0.0000 0.000000 999999 LACRO150 90 
BLACRO38 BLACRO36 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON
BLACRO38 BLACRO3B 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 3
BLANAK31 BLANLO31 5 0 1.0321 5.1599 36.64000   1014 DI 150 235 L
BLANAK31 BLANLO32 4 0 1.0321 5.1599 36.64000   1014 DI 150 234 L
BLANGE31 BNIEUW31 8 0 0.4651 2.7531 19.46667    949 DI 150 8 LAN
BLANGE31 BRODEN31 3 0 0.3902 1.3810 9.006690    744 DI 150 3 LAN
BLANGE31 BRODEN33 7 0 0.2601 1.4000 9.395555   1014 DI 150 37 LA
BLANGE31 BROEVG31 3 0 0.2115 0.7293 63.62899    678 DI 150 393 L
BLANGE32 BLANGE31 1 2 0.0000 0.0000 0.000000 999999 LANGE150 // 
BLANGE32 BNIEUW32 7 0 0.5620 2.7531 19.74222    949 DI 150 7 LAN
BLANGE32 BRINGV31 6 0 0.0740 0.3301 15.92000   2026 DI 150 266 L
BLANGE32 BRODEN31 4 0 0.3902 1.3761 9.006359    744 DI 150 4 LAN
BLANGE32 BRODEN31 8 0 0.2601 1.4000 9.395555   1014 DI 150 38 LA
BLANLO31 BSIKE+32 6 0 0.0801 0.8350 5.777778   1595 DI 150 206 L
BLANLO31 BSTALE31 1 0 0.3600 2.6701 17.79556   1207 DI 150 201 L
BLANLO31 BSTALE31 5 0 0.4840 1.5300 37.60000   1509 DI 150 315 L
BLANLO32 BLANLO31 1 2 0.0000 0.0000 0.000000 999999 LANLO150 // 
BLANLO32 BSIKE+3R 7 0 0.0801 0.8350 5.777778   1595 DI 150 207 L
BLANLO32 BSTALE32 2 0 0.3600 2.6701 17.79556   1207 DI 150 202 L
BLATO+2R BLATOU21 5 0 0.0150 0.0799 0.561984    997 DI 220 515 L
BLATO+2R BSMARD21 5 0 0.4308 2.2230 15.68182    997 DI 220 515 L
BLATRO21 BSERAI22 4 0 0.1452 1.0125 7.033058   1176 DI 220 524 L
BLATRO22 BSERAI21 5 0 0.1452 1.0125 7.033058   1176 DI 220 525 L
BLEES+32 BMECHL3R 5 0 0.3788 1.7582 12.34205   1014 DI 150 65 LE
BLEES+32 BSIDAL31 5 0 0.8094 4.5017 32.15644   1014 DI 150 65 LE
BLEES+32 BVERBR3C 5 0 0.9763 4.7708 34.14689    949 DI 150 65 LE
BLEES+3R BLINT 32 6 0 0.8800 4.9999 35.20000    949 DI 150 66 LE
BLEES+3R BMECHL32 6 0 0.3400 1.6769 11.93778    949 DI 150 66 LE
BLEES+3R BVERBR3A 6 0 0.9180 4.6400 32.86222    949 DI 150 66 LE
BLEVAL21 BRIMIE22 2 0 0.7671 5.2901 37.40083   1093 DI 220 522 L
BLEVAL22 BLEVAL21 1 2 0.0000 0.0000 0.000000 999999 LEVAL220 // 
BLEVAL22 BSERAI22 3 0 0.1699 1.1698 8.198347   1161 DI 220 523 L
BLIEF+1R BLILLO11 1 0 0.0886 0.9419 8.056824   3248 DI   380  51
BLIEF+1R BMERCA1B 1 0 0.5276 5.5761 65.61404   2239 DI   380  51
BLIEF+1S BLILLO12 2 0 0.0872 0.9297 7.969932   3248 DI   380  52
BLIEF+1S BMERCA1A 2 0 0.5446 5.7620 67.80862   2240 DI   380  52
BLIER 3R BLINT 32 8 0 0.3301 1.6400 11.40444   1014 DI 150 138 L
BLIER 3T BLINT 31 9 0 0.3301 1.6400 11.40444   1014 DI 150 139 L
BLIGNE32 BWATT+32 6 0 0.2201 0.6901 12.00000    841 DI 150 76 LI
BLIGNE3R BWATT+3R 3 0 0.2871 1.0301 7.120000    755 DI 150 43 LI
BLILLO11 BZANDV16 5 0 0.3068 5.2492 65.41103   3340 DI   380  65
BLILLO12 BLILLO11 1 2 0.0000 0.0000 0.000000 999999 LILLO380 // 
BLILLO12 BZANDV15 6 0 0.2837 4.8541 60.48688   2525 DI   380  66
BLILLO31 BSOLAN31 5 0 0.1800 1.2212 28.18771   1142 DI 150 135 L
BLILLO32 BEKERE31 6 0 0.4096 3.1850 2434.099   1130 DI 150 116 E
BLILLO32 BLILLO31 1 2 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLILLO32 BSOLAN30 4 0 0.1572 1.0664 24.61462   1078 DI 150 134 L
BLILLO33 BLILLO31 2 7 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLILLO33 BNORDL31 1 0 0.2117 1.3124 1039.222   1130 DI 150 431 L
BLILLO33 BNORDL31 3 0 0.2112 1.3414 1037.062   1130 DI 150 433 L
BLINT 31 BPUTTE31 1 0 1.3181 4.3389 31.07556    800 DI 150 51 LI
BLINT 31 BSCHD+32 8 0 1.1500 4.5770 33.25800   1005 DI 150 18 LI
BLINT 31 BSCHD+3R 7 0 1.1500 4.5770 33.25800    949 DI 150 17 LI
BLINT 31 BSIDAL31 9 0 0.3699 2.3699 17.39556   1014 DI 150 319 L
BLINT 32 BLINT 31 1 7 0.0000 0.0000 0.000000 999999 LINT 150 // 
BLINT 32 BMORTS31 1 0 0.7450 3.7399 26.60444    949 DI 150 20 LI
BLINT 32 BMORTS31 9 0 0.7450 3.7399 26.60444    949 DI 150 19 LI
BLINT 32 BPUTTE32 2 0 1.3201 4.3360 30.99556    800 DI 150 52 LI
BLINTT12 BMASSE11 1 0 0.4606 4.5602 50.16759   2451 DI   380  61
BLINTT12 BMERCA11 1 0 0.6541 6.9196 73.80055   2448 DI   380  61
BLINTT1R BMERCA1A 9 0 0.6541 6.9196 73.80055   2449 DI 380 59 LI
BLIXHE12 BLIXHE11 1 2 0.0000 0.0000 0.000000 999999 LIXHE380 // 
BLIXHE12 BVANYK16 1 0 2.0695 16.526 192.9604   2351 DI   380  91
BLIXHE32 BLIXHE31 1 2 0.0000 0.0000 0.000000 999999 LIXHE150 // 
BLOMME31 BOVERP31 1 0 1.3700 5.3100 37.00444    776 DI 150 121 L
BMACHE31 BVERBR3B 7 0 0.3400 1.6601 312.8000   1039 DI 150 67 MA
BMACHE31 BWOLUW31 9 0 0.3140 1.3814 996.9797    847 DI 150 69 MA
BMACHE32 BMACHE31 1 2 0.0000 0.0000 0.000000 999999 MACHE150 // 
BMACHE32 BVERBR32 8 0 0.3400 1.6601 217.7778   1039 DI 150 68 MA
BMAERL11 BMAERL12 1 2 0.0000 0.0000 0.000000 999999 MAERL380 // 
BMALDR32 BSCHEL31 A 0 1.6520 4.8380 32.99280    744 DI 150 1 MAL
BMALDR32 BTERL+3R A 0 0.7571 2.3867 15.15808    775 DI 150 1 MAL
BMALDR3R BSCHEL3_ 1 0 1.6520 4.8380 32.99280    755 DI 150 0 MAL
BMALDR3R BTERL+32 1 0 0.8195 2.2660 15.31200    776 DI 150 0 MAL
BMALEC32 BMALEC31 1 2 0.0000 0.0000 0.000000 999999 MALEC150 // 
BMALLE31 BMASSE31 5 0 1.1529 5.9589 42.57778   1074 DI 150 225 M
BMALLE31 BRIJKE31 5 0 0.3663 1.8530 355.8700    996 DI 150 225 M
BMALLE32 BMASSE31 6 0 1.1860 6.1200 43.60000   1074 DI 150 226 M
BMALLE32 BSJOB 31 6 0 1.3941 6.0001 42.80000   1074 DI 150 226 M
BMARC+2R BMARCO21 1 0 0.0508 0.1800 1.958678   1191 DI 220 501 M
BMARC+2R BRIMIE22 1 0 3.2302 11.300 124.1074   1191 DI 220 501 M
BMARC+2R BSENO+2R 1 0 2.2801 8.0402 87.52066   1191 DI 220 501 M
BMARQ+3R BMARQU31 1 0 0.0171 0.0839 0.604444    582 DI 150 50 MA
BMASSE11 BMEERH12 1 0 1.0079 10.660 125.4003   2448 DI   380  21
BMASSE11 BMERCA1A 1 0 1.0917 11.545 123.1994   2448 DI   380  60
BMASSE31 BOELEG3R 3 0 0.3159 1.6319 11.60000   1014 DI 150 213 M
BMASSE32 BMASSE31 1 2 0.0000 0.0000 0.000000 999999 MASSE150 // 
BMASSE32 BOELEG32 4 0 0.3159 1.6319 11.66222   1014 DI 150 214 M
BMCHIN31 BMHIN+3R 9 0 0.0949 0.2270 1.377778    625 DI 150 99 MC
BMECHL31 BMECHL3R 1 2 0.0000 0.0000 0.000000  38486 MECHL150 +T4
BMEERH11 BMEERH12 1 2 0.0000 0.0000 0.000000 999999 MEERH380 // 
BMEERH11 BVANYK15 3 8 1.7819 18.860 220.8615   2448 DI   380  23
BMEERH12 BVANYK15 4 0 2.1808 18.709 201.7832   3814 DI   380  24
BMEERH32 BMEERH31 1 2 0.0000 0.0000 0.000000 999999 MEERH150 // 
BMERCA11 BMERCA12 A 7 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA12 BRODE+1R 4 0 0.6151 10.934 121.7135   4400 DI   380  74
BMERCA1A BMERCA12 2 2 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA1A BMERCA1B B 7 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA1B BMERCA11 1 2 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA31 BSCHEL31 3 0 0.2201 2.5601 17.79556   1595 DI 150 123 M
BMERCA31 BWALGO32 9 8 0.2909 2.0491 14.79111   1279 DI 150 9 MER
BMERCA31 BZELI+3R 7 0 1.4600 7.2999 57.60000    755 DI 150 137 M
BMERCA32 BMERCA31 1 7 0.0000 0.0000 0.000000 999999 MERCA150 // 
BMERCA32 BSCHEL3_ 2 0 0.2394 2.5578 17.51750   1595 DI 150 122 M
BMERCA32 BWALGO3R 2 0 0.2979 2.0491 14.79111   1279 DI 150 172 M
BMERCH32 BTERL+32 2 0 0.3425 1.0150 7.055000    776 DI 150 0 MER
BMERCH3R BTERL+3R 1 0 0.3425 1.0150 7.055000    776 DI 150 1 MER
BMERKS31 BLILLO31 7 0 0.8219 5.6103 496.1220   1130 DI 150 107 L
BMERKS31 BNDOKS31 7 0 0.2144 0.5146 238.2489    770 DI 150 247 M
BMERKS31 BOELEG3R 3 0 0.7700 3.9800 28.44444   1014 DI 150 213 M
BMERKS31 BWOMM+3R 7 0 0.6599 2.2500 16.20444    755 DI 150 27 ME
BMERKS32 BMERKS31 1 2 0.0000 0.0000 0.000000 999999 MERKS150 // 
BMERKS32 BNDOKS32 8 0 0.2133 0.5121 237.0489    770 DI 150 248 M
BMERKS32 BOELEG32 4 0 0.7700 3.9800 28.44444   1014 DI 150 214 M
BMERKS32 BWOMM+32 8 0 0.6599 2.2500 16.20444    755 DI 150 28 ME
BMEWST31 BPEKK+32 2 0 0.1850 0.9549 6.826667   1014 DI 150 190 M
BMEWST32 BPEKK+3R 1 0 0.1800 0.9601 6.817779   1014 DI 150 191 M
BMHIN+3R BSEILL31 9 0 1.9341 4.4980 27.60000    625 DI 150 99 MH
BMOEN+32 BMOUSC31 8 0 0.4651 3.2699 23.60889   1207 DI 150 257 M
BMOEN+32 BRUIEN32 8 0 0.5319 3.7431 27.02222   1207 DI 150 257 M
BMOEN+32 BZWEVG31 8 0 0.1399 0.9999 7.395555   1207 DI 150 257 M
BMOEN+3R BMOUSC31 7 0 0.4730 3.2949 23.74222   1164 DI 150 157 M
BMOEN+3R BRUIEN33 7 0 0.5326 3.7574 44.26556   1164 DI 150 157 M
BMOEN+3R BZWEVG32 7 0 0.1399 0.9999 7.395555   1207 DI 150 157 M
BMOL  31 BMOL  32 1 2 0.0000 0.0000 0.000000 999999 MOL 150 // 1
BMOL  31 BPOEDE3R 3 0 2.3444 7.6431 54.43536    744 DI 150 23 MO
BMOL  32 BPOEDE32 4 0 2.3443 7.6427 54.43250    744 DI 150 24 MO
BMOLEN3B BMOLEN3C 2 2 0.0000 0.0000 0.000000 999999 MOLEN150 // 
BMOLEN3C BMOLEN3A 1 7 0.0000 0.0000 0.000000 999999 MOLEN150 // 
BMOLEN3C BQDEME3R 2 0 0.0801 0.2000 299.6000    924 DI 150 262 M
BMONCE2R XMO_CH21 8 0 1.6625 5.8584 38.23940   1185 DI 220 48 CH
BMONCE31 BTHUIL37 7 0 0.7081 5.0159 45.60000   1318 DI 150 57 MO
BMONCE33 BMONCE31 1 2 0.0000 0.0000 0.000000 999999 MONCE150 // 
BMONCE33 BMONTI31 7 0 0.9773 2.5641 30.65367   1188 DI 150 77 MO
BMONCE33 BTHYCH3R 2 0 0.8399 2.3101 1218.000    670 DI 150 362 M
BMONTI31 BPONT+3R 8 0 0.4880 1.6789 35.79556    776 DI 150 78 MO
BMORTS31 BWOMM+32 8 0 0.7499 2.5420 17.60000    755 DI 150 28 MO
BMORTS31 BZUREN31 1 0 0.0990 0.7136 498.5326   1135 DI 150 101 M
BMORTS31 BZUREN32 3 0 0.1539 0.5859 294.0000   1020 DI 150 263 M
BMORTS32 BMORTS31 1 7 0.0000 0.0000 0.000000 999999 MORTS150 // 
BMORTS32 BWOMM+3R 7 0 0.7499 2.5400 17.60000    755 DI 150 27 MO
BMOUSC31 BWVLGM31 6 0 1.5399 3.7199 24.99556    582 DI 150 236 M
BMOUSC32 BMOUSC31 1 2 0.0000 0.0000 0.000000 999999 MOUSC150 // 
BMOUSC33 BMOUSC31 2 2 0.0000 0.0000 0.000000 999999 MOUSC150 // 
BMZLR+32 BPITEM32 2 0 0.2429 0.2859 4.439443    582 DI 150 192 M
BMZLR+32 BTIELT31 2 0 0.4650 2.5319 17.89725   1014 DI 150 192 M
BMZLR+3R BPITEM31 8 0 0.2500 0.6201 4.257778    582 DI 150 168 M
BMZLR+3R BTIELT31 8 0 0.4700 2.4230 17.35111   1014 DI 150 168 M
BNEUVI31 BVALE+3R 7 0 1.6101 5.4380 37.53778    755 DI 150 57 NE
BNIEUW32 BNIEUW31 1 2 0.0000 0.0000 0.000000 999999 NIEUW150 // 
BNINO+3R BNINOV32 9 0 0.1521 0.4181 220.4000    770 DI 150 159 N
BNIVEL31 BVIEU+3R 7 0 0.4100 1.3700 9.475554    974 DI 150 347 N
BNIVEL32 BVIEU+32 6 0 0.4030 1.4420 9.955556    776 DI 150 346 N
BNORDL31 BZANDV32 3 0 0.0173 0.0500 81.92843   2271 DI 150 383 N
BOBOU+3R BOBOUR32 7 0 0.0601 0.2000 1.422222    755 DI 150 87 OB
BOBOU+3R BVHAIN31 7 0 0.4799 2.5000 18.25778    755 DI 150 87 OB
BOBOUR31 BVHAIN31 3 0 0.9401 3.1900 22.00000    755 DI 150 53 OB
BOOSTR31 BSDALE31 8 0 0.1380 0.7552 716.6723   1130 DI 150 358 O
BOS1ST21 BOS1ST22 1 2 0.0000 0.0000 0.000000 999999 OS1ST220 // 
BOS1ST21 BOS2ST21 6 0 0.1670 0.4490 326.2311 103950 DI 220 6 OS1
BOS1ST21 BSTEVN2B 5 0 1.4920 4.1770 3129.521 103950 DI 220 5 OS1
BOS1ST21 BWP3OS21 5 0 0.3598 1.6054 1042.982   1001 DI 220 15 OS
BOS1ST22 BSTEVN21 1 0 1.5270 4.0980 3122.743 103950 DI 220 11 OS
BOS1ST22 BWP1OS21 3 0 0.4046 0.9157 379.3661   1000 DI 220 13 OS
BOS1ST22 BWP2OS21 4 0 1.2374 2.8004 1160.183   1000 DI 220 14 OS
BOS2ST21 BSTEVN2A 4 0 1.9939 4.5707 2884.342  99099 DI 220 4 OS2
BOUDNA31 BWORTG3R 4 0 0.6010 3.1041 21.84000   1014 DI 150 154 O
BOUDNA32 BWORTG33 6 0 0.6001 3.1001 22.20444   1014 DI 150 26 OU
BOVERP31 BUMOVE32 6 0 0.1120 0.4201 2.817778    776 DI 150 256 O
BOVERP31 BUMOVE3R 5 8 0.1120 0.4201 2.817778    776 DI 150 255 O
BPACHE32 BPACHE31 1 2 0.0000 0.0000 0.000000 999999 PACHE150 // 
BPEKK+32 BWVLGM31 1 0 0.2999 1.5201 11.09333   1014 DI 150 190 P
BPEMA+32 BPEMAR31 2 0 0.0129 0.0500 0.321750   1456 DI 150 42 PE
BPEMA+32 BQUAR+3R 2 0 0.1888 0.7053 4.719000   1456 DI 150 42 PE
BPEMA+3R BPEMAR3B 1 0 0.0110 0.0500 0.275000   1456 DI 150 41 PE
BPEMA+3R BQUAR+32 1 0 0.1888 0.7053 4.719000   1456 DI 150 41 PE
BPEMA+3R BZOGLI31 1 0 0.1701 0.6291 4.266667    755 DI 150 41 PE
BPEMA231 BVHAIN33 7 0 0.2895 1.8220 1673.001   1130 DI 150 427 P
BPEMA232 BPEMA231 1 2 0.0000 0.0000 0.000000 999999 PEMA2150 // 
BPEMA232 BVHAIN33 8 0 0.2895 1.8220 1673.001   1130 DI 150 428 P
BPETRO31 BZUREN32 1 0 0.1070 0.3731 781.0186   1340 DI 150 371 P
BPLATE31 BVALE+3R 7 0 0.6669 2.3900 16.49778    776 DI 150 57 PL
BPONT+3R BPORTP32 8 0 0.0549 0.2700 1.928889    956 DI 150 78 PO
BPORTF31 BTERGN3R 7 0 0.0920 0.4901 498.8178   1817 DI 150 367 P
BQUAR+32 BTRIVI31 1 0 2.9030 8.8578 60.99901    668 DI 150 41 QU
BQUAR+3R BTRIVI31 2 0 2.9025 8.8566 61.14433    668 DI 150 42 QU
BRELE+3R BRELEG3R 1 0 0.2401 0.8001 5.600000    755 DI 150 160 R
BRIJKE31 BRIJKE32 1 2 0.0000 0.0000 0.000000 999999 RIJKE150 // 
BRIMIE22 BRIMIE21 1 7 0.0000 0.0000 0.000000 999999 RIMIE220 // 
BRIMIE22 BSERAI21 3 0 0.6602 4.6299 31.80165   1161 DI 220 533 R
BRIMIE28 BRIMIE22 1 2 0.0000 0.0000 0.000000  26241 RIMIE220 +T 
BRODE+1R BRODEN11 4 0 0.0144 0.1444 0.000000   2448 DI   380  74
BRODEN31 BSIDMA31 2 0 0.5900 3.2200 23.20000   1014 DI 150 102 R
BRODEN31 BSIDMA32 3 0 0.5900 3.2200 23.20000   1014 DI 150 103 R
BRODEN31 BSIDMA32 7 0 0.0966 0.7060 1378.318   2163 DI 150 407 R
BRODEN33 BRODEN31 1 2 0.0000 0.0000 0.000000 999999 RODEN150 // 
BROMSE21 BROMSS21 6 0 0.0048 0.0500 0.000000  11200 DI 220 536 R
BROMSE21 BROMSS22 7 0 0.0048 0.0500 0.000000   1318 DI 220 537 R
BROMSE21 BSART+21 A 0 0.5162 3.6424 89.21392   1161 DI 220 530 R
BROUVR21 BSMARD21 8 0 0.0542 0.2802 2.000000    997 DI 220 518 R
BRUIEN32 BWORTG3R 4 0 0.5200 3.5399 23.39556   1164 DI 150 154 R
BRUIEN33 BRUIEN32 3 2 0.0000 0.0000 0.000000 999999 RUIEN150 // 
BRUIEN33 BWATT+3R 3 0 3.0010 10.100 69.96445    755 DI 150 43 RU
BRUIEN33 BWORTG32 3 0 0.5200 3.5399 23.39556   1164 DI 150 153 R
BRUIEN33 BWORTG33 6 0 1.0800 3.5901 25.40444    755 DI 150 26 RU
BSART 21 BSART+21 1 0 0.0236 0.1672 1.520000   1161 DI 220 530 S
BSART+21 BSERAI22 A 0 0.3271 2.3210 80.07169   1161 DI 220 530 S
BSCARB31 BVERBR3A 3 0 1.0170 4.8940 34.75555    949 DI 150 63 SC
BSCARB32 BSCARB31 1 2 0.0000 0.0000 0.000000 999999 SCARB150 // 
BSCARB32 BVERBR3C 2 0 1.0220 4.9160 34.94222    949 DI 150 62 SC
BSCHD+32 BSCHED32 8 0 0.0913 0.3908 2.828160   1074 DI 150 18 SC
BSCHD+32 BSCHEL3_ 8 0 0.3100 1.2369 8.909400   1005 DI 150 18 SC
BSCHD+3R BSCHED31 7 0 0.0830 0.3550 2.567176   1014 DI 150 17 SC
BSCHD+3R BSCHEL31 7 0 0.2561 1.2560 8.977777    949 DI 150 17 SC
BSCHEL3_ BSCHEL31 1 2 0.0000 0.0000 0.000000 999999 SCHEL150 // 
BSCHEL3_ BUMHOB31 4 0 0.3933 1.1385 390.3330    566 DI 150 434 S
BSCHEL3_ BUMHOB32 5 0 0.3933 1.1316 389.8776    566 DI 150 435 S
BSCHIF23 XSC_SC21 1 0 0.0500 0.2000 0.850000   1290 DI 220 F 1 S
BSDALE31 BSTBAV31 1 0 0.0663 0.3630 343.5975   1130 DI 150 410 S
BSENO+2R BVILLE22 1 0 0.6302 2.1499 8.491735   1191 DI 220 501 S
BSERAI22 BSERAI21 1 2 0.0000 0.0000 0.000000 999999 SERAI220 // 
BSIDMA32 BSIDMA31 1 2 0.0000 0.0000 0.000000 999999 SIDMA150 // 
BSIKE+32 BSIKEL32 6 0 0.0189 0.1591 1.137778   1014 DI 150 206 S
BSIKE+3R BSIKEL3R 7 0 0.0189 0.1591 1.137778   1014 DI 150 207 S
BSLAAN31 BZWIJN32 2 0 0.4135 1.4229 9.872192   1133 DI 150 22 SL
BSLAAN32 BSLAAN31 1 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLAAN32 BZWIJN31 1 0 0.3972 1.4196 9.872192   1133 DI 150 21 SL
BSLAAN33 BSLAAN31 3 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLAAN34 BSLAAN32 2 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLYKE32 BSLYKE31 1 2 0.0000 0.0000 0.000000 999999 SLYKE150 // 
BSLYKE32 BTHORN31 6 0 2.4770 4.5410 2747.982   1012 DI 150 366 S
BSLYKE32 BTHORN32 5 0 2.2610 4.3209 3087.271    801 DI 150 365 S
BSMARD21 BSMARS23 2 0 0.0048 0.0500 0.000000  11200 DI 220 602 S
BSMARD21 BSMARS24 1 0 0.0048 0.0500 0.000000  11200 DI 220 601 S
BSOLAN31 BSOLAN30 1 2 0.0000 0.0000 0.000000 999999 SOLAN150 // 
BSOLV231 BTERGN31 7 0 1.0791 2.9740 20.40000    625 DI 150 97 SO
BSOLV33R BTERGN32 8 0 1.0400 3.6900 25.40444    728 DI 150 98 SO
BSTAD+32 BWESTR31 4 0 0.2511 1.3169 9.200000   1014 DI 150 194 S
BSTAD+3R BWESTR32 5 0 0.2274 1.3213 9.345819   1014 DI 150 195 S
BSTALE32 BSTALE31 1 2 0.0000 0.0000 0.000000 999999 STALE150 // 
BSTAM+1R BTERGN11 1 0 0.2325 2.4606 27.76039   2448 DI   380  31
BSTBAV31 BWORTG31 9 0 0.8701 4.3400 30.99556    949 DI 150 189 S
BSTBAV31 BWORTG3R 4 0 0.8701 4.3400 30.99556    949 DI 150 154 S
BSTEVN11 BSTEVN1B 1 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN12 BSTEVN1B B 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN1A BSTEVN11 A 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN1A BSTEVN12 2 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN21 BSTEVN2B 1 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN21 BWP2ST22 3 0 0.3332 2.9908 2445.416 108405 DI 220 3 STE
BSTEVN22 BSTEVN2B B 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN22 BZNAAM21 1 0 1.7681 5.5471 2699.132  99495 DI 220 1 STE
BSTEVN2A BSTEVN21 A 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN2A BSTEVN22 2 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN3R BZEEBR31 3 0 0.0155 0.1225 285.8022   2139 DI 150 413 S
BSTEVN3S BZEEBR31 4 0 0.0111 0.1050 306.4253   2139 DI 150 414 S
BSTGIL32 BZELI+3R 7 0 0.5899 3.0800 22.00000   1014 DI 150 137 S
BSTGIL3R BZELEI3R 6 0 0.5900 3.0800 22.00000   1014 DI 150 136 S
BTERGN32 BTERGN31 1 2 0.0000 0.0000 0.000000 999999 TERGN150 // 
BTERGN3R BTERGN31 1 7 0.0000 0.0000 0.000000  38486 TERGN150 379
BTESSE32 BTESSE31 1 2 0.0000 0.0000 0.000000 999999 TESSE150 // 
BTHORN31 BTHORN32 F 7 0.0000 0.0000 0.000000 999999 THORN150 // 
BTHUIL37 BVALE+3R 7 0 0.5751 4.0729 37.02222   1318 DI 150 57 TH
BTIBIS11 BTIHA211 5 0 0.0303 0.3133 3.800554   2601 DI 380 15 TI
BTIEN+32 BTIENE3R 1 0 0.0700 0.3600 2.560000    991 DI 150 260 T
BTIEN+32 BWILSE31 1 0 3.2040 10.871 75.08444    755 DI 150 260 T
BTIEN+3R BTIENE32 6 0 0.0499 0.3600 2.524444    991 DI 150 46 TI
BTIEN+3R BWIJGM31 6 0 1.3201 9.6001 67.20000    991 DI 150 46 TI
BTIHA+3R BTIHAN31 3 8 0.1199 1.0289 6.862222   1417 DI 150 293 T
BTIHAN32 BTIHAN31 1 2 0.0000 0.0000 0.000000 999999 TIHAN150 // 
BTRIVI31 BVHAIN31 1 0 0.5179 1.0931 26.06222   1224 DI 150 71 TR
BTRIVI32 BTRIVI31 1 7 0.0000 0.0000 0.000000 999999 TRIVI150 // 
BVANYK16 BVANYK15 1 7 0.0000 0.0000 0.000000 999999 VANYK380 // 
BVANYK16 BZUTE+1R 2 0 0.7153 9.5477 114.3547   2239 DI   380  12
BVANYK17 XVY_MB12 7 0 0.1366 1.5757 22.88000   2448 DI   380  27
BVANYK18 XVY_MB11 8 0 0.1384 1.5778 22.95722   2349 DI   380  28
BVERBR32 BVERBR3A A 7 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR3B BVERBR3A 1 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR3C BVERBR32 2 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR3C BVERBR3B B 7 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVHAIN31 BVHAIN33 1 2 0.0000 0.0000 0.000000      4 VHAIN150 LIN
BVHAIN33 BVHAIN34 1 2 0.0000 0.0000 0.000000 999999 VHAIN150 // 
BVHAIN33 BVHAIN3Z 1 9 0.0000 2.9999 0.000000   2267 VHAIN150 345
BVILLE22 BVILLE21 1 2 0.0000 0.0000 0.000000 999999 VILLE220 // 
BWIJGM31 BWINK+32 8 0 0.2639 1.9199 13.44000    991 DI 150 48 WI
BWILSE31 BWINK+3R 7 0 0.8406 3.7497 24.00771    755 DI 150 47 WI
BWINK+32 BWINKS31 8 0 0.0119 0.0500 348.0000    670 DI 150 48 WI
BWINK+3R BWINKS32 7 0 0.0120 0.0500 346.8400    670 DI 150 47 WI
BWOMM+32 BWOMME31 8 0 0.0099 0.0500 0.204444    755 DI 150 28 WO
BWOMM+3R BWOMME32 7 0 0.0099 0.0500 0.204444    755 DI 150 27 WO
BWORTG32 BWORTG31 1 2 0.0000 0.0000 0.000000 999999 WORTG150 // 
BZANDV13 BZANDV17 1 0 0.0144 0.1444 0.000000  15192 ZANDV380 30 
BZANDV13 XKR_ZA12 A 0 0.1772 1.9529 15.22050   2808 DI   380  30
BZANDV14 BZANDV18 1 0 0.0144 0.1444 0.000000  15192 ZANDV380 29 
BZANDV14 XKR_ZA11 9 0 0.1772 1.9529 15.22050   2808 DI   380  29
BZANDV15 BZANDV11 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV16 BZANDV11 A 2 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV1A BZANDV15 B 2 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV1A BZANDV16 2 7 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV30 BZANDV31 1 2 0.0000 0.0000 0.000000 999999 ZANDV150 // 
BZANDV32 BZANDV31 A 2 0.0000 0.0000 0.000000 999999 ZANDV150 // 
BZBINT32 BZEEBR32 4 8 0.0155 0.1505 74.40000   1097 DI 150 364 Z
BZBINT3R BZEEBR32 3 0 0.0950 0.0500 55.05778    924 DI 150 363 Z
BZEEBR32 BZEEBR31 1 2 0.0000 0.0000 0.000000 999999 ZEEBR150 // 
BZELEI32 BZELI+3R 7 0 0.0200 0.1199 0.862222   1014 DI 150 137 Z
BZUREN32 BZUREN31 1 2 0.0000 0.0000 0.000000 999999 ZUREN150 // 
BZWIJN32 BZWIJN31 1 2 0.0000 0.0000 0.000000 999999 ZWIJN150 // 
CAD___51 CYAD__51 1 0 1.9082 3.9870 27.02480    120 V522:3      
CALB__1A CALB__1C 3 7 0.0000 0.0000 0.000000   2000 ALB:4:ACA03 
CALB__1C CALB__1A 1 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA01 
CALB__1C CALB__1B 2 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA02 
CALB__1D CALB__1A 5 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA05 
CALB__1D CALB__1B 4 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA04 
CALB__1D XAL_DB11 1 0 2.3360 24.512 297.5000   2000 V443:1      
CALB__51 CALB__52 6 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP1 
CALB__52 CALB__51 7 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP1  
CALB__52 CALB__53 2 8 0.4550 1.1604 32.97520    360 ***(DNF)*** 
CALB__52 CALB__53 B 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP2  
CALB__52 CDOUV_51 1 0 0.2069 2.4769 38.26450   1920 V696:1      
CALB__52 CEDET_58 1 0 0.3594 2.4805 4.297500   2200 V693:1      
CALB__52 CHAVB_51 1 0 0.7466 1.9130 13.80170    360 V668:1      
CALB__52 CHAVB_52 2 0 0.7466 1.9130 13.80170    360 V667:1      
CALB__52 CROPC_55 1 0 0.8046 4.5314 34.29750    820 V601:1      
CALB__52 CROPC_55 2 0 0.8046 4.5314 34.29750    820 V602:1      
CALB__52 CTKAR_51 1 0 0.4525 1.1531 33.38840    360 V624:1      
CALB__52 CYDA1_51 2 0 0.7986 2.5700 17.93390    530 V671:1      
CALB__52 CYDCS_52 1 0 0.8276 2.6620 18.59500    530 V674:1      
CALB__53 CALB__54 A 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP2 
CALB__53 CDDKL_52 1 0 0.7865 2.4745 18.51240    530 V677:1      
CALB__53 CSTON_51 1 0 0.4441 1.1386 8.181800    360 V628:1      
CALB__53 CSTON_52 2 0 0.4441 1.1386 8.181800    360 V627:1      
CALB__53 CVRAT_53 1 0 1.9154 6.0210 45.04130    530 V646:1      
CAS01_52 CJIND_52 1 0 3.1968 8.3284 61.57020    460 V1285:1     
CAS01_52 CVRE__55 1 0 6.9285 20.940 158.0992    460 V1287:1     
CAZB__53 CYBEZ_51 1 0 3.9204 9.9873 69.42150    460 V194:2      
CAZB__54 CAZB__53 5 7 0.0000 0.0000 0.000000   2000 AZB_:1:nKSP1
CAZB__54 CDRA__51 1 0 3.0395 8.1155 56.94210    460 V1993:1     
CAZB__54 CMBO__51 2 0 0.1367 0.3497 2.396700    460 V1996:1     
CAZB__54 CMBO__52 1 0 0.1367 0.3497 2.396700    460 V1995:1     
CAZB__54 CMLO__52 1 0 5.6071 14.654 102.3967    460 V1994:1     
CAZB__55 CAZB__54 1 2 0.0000 0.0000 0.000000   2000 AZB_:1:nSP2:
CBAB__11 CEME3_11 1 8 0.7200 9.3600 110.0000   1518 V470:1      
CBAB__12 CBAB__11 1 2 0.0000 0.0000 0.000000   3150 BAB:4:nKSP  
CBAB__53 CBAB__55 2 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP1  
CBAR__53 CBHN__53 1 0 0.4259 1.0951 7.851200    455 V5507:1     
CBAR__53 COKD__51 1 0 0.1863 0.5046 3.636400    455 V5508:1     
CBED__52 CBEN__51 1 0 1.0140 2.9814 21.23970    460 V1940:1     
CBEE__51 CBEE__52 1 2 0.0000 0.0000 0.000000   2000 BEE_:1:nSP1:
CBEE__51 CRIC__52 1 0 1.7654 4.4964 31.23970    460 V1946:1     
CBEE__52 CSTC__51 1 0 2.8145 7.1692 49.83470    460 V1945:1     
CBEJ__51 CBEP__51 1 0 0.1319 0.1706 44.79340    530 V5092:1     
CBEJ__51 CHBM__55 1 0 3.5973 9.0907 63.30580    483 V1317:1     
CBEJ__51 CJI___53 1 0 3.1133 8.0005 57.43800    480 V5524:1     
CBELA_52 CTACH_51 1 0 3.6385 11.371 87.27270    480 V1246:1     
CBEN__51 CBEN__52 1 7 0.0000 0.0000 0.000000   2000 BEN_:1:nSP1:
CBEN__52 CRIC__52 1 0 4.4492 11.330 78.76030    460 V1948:1     
CBEN__52 CSTC__51 1 0 3.9277 10.005 69.58680    460 V1947:1     
CBEN__52 CYMET_51 1 8 1.3758 3.6046 24.79340    460 V391:3      
CBER__51 CBERE_51 1 2 0.0000 0.0000 0.000000    180 V1999:1     
CBER__51 CBVE__52 1 0 1.8307 4.6694 32.47930    460 V329:1      
CBER__51 CZDI__51 1 0 1.9239 4.9804 34.71070    460 V325:1      
CBER__52 CBER__51 1 7 0.0000 0.0000 0.000000   2000 BER_:1:nSP1:
CBEX__52 CTAB__52 1 0 2.5894 8.7701 65.86780    572 V1333:1     
CBEZ__11 CBAB__12 1 0 1.2800 16.016 217.0000   2400 V451:1      
CBEZ__12 CBEZ__11 1 2 0.0000 0.0000 0.000000   2400 BEZ:4:nKSP  
CBEZ__12 CNEZ__12 1 0 1.5840 20.528 260.0000   2400 V452:1      
CBEZ__21 CCHT__22 1 0 6.4614 38.100 242.9959    656 V210:1      
CBEZ__51 CMHR__51 1 0 3.7692 9.6945 67.60330    460 V193:1      
CBEZ__51 CSEMI_51 1 0 0.2589 1.4992 12.06610    825 V1101:1     
CBEZ__51 CTURN_52 1 0 1.3032 3.2924 22.97520    835 V1102:1     
CBEZ__51 CYBEZ_51 1 0 1.7956 4.5762 31.81820    460 V194:3      
CBEZ__52 CBEZ__51 1 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP1 
CBEZ__53 CBEZ__57 B 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP1:
CBEZ__54 CBEZ__55 2 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP2 
CBEZ__56 CBEZ__58 A 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP2:
CBHN__53 COTR__51 1 0 0.3836 0.9849 7.107400    455 V5506:1     
CBIDO_53 CBIDO_54 1 7 0.0000 0.0000 0.000000   2000 BIDO:1:nPSP 
CBK___51 CBKD__51 1 0 0.0641 0.1646 1.157000    455 V5526:1     
CBK___51 CBKD__51 2 0 0.0641 0.1646 1.157000    455 V5527:1     
CBNC__51 CKV___52 1 0 0.3569 1.5996 14.87600    480 V5543:1     
CBNP__52 CBNO__51 1 0 0.1234 0.2323 150.0000   1000 V5052:1     
CBNT__52 CBNT__54 1 7 0.0000 0.0000 0.000000   2000 BNT:1:nSP:1 
CBNT__52 CZBB__51 1 0 0.3086 0.9946 7.355400    530 V5542:1     
CBNT__54 CBNO__51 1 0 0.1137 0.2154 139.5041   1000 V5051:1     
CBOB__52 CMEY__51 1 0 2.1683 11.255 107.5207    680 V5554:1     
CBOHA_52 CYNOS_51 1 0 2.9500 8.0489 61.07440    460 V1293:2     
CBOHP_52 CBOHP_53 2 7 0.0000 0.0000 0.000000   2000 BOHP:1:nSP:1
CBOHP_52 CORLU_51 1 0 1.1217 2.9681 20.24790    455 V695:1      
CBOHP_52 CZDB1_51 1 0 0.1561 0.4005 2.892600    360 V635:1      
CBOHP_52 CZDB1_51 2 0 0.1561 0.4005 2.892600    360 V636:1      
CBOHP_53 CEDET_5D 1 8 0.2710 1.9106 3.553700   2200 V691:1      
CBOHP_53 COVET_51 1 0 0.5324 2.8967 24.21490    820 V632:1      
CBOHP_53 COVET_51 2 0 0.5324 2.8967 24.21490    820 V631:1      
CBO___52 CBK___51 1 0 3.0238 9.7490 72.06610    290 V525:1      
CBO___52 CCEB__53 1 0 3.5380 11.236 80.41320    522 V5597:1     
CBRD__51 CYBR__52 1 8 0.3461 0.8906 6.363600    455 V532:3      
CBRD__52 CYBR__51 2 0 0.2601 0.6703 4.793400    455 V534:3      
CBRID_52 CBRID_51 1 7 0.0000 0.0000 0.000000   2000 BRID:1:nSP:1
CBRUN_51 CBRUN_52 1 7 0.0000 0.0000 0.000000   2000 BRUN:1:nSP:1
CBR___51 CSOK__53 1 0 7.3653 19.078 137.1074    455 V531:1      
CBR___51 CYBR__52 1 0 0.2601 0.6703 4.793400    455 V532:1      
CBVE__51 CZBIR_52 1 8 2.3885 6.5884 46.52890    460 V1234:1     
CBYP__52 CCEB__52 1 0 4.4927 11.548 82.97520    460 V507:1      
CBYP__53 CBYP__52 1 2 0.0000 0.0000 0.000000   2000 BYP:1:nSP:1 
